23, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.3558498048135, "pl": 0.0}, "1779": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.1148436935676065, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.41272525734766, "pl": 1.5}, "1780": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.13809698003631, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.4285875196726, "pl": 2.7}, "1781": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.840690410138938, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 129.9297725725543, "pl": 10.7}, "1782": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.856207468186499, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 129.9226039622977, "pl": 8.6}, "1783": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.783950280548913, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.29702550607703, "pl": 10.5}, "1784": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.679030249104557, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.29702550607703, "pl": 0.0}, "1785": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.066284095488877, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 156.85356208248916, "pl": 1.2}, "1786": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.065340357556668, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 156.91955640825287, "pl": 1.3}, "1787": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.898845065014083, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.22825780145698, "pl": 21.9}, "1788": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.74820578619854, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.23747123074622, "pl": 0.0}, "1789": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.866722759187867, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.22825780145698, "pl": 0.0}, "1790": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.74820578619854, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.23747123074622, "pl": 0.0}, "1791": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.145388568853585, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.27087023749536, "pl": 9.1}, "1792": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.142611844120148, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.24526194227354, "pl": 4.0}, "1793": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.824148001931212, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.1341331914319, "pl": 0.0}, "1794": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.828230308116686, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.1015072560846, "pl": 0.0}, "1795": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.100607978824765, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.30289996008716, "pl": 0.0}, "1796": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.100607978824765, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.30289996008713, "pl": 1.2}, "1797": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.377015396705858, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.36790172509814, "pl": 0.0}, "1798": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.093278702709463, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.30289996008713, "pl": 0.0}, "1799": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.430598614578397, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 129.24452252706254, "pl": 16.6}, "1800": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.995865806690233, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 125.71064552346174, "pl": 19.2}, "1801": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.51856591824757, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.02276643741453, "pl": 11.1}, "1802": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.509810073159084, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.01961093168066, "pl": 0.0}, "1803": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.15697231918322, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 132.88522607749027, "pl": 6.800000000000001}, "1804": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.140657033261078, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 132.85460480639685, "pl": 7.400000000000001}, "1805": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.006951283258626, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.43574882335554, "pl": 7.8}, "1806": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.333904208227423, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.61656006190074, "pl": 7.7}, "1807": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.490893711420339, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.0131491674065, "pl": 3.7000000000000006}, "1808": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.515392909321936, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.0146498080561, "pl": 0.6}, "1809": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.289441824100278, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.79558602904095, "pl": 5.9}, "1810": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.304903992084748, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.84337229822964, "pl": 2.3}, "1811": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.740073713659985, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.57039966668282, "pl": 8.5}, "1812": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.731387720440903, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.55989633954533, "pl": 3.0}, "1813": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.834558771455038, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 165.3310661767886, "pl": 6.6000000000000005}, "1814": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.815484318913853, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 165.5198491210567, "pl": 0.0}, "1815": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.8169816389613, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.38868316397668, "pl": 9.9}, "1816": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.844933305908384, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.40050757114102, "pl": 13.5}, "1817": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.951729569992847, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.97774277288664, "pl": 4.6}, "1818": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.9807600950948805, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.97659926989346, "pl": 9.4}, "1819": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 15.466079819078441, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.59844277582877, "pl": 2.9}, "1820": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 15.466983373521364, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.59844277582877, "pl": 1.9}, "1821": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.930360614003395, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.65589399171552, "pl": 10.6}, "1822": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.909481149058259, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.65674613561248, "pl": 4.9}, "1823": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.043770486249658, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.01075890945685, "pl": 0.0}, "1824": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.043770486249659, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.01075890945685, "pl": 0.0}, "1825": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.085082498320489, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.82220079031785, "pl": 14.6}, "1826": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.087087379541687, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.82661297310634, "pl": 0.0}, "1827": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.392312068074414, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.5016788157553, "pl": 16.9}, "1828": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.390665960329003, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.5016788157553, "pl": 0.0}, "1829": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.857275337035157, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 157.08472104463388, "pl": 5.7}, "1830": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.847519828690192, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 157.0369347754452, "pl": 0.0}, "1831": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.480293730878003, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 132.1904626318489, "pl": 8.9}, "1832": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.493644087974037, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 132.22441898756756, "pl": 12.7}, "1833": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.713348309740761, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.94229335964718, "pl": 11.1}, "1834": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.724703108236291, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.95411776681152, "pl": 7.8}, "1835": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.524909478638438, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.1292880418719, "pl": 2.0}, "1836": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.531477038396275, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.12973903853006, "pl": 2.7}, "1837": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.377919025804355, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.90430190889944, "pl": 5.0}, "1838": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.37720282856044, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.90430190889944, "pl": 0.0}, "1839": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.209984647162831, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.71225437012984, "pl": 6.3}, "1840": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.1875252115256005, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.7137593239266, "pl": 0.0}, "1841": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.190093349101122, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 122.474571179272, "pl": 3.1}, "1842": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.186644925043034, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 122.59006788385722, "pl": 6.6000000000000005}, "1843": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.571212658296056, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 127.40852664779445, "pl": 2.3}, "1844": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.505981413320412, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 127.40852664779445, "pl": 0.0}, "1845": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.401902750454514, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.9428329963231, "pl": 5.6}, "1846": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.40600140479065, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.936245952113, "pl": 3.0}, "1847": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.976098641415168, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 120.58462346092442, "pl": 10.0}, "1848": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.931914561535969, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 120.87733615904801, "pl": 0.0}, "1849": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.5298100081614505, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.71723340897995, "pl": 1.5}, "1850": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.524833869710739, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.71723340897995, "pl": 0.0}, "1851": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.999469798278485, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.1677666959463, "pl": 5.4}, "1852": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.006987661158599, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.16770483789907, "pl": 5.9}, "1853": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.661356519033074, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.54940118161204, "pl": 12.3}, "1854": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.632159388666208, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.5465443960054, "pl": 11.4}, "1855": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.128937736575192, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.04634728494602, "pl": 9.4}, "1856": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.096498838892275, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.04468309380474, "pl": 6.7}, "1857": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.67709574932901, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.47361837339446, "pl": 0.0}, "1858": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.686595444988924, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.48457478940912, "pl": 0.0}, "1859": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.423289365618858, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.02866926927655, "pl": 0.0}, "1860": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.627445393757652, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.2781086138876, "pl": 8.3}, "1861": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.647372653936747, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.27123745185798, "pl": 0.0}, "1862": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.716353906389326, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 122.46645208779181, "pl": 14.899999999999999}, "1863": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.718177710375393, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 122.39210364939989, "pl": 14.000000000000002}, "1864": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.062340508669784, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.16697819216324, "pl": 13.699999999999998}, "1865": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.057628420112394, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.1670400502105, "pl": 0.0}, "1866": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.057174242902041, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.16704601243194, "pl": 0.0}, "1867": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.057174242902043, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.16704601243194, "pl": 0.0}, "1868": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.086544564119361, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.71689928130215, "pl": 10.5}, "1869": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.38233187631655, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 169.24092016711194, "pl": 18.0}, "1870": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.830022101197377, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 121.47782917407636, "pl": 2.1}, "1871": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.82584695774426, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 121.47782917407636, "pl": 0.0}, "1872": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 13.861167435412698, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.73346486420695, "pl": 3.9}, "1873": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.867691778177843, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.76102239463, "pl": 6.7}, "1874": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.102770791919277, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.43255355713814, "pl": 5.1}, "1875": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.469325732266274, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.5339067424577, "pl": 4.6}, "1876": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.097686364445286, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.43255355713814, "pl": 0.0}, "1877": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.68977613591275, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.9259942360361, "pl": 3.9}, "1878": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.684307253758226, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.9259942360361, "pl": 7.6}, "1879": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.452391683601515, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.70903077030408, "pl": 2.2}, "1880": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.44479082549131, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.70903077030408, "pl": 0.0}, "1881": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.846390662899912, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.60335651194424, "pl": 3.5000000000000004}, "1882": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.84039971045611, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.578743641055, "pl": 0.0}, "1883": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.9726745877974174, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.75632347396203, "pl": 8.2}, "1884": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.595829127290383, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.69218035841774, "pl": 8.2}, "1885": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.198389220218061, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.50570454367553, "pl": 6.2}, "1886": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.187234877862455, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.50570454367553, "pl": 0.0}, "1887": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.813916026373821, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.70017663955704, "pl": 6.0}, "1888": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.794375466889331, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.7142333638211, "pl": 11.2}, "1889": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.108231156184027, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.43483028763086, "pl": 4.8}, "1890": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.16387542727327, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.0646216415218, "pl": 5.0}, "1891": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.181285640346163, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.06507263817997, "pl": 4.6}, "1892": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.00994071219453, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.53505246898516, "pl": 4.3}, "1893": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.024583055488446, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.5209957447211, "pl": 3.6000000000000005}, "1894": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 15.399650921194858, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 225.21611608153748, "pl": 0.0}, "1895": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 15.399650921194858, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 225.21611608153748, "pl": 0.0}, "1896": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.950094012560973, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.52897479525984, "pl": 1.5}, "1897": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.948486249963524, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.52960083458146, "pl": 0.2}, "1898": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.152277196777433, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.92793748863164, "pl": 0.0}, "1899": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.13254243533258, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.92666992546148, "pl": 13.600000000000001}, "1900": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 7.366368140719276, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.58999999999963, "pl": 21.2}, "1901": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 10.059960720954738, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 132.63673003608875, "pl": 15.1}, "1902": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 7.057641469024501, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.481256305893, "pl": 20.0}, "1903": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.912880229508472, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.14285586594474, "pl": 9.0}, "1904": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.899526530185868, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.1444913786418, "pl": 6.9}, "1905": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.583721495051063, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 126.92130747305633, "pl": 4.9}, "1906": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.60159245878352, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 126.92672996227222, "pl": 0.0}, "1907": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.087805921527103, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.0941326329945, "pl": 8.8}, "1908": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.099815537604925, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.10062938942545, "pl": 5.3}, "1909": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.396125176482498, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.8166506866359, "pl": 0.0}, "1910": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 11.162855814708207, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 125.50130159709057, "pl": 7.8}, "1911": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 12.250790235533731, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.81606241247925, "pl": 17.9}, "1912": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 15.244763746535979, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.40539889523282, "pl": 5.6}, "1913": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 15.350803202903988, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.4338199998197, "pl": 7.7}, "1914": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.85675675806787, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.56332398888307, "pl": 4.9}, "1915": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.837437369463286, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.553680026371, "pl": 0.0}, "1916": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.262924611193402, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.7647262825156, "pl": 7.6}, "1917": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.253744684108018, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 125.95926680111332, "pl": 0.0}, "1918": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.43200169233367, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.9362673721854, "pl": 0.4}, "1919": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.493697680382278, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 129.18059087791727, "pl": 0.4}, "1920": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.902213142758093, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.76330772144635, "pl": 8.4}, "1921": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.925626339611238, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.83773907619215, "pl": 14.000000000000002}, "1922": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.300360959185631, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.8210893350464, "pl": 6.2}, "1923": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.281744062421866, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.82449374376876, "pl": 0.0}, "1924": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.535773725084904, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.76653676154334, "pl": 2.5}, "1925": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.535609212262456, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.5408866550193, "pl": 5.8}, "1926": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.514459695106037, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.76653676154334, "pl": 0.0}, "1927": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.485894810294544, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.5408866550193, "pl": 0.0}, "1928": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.516356562845132, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.6104052022387, "pl": 7.400000000000001}, "1929": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.9711023916075785, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.75632347396203, "pl": 8.1}, "1930": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.485871770397402, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.6104052022387, "pl": 0.0}, "1931": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.7553451678014, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 131.27967603981944, "pl": 10.3}, "1932": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.767583344861862, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 131.2862090414835, "pl": 11.3}, "1933": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.824371261784338, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 122.33833366357185, "pl": 1.8000000000000003}, "1934": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.8143896305852545, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 122.44381043662963, "pl": 1.8000000000000003}, "1935": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 3.3126252154260674, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.89474977627643, "pl": 5.2}, "1936": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 3.5089973254543287, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.8720178379395, "pl": 9.0}, "1937": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 3.2862874914994937, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.89474977627643, "pl": 0.0}, "1938": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 3.4634128032737204, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.8720178379395, "pl": 0.0}, "1939": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.4105349711759825, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.9524706036036, "pl": 11.7}, "1940": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.429472329743095, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.95608334114263, "pl": 1.4}, "1941": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.807896115960059, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.03843499479066, "pl": 7.3}, "1942": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.810782544017345, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.0208376411447, "pl": 0.2}, "1943": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.732442493661666, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.02810133387896, "pl": 4.3}, "1944": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.8687463040765895, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.9765325007699, "pl": 15.299999999999999}, "1945": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.088834493506347, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 130.83538873607725, "pl": 1.9}, "1946": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.098132909038203, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 130.84801729641444, "pl": 0.0}, "1947": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.710420064349109, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.62840576776887, "pl": 5.9}, "1948": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.51285847411659, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.74499974104359, "pl": 3.9}, "1949": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.709034079442688, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.62840576776887, "pl": 0.0}, "1950": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.50177517852758, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.74499974104359, "pl": 0.0}, "1951": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.537869273371578, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.1922971653456, "pl": 10.1}, "1952": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.546519472652419, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.1918461686874, "pl": 9.5}, "1953": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.183821019196278, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.74915781078698, "pl": 11.4}, "1954": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.181055056034279, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.74949186311153, "pl": 5.8}, "1955": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.01877381938341, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.6652684343771, "pl": 1.8000000000000003}, "1956": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.001723320624029, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.65877167794616, "pl": 2.1}, "1957": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.773117852454258, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.8130321866546, "pl": 5.6}, "1958": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.777954340583383, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.9259942360361, "pl": 7.6}, "1959": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.15491100275878, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.4190435693128, "pl": 1.3}, "1960": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.781468709202558, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.88772778234244, "pl": 15.9}, "1961": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.780329576084105, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.88573057932769, "pl": 0.0}, "1962": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.642888180848567, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.17545242661706, "pl": 28.1}, "1963": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.667994080139799, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.18245964163057, "pl": 12.6}, "1964": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.67108118456531, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.87121817283287, "pl": 3.9}, "1965": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.667499254107053, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.87116339296864, "pl": 7.000000000000001}, "1966": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.09466012789743, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.11365402976554, "pl": 5.2}, "1967": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.132994834898842, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.11647090809723, "pl": 11.2}, "1968": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.3025216429329, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.8296050646782, "pl": 9.9}, "1969": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.312206419832478, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.81080256884786, "pl": 10.2}, "1970": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.303163943934893, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.58182322812777, "pl": 1.5}, "1971": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.309580470228669, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.58398691608988, "pl": 1.9}, "1972": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.859419504656069, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.0454951252163, "pl": 4.2}, "1973": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.889567755439899, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.09088781718924, "pl": 5.6}, "1974": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.444606669865415, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.97888486115968, "pl": 6.4}, "1975": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.437727398683382, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.99484261256555, "pl": 3.7000000000000006}, "1976": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.116416249027317, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.64588386762483, "pl": 10.7}, "1977": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.117153656572631, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.645155825088, "pl": 11.1}, "1978": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.924789731647833, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.34166975499696, "pl": 9.3}, "1979": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.90592968202525, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.34720500612875, "pl": 4.8}, "1980": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.474496958367123, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 127.83371858132718, "pl": 9.0}, "1981": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.5113954308243915, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 127.85854328370525, "pl": 4.3}, "1982": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.149494738730603, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.75009214899643, "pl": 0.0}, "1983": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.1851001009188025, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.7782706943887, "pl": 9.7}, "1984": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.274167975195528, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.2204495895642, "pl": 4.9}, "1985": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.268399406987634, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.1994409993485, "pl": 9.4}, "1986": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.145555747879884, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.4190435693128, "pl": 4.8}, "1987": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.135435660066829, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.4113564834521, "pl": 8.8}, "1988": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.434262806226393, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 160.60368881727746, "pl": 5.4}, "1989": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.459403758152366, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 161.1606346541176, "pl": 4.2}, "1990": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.948386928086837, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.91948481518008, "pl": 1.8000000000000003}, "1991": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.305601582106567, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.93826486856008, "pl": 0.0}, "1992": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.081420715379108, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.74186128116008, "pl": 2.0}, "1993": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.09042000057792, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.74321311296998, "pl": 3.7000000000000006}, "1994": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.032341018306008, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 131.87166044362087, "pl": 4.2}, "1995": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.030027213285738, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 131.87819344528495, "pl": 1.9}, "1996": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.030455383000746, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.7777824266877, "pl": 5.3}, "1997": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.014071830996674, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.77595726756277, "pl": 2.3}, "1998": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.314686035509766, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.72411640356503, "pl": 7.8}, "1999": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.306904372070821, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.72533037823067, "pl": 4.6}, "2000": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.832268511509502, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.40539889523282, "pl": 8.4}, "2001": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.824104301278643, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.4338199998197, "pl": 13.699999999999998}, "2002": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.691756259848342, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.75590029963683, "pl": 12.6}, "2003": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.683942374204326, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.7525023315833, "pl": 0.0}, "2004": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.1834428816148455, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.79131058193525, "pl": 10.5}, "2005": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.171014266367607, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.7899031711689, "pl": 0.0}, "2006": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.6145362145003, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.76469112128132, "pl": 11.7}, "2007": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.170696529924067, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.93994759605857, "pl": 11.7}, "2008": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.578001560693782, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.76469112128132, "pl": 0.0}, "2009": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.13858625621155, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.93994759605857, "pl": 0.0}, "2010": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.973795357529092, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.19018702829996, "pl": 3.5000000000000004}, "2011": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.981792053032105, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.25618135406367, "pl": 0.0}, "2012": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.959536881156868, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.75389896504825, "pl": 1.6}, "2013": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.954304418937353, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.7539993269435, "pl": 0.0}, "2014": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.008102922502545, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 158.10780779581813, "pl": 0.0}, "2015": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.029264741211163, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 158.44378679968727, "pl": 0.0}, "2016": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.3240441003653345, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.51946023966715, "pl": 0.0}, "2017": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.626863081128464, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.57732084608028, "pl": 0.0}, "2018": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 9.50121167486026, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.02833306182282, "pl": 17.0}, "2019": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.52199213591159, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.02543601646374, "pl": 7.7}, "2020": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.083820042423218, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.45663965772897, "pl": 0.2}, "2021": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.083782227208738, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.45663965772897, "pl": 0.0}, "2022": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.389217704609525, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.1147132941169, "pl": 20.4}, "2023": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.40122795116427, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.10956029408547, "pl": 9.7}, "2024": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 3.5715349455943066, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.02423707853862, "pl": 7.7}, "2025": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.320877681095165, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.81303218665454, "pl": 8.7}, "2026": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 3.565358460562796, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.02423707853862, "pl": 0.0}, "2027": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.379644949083508, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.06126485373048, "pl": 10.8}, "2028": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.402477636373265, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.06292904487177, "pl": 5.3}, "2029": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.061412262768972, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.5973827667113, "pl": 4.0}, "2030": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.064469146443065, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.6028280398227, "pl": 16.6}, "2031": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.78678110867566, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 157.08654177003723, "pl": 8.2}, "2032": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.769928360448183, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 157.1086447896304, "pl": 0.0}, "2033": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.941650182741665, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.26464517596168, "pl": 0.0}, "2034": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.94445595706442, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.26464517596168, "pl": 5.9}, "2035": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.79285019476826, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.9364975631736, "pl": 12.1}, "2036": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.819402824823111, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.9259942360361, "pl": 18.5}, "2037": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.491281229862512, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.16592075651698, "pl": 7.6}, "2038": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.507527145716397, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.17744320976018, "pl": 8.9}, "2039": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.739572883422287, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.5100982875622, "pl": 9.0}, "2040": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.699093415196295, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.5100982875622, "pl": 0.0}, "2041": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.156342033460705, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.07509711366848, "pl": 2.3}, "2042": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.156118006962808, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.07509711366848, "pl": 0.0}, "2043": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.779991514564804, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 129.72024998379152, "pl": 0.0}, "2044": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.80985084968609, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 130.91408148624777, "pl": 0.0}, "2045": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.418772061769575, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.15661384853595, "pl": 12.8}, "2046": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.427701559887092, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.154186013353, "pl": 12.8}, "2047": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.499875560000465, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.7368287408843, "pl": 8.1}, "2048": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.501973411199932, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.7375769057413, "pl": 0.0}, "2049": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.640148614687003, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 122.65506778764313, "pl": 9.6}, "2050": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.663618180327516, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 122.81407277326878, "pl": 11.0}, "2051": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.28625194121591, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 131.21958124248545, "pl": 7.7}, "2052": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.274602196014195, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 131.20371898016052, "pl": 6.0}, "2053": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 3.4471683802865694, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.02797785142528, "pl": 4.7}, "2054": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.277405125342683, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.82060719246482, "pl": 14.899999999999999}, "2055": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.257684490992075, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.82060719246482, "pl": 0.0}, "2056": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.856575204155249, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.15748891724516, "pl": 9.8}, "2057": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.857198326788602, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.15793991390333, "pl": 10.0}, "2058": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.1025469915908035, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.60173471506167, "pl": 4.3}, "2059": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 6.1350758107539916, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.59969991724947, "pl": 5.0}, "2060": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.46203898175764, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.18573312105698, "pl": 0.0}, "2061": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.4740170540910045, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.18436580034697, "pl": 3.3000000000000003}, "2062": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 4.285401012741631, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.83983421238224, "pl": 18.9}, "2063": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 4.471740168602104, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.20999999999964, "pl": 14.099999999999998}, "2064": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 4.982302800922182, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 129.1994071303062, "pl": 14.099999999999998}, "2065": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.938894142112095, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.75632347396203, "pl": 0.0}, "2066": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.56204868160506, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.69218035841774, "pl": 11.3}, "2067": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.792610318092871, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.17744320976018, "pl": 10.6}, "2068": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.626863081128464, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.57732084608028, "pl": 0.0}, "2069": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.886161828323798, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 395.316762428678, "pl": 15.7}, "2070": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.91531334798226, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 394.24985767354485, "pl": 9.1}, "2071": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.808999401871269, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.5969068813189, "pl": 7.8}, "2072": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.823432490229353, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.59718997818283, "pl": 4.9}, "2073": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.3144336486448145, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.78134664492202, "pl": 0.0}, "2074": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.323810000853892, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.78008430103304, "pl": 6.7}, "2075": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.247524477102095, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 161.16993848523646, "pl": 12.9}, "2076": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.261738872458013, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 160.96053195832314, "pl": 12.3}, "2077": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.13876951619945, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 130.19287823179255, "pl": 8.6}, "2078": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.153043387839533, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 130.15127862150612, "pl": 5.0}, "2079": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.019444814087533, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 131.89968151099933, "pl": 15.0}, "2080": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.009094130074965, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 131.90621451266338, "pl": 8.6}, "2081": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.101167845580546, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 132.63673003608875, "pl": 5.8}, "2082": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.366368140719276, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.58999999999963, "pl": 0.0}, "2083": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 2.9182317219747604, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.01576243853063, "pl": 0.0}, "2084": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.89285714275184, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.16116353572045, "pl": 16.2}, "2085": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.189852505046224, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.90430190889944, "pl": 1.9}, "2086": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.704318503721073, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.8711916803428, "pl": 6.4}, "2087": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.70376700023306, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.87118969400436, "pl": 4.6}, "2088": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.14362255346628, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 254.8751750238854, "pl": 8.7}, "2089": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.127802478951494, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 255.38513394217844, "pl": 7.000000000000001}, "2090": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.686193512632357, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.3751383898317, "pl": 0.7}, "2091": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.634048022386521, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.45220559985864, "pl": 0.5}, "2092": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.880728130378152, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.8618814323201, "pl": 0.0}, "2093": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.757448434518633, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.5904468049236, "pl": 0.0}, "2094": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 7.763204482890335, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.14637734784935, "pl": 37.1}, "2095": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 9.789832004952753, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.6568971270169, "pl": 0.0}, "2096": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.877275765395259, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.73189129738168, "pl": 5.0}, "2097": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 3.8409396683922017, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.01784837556718, "pl": 5.4}, "2098": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.876788751269399, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.73189129738168, "pl": 0.0}, "2099": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 3.840413693136272, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.01784837556718, "pl": 0.0}, "2100": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.694984262416954, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.90840605506585, "pl": 3.4000000000000004}, "2101": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.692770228659318, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.90404769530903, "pl": 7.9}, "2102": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.1519597363484015, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 127.54438924416945, "pl": 14.899999999999999}, "2103": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.183100633981228, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 127.56095210356578, "pl": 12.4}, "2104": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.586289019270862, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.18083417006764, "pl": 10.8}, "2105": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.572570919528438, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.18250565822902, "pl": 10.2}, "2106": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.611129530089764, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.68618912062146, "pl": 7.6}, "2107": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.587123301808553, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.69098521941885, "pl": 12.4}, "2108": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.585519335178544, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 132.24592740983425, "pl": 13.900000000000002}, "2109": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.571935691591761, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 132.30400764475453, "pl": 3.9}, "2110": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.431206426914027, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.9362673721854, "pl": 7.5}, "2111": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.492902414962637, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 129.18059087791727, "pl": 0.0}, "2112": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.418172905340719, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.35418673582774, "pl": 7.000000000000001}, "2113": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.441465457969082, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.33288259599922, "pl": 7.200000000000001}, "2114": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.872112274549126, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 127.6367575997354, "pl": 10.1}, "2115": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.879205266142838, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 127.59515798944899, "pl": 9.5}, "2116": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.927340205397537, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.73932141672586, "pl": 3.2}, "2117": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.940765256579044, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 128.73927147234312, "pl": 4.3}, "2118": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.636844349869444, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.50926823886215, "pl": 9.9}, "2119": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.63125867314576, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.5120374071065, "pl": 4.9}, "2120": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.4914598010076645, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.713807179531, "pl": 1.5}, "2121": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 4.496001566193389, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.7124156863896, "pl": 0.0}, "2122": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.392873990138343, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.9259942360361, "pl": 15.0}, "2123": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.404810419884303, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.9259942360361, "pl": 6.0}, "2124": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.167935126736909, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.48875807954045, "pl": 4.9}, "2125": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.151988151140841, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.48534914672516, "pl": 2.9}, "2126": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.641560571609299, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.49438812998275, "pl": 0.2}, "2127": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.6423431431364, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.4916189617384, "pl": 0.8}, "2128": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.450003375126663, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.33878837555383, "pl": 0.0}, "2129": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.450003375126662, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.33878837555383, "pl": 0.0}, "2130": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 7.0742046061082595, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.19648713140677, "pl": 30.3}, "2131": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 7.0617848900831035, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.16972908314978, "pl": 29.9}, "2132": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.076913988169216, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.20196769550756, "pl": 0.0}, "2133": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.076913988169217, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.20196769550756, "pl": 0.0}, "2134": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.955556418422239, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.8618814323201, "pl": 10.0}, "2135": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.1705916293048615, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 129.19940713030613, "pl": 0.0}, "2136": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 5.882618891102085, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 134.8618814323201, "pl": 0.0}, "2137": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.5976886069489, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.49230727707965, "pl": 7.7}, "2138": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.59795144195453, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.4869353757103, "pl": 11.1}, "2139": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.628138295111206, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.5045539905231, "pl": 5.4}, "2140": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.632981564917765, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.50287053538074, "pl": 10.2}, "2141": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.393132254277063, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.3246479946097, "pl": 3.6000000000000005}, "2142": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.376294200371898, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.31685075973022, "pl": 0.0}, "2143": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.707239043371311, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.16533923928603, "pl": 4.3}, "2144": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.746407000872566, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.16958368292472, "pl": 9.4}, "2145": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.679417546944727, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.2760596530098, "pl": 15.7}, "2146": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.65403251012956, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 137.28140998011585, "pl": 0.0}, "2147": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 3.927347215587611, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.82420550129794, "pl": 0.5}, "2148": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 3.927347215587611, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.82420550129794, "pl": 0.0}, "2149": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 3.927324297275806, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.82420550129794, "pl": 0.0}, "2150": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 13.307542217197913, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.2000184454815, "pl": 40.5}, "2151": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.720864752888373, "base_kv": 110.0, "zone": 3.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.08105856791948, "pl": 16.2}, "2152": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 11.387107261829886, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.24780587862904, "pl": 6.0}, "2153": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 11.375570787058662, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.24856032308443, "pl": 8.8}, "2154": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.416304045154162, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.24780587862904, "pl": 1.8000000000000003}, "2155": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.856980301601904, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.48585068342473, "pl": 28.800000000000004}, "2156": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.302567494412028, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 146.6308838056301, "pl": 7.6}, "2157": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.27042511877766, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.92266383623607, "pl": 10.9}, "2158": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.999086836503986, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.05295280928397, "pl": 0.5}, "2159": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.372638009931418, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.86133363068896, "pl": 10.9}, "2160": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.372638009931418, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.86133363068896, "pl": 0.0}, "2161": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.86185040928763, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 166.77396108740595, "pl": 7.400000000000001}, "2162": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.200507652861344, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.564418140019, "pl": 26.899999999999995}, "2163": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.056179650160338, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.2582103432641, "pl": 22.0}, "2164": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.276163485130244, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.4840775141506, "pl": 11.5}, "2165": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.294204679301117, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.48382945002578, "pl": 0.0}, "2166": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.731309224077812, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 164.96593614876255, "pl": 13.200000000000001}, "2167": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.377294145635611, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.72339317313836, "pl": 6.5}, "2168": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 12.39464915305867, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.72607131299378, "pl": 6.5}, "2169": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.724210327701861, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.82182112986024, "pl": 16.8}, "2170": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.745546428020948, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.52973940504154, "pl": 7.9}, "2171": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.74863753532568, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.52973940504154, "pl": 6.5}, "2172": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.346448926722633, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.0375408012651, "pl": 39.0}, "2173": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.422219761016976, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.8094901872422, "pl": 6.2}, "2174": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.692518782369916, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.82702703449436, "pl": 4.9}, "2175": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.65930786686016, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.83214931558575, "pl": 12.2}, "2176": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.653632951237864, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.68238095524285, "pl": 8.9}, "2177": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.33874737219598, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.95141806389805, "pl": 2.7}, "2178": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.869671459024033, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.70461598882218, "pl": 19.6}, "2179": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.878992336435218, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.70461598882218, "pl": 19.6}, "2180": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.51593499542007, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.5993161354089, "pl": 15.2}, "2181": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.868798316711423, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.66500241432513, "pl": 0.9000000000000001}, "2182": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.444052295928097, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.31189537101736, "pl": 5.3}, "2183": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 16.980373620505745, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.83097015851683, "pl": 5.2}, "2184": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.453798405067404, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.8950189946088, "pl": 0.0}, "2185": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.33119901302968, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.00549527672575, "pl": 9.6}, "2186": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 24.83006403621238, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 146.00712066168947, "pl": 6.7}, "2187": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.492294043101364, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.37819500681795, "pl": 4.4}, "2188": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.494053596490208, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.37819500681795, "pl": 3.7000000000000006}, "2189": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 18.409159560282706, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.0066440063955, "pl": 3.0}, "2190": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.51782537746357, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.42183093885475, "pl": 3.5000000000000004}, "2191": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 15.21464308947428, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.28488858762995, "pl": 4.2}, "2192": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.170187348490884, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.9603472386826, "pl": 27.699999999999996}, "2193": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.999191010872153, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 169.3068050112846, "pl": 7.1}, "2194": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.923468602940225, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.14478984489807, "pl": 4.2}, "2195": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.284037914775652, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.43421257365065, "pl": 9.4}, "2196": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.343419855084363, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.77020936943288, "pl": 1.6}, "2197": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 15.462100962077765, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.6918347384043, "pl": 11.3}, "2198": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.297370435647107, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.64305825913624, "pl": 1.0}, "2199": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.964620145928624, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.83097015851683, "pl": 0.0}, "2200": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.964620145928624, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.83097015851683, "pl": 0.0}, "2201": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.68020504707256, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.14478984489807, "pl": 0.0}, "2202": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.12722516584878, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.7704391809146, "pl": 0.0}, "2203": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.395479115761157, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.59026352100744, "pl": 3.4000000000000004}, "2204": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.05016304020357, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 167.11937462776746, "pl": 7.7}, "2205": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.788794054487155, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.71690028056221, "pl": 24.9}, "2206": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 24.061009149822322, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.56228051217138, "pl": 3.2}, "2207": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.25945276203474, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.498674794291, "pl": 6.3}, "2208": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.295255119891127, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.49442746673316, "pl": 3.7000000000000006}, "2209": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.60113868814468, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.03203920873344, "pl": 17.3}, "2210": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.836008445292972, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.84140271230976, "pl": 18.9}, "2211": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.05579924254677, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.1947159828544, "pl": 4.9}, "2212": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.367541301868073, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.34913391281867, "pl": 10.5}, "2213": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.140061911676643, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 162.73435739125364, "pl": 4.0}, "2214": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.973972114075877, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 164.65473987725255, "pl": 12.9}, "2215": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.065522699430797, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 168.4653802869589, "pl": 5.4}, "2216": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 14.406392302239428, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.895450275033, "pl": 19.2}, "2217": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.406392302239425, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.895450275033, "pl": 0.0}, "2218": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.837356080121406, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 160.3584073244169, "pl": 12.1}, "2219": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.837356080121403, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 160.3584073244169, "pl": 0.0}, "2220": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.06660521384214, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 159.90209228318304, "pl": 15.1}, "2221": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.220557095988738, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.47277929828292, "pl": 4.3}, "2222": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 22.641388333216387, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.4532620381867, "pl": 0.0}, "2223": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.641388333216387, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.4532620381867, "pl": 0.0}, "2224": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.854612770913423, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.9790761862161, "pl": 9.0}, "2225": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.794074293618205, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.47405750184052, "pl": 11.5}, "2226": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 28.338842654436295, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.50224363254688, "pl": 33.0}, "2227": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 28.30183988105335, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.66511684404315, "pl": 8.0}, "2228": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.333460858260914, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.88580394999622, "pl": 10.6}, "2229": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.08514704348256, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.5412536905073, "pl": 3.2}, "2230": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.76970732533152, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.30674089288703, "pl": 11.0}, "2231": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.763185622498593, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.43865960676982, "pl": 11.0}, "2232": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 24.530777928046028, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.58702197366622, "pl": 14.499999999999998}, "2233": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 21.169959430386204, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.44038426906408, "pl": 0.8}, "2234": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.200553262279747, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.43564919541348, "pl": 0.7}, "2235": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.647173712462624, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.37650909316545, "pl": 21.6}, "2236": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.34170526487505, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.6286653313863, "pl": 13.3}, "2237": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.36014246231851, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.63765543781767, "pl": 11.0}, "2238": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 26.665653392444273, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 147.76067766199304, "pl": 3.8}, "2239": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 22.079511425959648, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 160.97831633664362, "pl": 3.0}, "2240": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 22.76585648068718, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 161.59657033991388, "pl": 0.0}, "2241": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.815401919072542, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.74311541664778, "pl": 23.3}, "2242": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.07992558791927, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 161.59657033991382, "pl": 13.8}, "2243": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.073362929333843, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 161.59657033991382, "pl": 12.9}, "2244": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.04003476017016, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.55921947449355, "pl": 9.7}, "2245": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.74729292318805, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.6774462244183, "pl": 25.6}, "2246": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.0012166839083, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.14478984489807, "pl": 3.3000000000000003}, "2247": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 15.702846157839335, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.88365569299773, "pl": 13.200000000000001}, "2248": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.1042684137923, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.68114024994347, "pl": 4.5}, "2249": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.1042684137923, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.68114024994347, "pl": 0.0}, "2250": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.770218923483206, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 160.97831633664345, "pl": 17.2}, "2251": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.770218923483206, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 160.97831633664345, "pl": 0.0}, "2252": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.705570949543034, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 160.97831633664347, "pl": 12.3}, "2253": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 27.64575879128263, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 146.86143710930105, "pl": 29.600000000000005}, "2254": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 24.67894917079393, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.2177840673003, "pl": 8.0}, "2255": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.450157873367644, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.26515871966555, "pl": 22.2}, "2256": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.898966035651956, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 161.59657033991385, "pl": 5.3}, "2257": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.595399383685297, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 161.4211953297333, "pl": 8.1}, "2258": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.05841588155661, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.74642010998127, "pl": 2.3}, "2259": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.076867240441292, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.76056522399736, "pl": 3.0}, "2260": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.622144633601188, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.47323492942897, "pl": 6.0}, "2261": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 23.380163633368692, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.68238095524285, "pl": 6.4}, "2262": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.20992695416058, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.5070607473326, "pl": 6.5}, "2263": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.753683987339198, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.68238095524285, "pl": 30.599999999999998}, "2264": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.82722054204414, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.74131725931403, "pl": 36.0}, "2265": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.92901262455777, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.73546822270512, "pl": 10.5}, "2266": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.95197663071029, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.7427300179245, "pl": 6.9}, "2267": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 16.90488359185542, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.37394646248197, "pl": 102.49999999999999}, "2268": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.90488359185542, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.37394646248197, "pl": 0.0}, "2269": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.050090801644426, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.0096099731799, "pl": 3.3000000000000003}, "2270": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.761145280318377, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.88894871033938, "pl": 7.400000000000001}, "2271": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.074983139300738, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.69903580836126, "pl": 9.3}, "2272": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.012890487749797, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.97574778756106, "pl": 8.9}, "2273": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.012226203117557, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.9758094796308, "pl": 5.5}, "2274": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.976752541328075, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.28487021665632, "pl": 12.9}, "2275": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.14562867379971, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 161.10885921814054, "pl": 15.7}, "2276": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.94719486046012, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.00664400639553, "pl": 12.1}, "2277": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.94719486046012, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.00664400639553, "pl": 0.0}, "2278": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.430433114923886, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.12168052579256, "pl": 7.400000000000001}, "2279": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 17.620360609748715, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.8281172998472, "pl": 13.3}, "2280": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.633548478395554, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.20211774652296, "pl": 24.9}, "2281": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.571964781165008, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.25711858059375, "pl": 9.3}, "2282": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 23.288070634668763, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.7831963582759, "pl": 21.6}, "2283": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.176009846630148, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.85420701623286, "pl": 13.5}, "2284": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 33.25167999443438, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.16913086401078, "pl": 1.8000000000000003}, "2285": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.022809608619838, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.11909194246152, "pl": 9.4}, "2286": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 20.138075236044394, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.06300848709097, "pl": 17.3}, "2287": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 17.387932281547933, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.8293036726567, "pl": 9.1}, "2288": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 17.039360198472256, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.83097015851683, "pl": 8.7}, "2289": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.283819468304134, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.32849666261978, "pl": 17.6}, "2290": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 18.36989640348582, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.82383527165447, "pl": 7.1}, "2291": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 18.80647663890043, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.32167359781462, "pl": 29.2}, "2292": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.81883986877051, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.75591486477026, "pl": 0.0}, "2293": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 20.294192390851013, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.34913391281867, "pl": 31.7}, "2294": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.64353179343921, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.25711858059375, "pl": 22.9}, "2295": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 28.951395368380183, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.15665354114492, "pl": 22.6}, "2296": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.712717505872142, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.86378829291115, "pl": 13.4}, "2297": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 15.856463945340021, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.44493929863216, "pl": 0.0}, "2298": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.85830480082734, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.47396660865667, "pl": 7.9}, "2299": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.8617984266523, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.47277929828286, "pl": 9.2}, "2300": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.677590162711024, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.38321390132378, "pl": 28.499999999999996}, "2301": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.727802614087473, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.29920000666914, "pl": 9.7}, "2302": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.43573063796488, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 135.09086204578352, "pl": 20.6}, "2303": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.01553856463911, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 146.93141774029417, "pl": 7.200000000000001}, "2304": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.336955976257045, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.95082527892635, "pl": 0.0}, "2305": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.021067157456596, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.67660899832248, "pl": 0.0}, "2306": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 22.42584253309205, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.41339657006583, "pl": 8.3}, "2307": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.2515790296865, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.4550502674651, "pl": 19.6}, "2308": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.230270280241953, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.52423424453775, "pl": 9.3}, "2309": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.38268497265786, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.19287157900385, "pl": 8.5}, "2310": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.686089665928089, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.94828196893928, "pl": 7.3}, "2311": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.067079863523823, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.1645271821643, "pl": 5.2}, "2312": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.437420864216055, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.41339657006583, "pl": 2.8}, "2313": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.63469339982672, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.727024513162, "pl": 5.7}, "2314": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.637774902696485, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.7260858654583, "pl": 5.7}, "2315": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.900863115841172, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.58702197366622, "pl": 8.7}, "2316": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 22.680806140377634, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.15687366355812, "pl": 13.4}, "2317": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 15.857362343162784, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.44493929863216, "pl": 11.2}, "2318": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.278994216738917, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.13518922266695, "pl": 14.3}, "2319": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 17.719934926181903, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.45016424819204, "pl": 4.0}, "2320": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.46237316032466, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.14126246777164, "pl": 2.0}, "2321": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.79791689527881, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.3665158914428, "pl": 0.0}, "2322": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 12.70415181821136, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.45016424819207, "pl": 3.0}, "2323": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.760534273746238, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.53775932346431, "pl": 4.7}, "2324": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 17.78865374679057, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.82774183067087, "pl": 12.2}, "2325": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 21.875513597190018, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.4550502674651, "pl": 11.7}, "2326": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.870882952289772, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.4550502674651, "pl": 0.0}, "2327": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.09309272038056, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.1645271821643, "pl": 30.9}, "2328": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.098028010888704, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.19696128785574, "pl": 11.3}, "2329": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.50984300249088, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.98502442052677, "pl": 6.6000000000000005}, "2330": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.416146080942507, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.4263390257023, "pl": 3.1}, "2331": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.399172493644304, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.41339657006583, "pl": 3.8}, "2332": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.433983474384233, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.05179216258355, "pl": 0.0}, "2333": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.057635849997546, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.6770730818948, "pl": 0.8}, "2334": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.508587011297243, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.06784950824394, "pl": 0.0}, "2335": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.490268703830045, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.06210376952538, "pl": 0.0}, "2336": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.881793655526856, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.31534830613342, "pl": 48.4}, "2337": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.168119824779556, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.1645271821643, "pl": 40.8}, "2338": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.392847325007057, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.73321232640308, "pl": 3.4000000000000004}, "2339": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.20530251947314, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.64158449487942, "pl": 3.2}, "2340": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.166878274115692, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.61770977373277, "pl": 0.0}, "2341": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.280428024061393, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.29145543351603, "pl": 9.6}, "2342": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.42016842685838, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.94125984689424, "pl": 5.1}, "2343": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.04567433416069, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.54067373961522, "pl": 3.8}, "2344": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.034000718179744, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.1645271821643, "pl": 3.8}, "2345": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.276450889107707, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.24420866200774, "pl": 1.0}, "2346": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.28824092723336, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.2571511176442, "pl": 2.0}, "2347": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.782580605489644, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.89855212065095, "pl": 6.4}, "2348": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.016290771065602, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.1415055295227, "pl": 9.7}, "2349": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.355766868178502, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.2571511176442, "pl": 9.7}, "2350": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 25.41469186324823, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 162.76851872225978, "pl": 50.4}, "2351": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.642616021089182, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.6701270777525, "pl": 8.9}, "2352": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.65541299060275, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.68469312819812, "pl": 3.1}, "2353": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.824545061561015, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.7673649350636, "pl": 6.800000000000001}, "2354": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.94223166764403, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.4550502674651, "pl": 3.9}, "2355": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 24.109259492348986, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.00040236172396, "pl": 8.0}, "2356": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.662071594551428, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.6645874773509, "pl": 40.0}, "2357": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.090297099561038, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.13048533509777, "pl": 23.6}, "2358": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.56926422860826, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.65991685684918, "pl": 14.2}, "2359": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.348298036412945, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.47277929828294, "pl": 0.0}, "2360": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.348298036412945, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.47277929828294, "pl": 4.9}, "2361": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.282465215650504, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.7704391809146, "pl": 4.5}, "2362": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.998046761119543, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.37306225553615, "pl": 0.0}, "2363": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.618865842008976, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.73546822270512, "pl": 7.1}, "2364": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.53129867670306, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.95082527892635, "pl": 7.200000000000001}, "2365": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.570045853611715, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.10849017088955, "pl": 7.7}, "2366": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.28718462656928, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.21858586020156, "pl": 0.0}, "2367": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.28718462656928, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.21858586020156, "pl": 5.1}, "2368": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.080715824319984, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 165.30388219465007, "pl": 7.3}, "2369": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.446036519800995, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.34913391281867, "pl": 13.699999999999998}, "2370": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.86829185606825, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.75591486477026, "pl": 9.0}, "2371": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.211699743704763, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.38631491084664, "pl": 9.4}, "2372": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 11.704095507147398, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.66682552893315, "pl": 13.699999999999998}, "2373": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.403077535317436, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.82383527165447, "pl": 1.9}, "2374": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.957005313176715, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 146.00028884992278, "pl": 6.0}, "2375": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.04342954270086, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.31435204057357, "pl": 5.3}, "2376": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.04342954270086, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.31435204057357, "pl": 0.0}, "2377": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.880232660017864, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.83214931558578, "pl": 42.3}, "2378": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.880232660017864, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.83214931558578, "pl": 0.0}, "2379": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.880232660017864, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.83214931558578, "pl": 0.0}, "2380": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.928272202263546, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.16961404744063, "pl": 15.8}, "2381": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.03812398628352, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.72747061099008, "pl": 6.7}, "2382": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.904234165111184, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.0685054254356, "pl": 15.1}, "2383": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.969849894454754, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.96225568705745, "pl": 12.5}, "2384": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.294557922241978, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.83214931558578, "pl": 23.0}, "2385": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.004624368272076, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.5038712174892, "pl": 5.9}, "2386": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.332783200612248, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.11425107378534, "pl": 0.0}, "2387": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.59991314682712, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.75794849771557, "pl": 0.0}, "2388": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.47107841542594, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.67721333572396, "pl": 18.5}, "2389": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.335060625133064, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.14403570167195, "pl": 2.0}, "2390": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.85977064065037, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 161.9039651967226, "pl": 10.1}, "2391": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.53966814070524, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 159.49315753224622, "pl": 5.3}, "2392": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.4368017675637, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.99172072814318, "pl": 13.3}, "2393": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.869038871276498, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.89372371728493, "pl": 5.8}, "2394": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.35085567458519, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.8210717530038, "pl": 10.4}, "2395": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.98096435067175, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.48230891073695, "pl": 5.0}, "2396": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.76378578675584, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.75990083981893, "pl": 7.9}, "2397": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.09181971120602, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.32138501243793, "pl": 7.5}, "2398": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.421751640499135, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.43564919541348, "pl": 7.6}, "2399": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.85949856790092, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.64390405977537, "pl": 1.4}, "2400": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.039913582708138, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 157.385092252007, "pl": 6.3}, "2401": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.963536278330537, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 158.84477109985477, "pl": 14.499999999999998}, "2402": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.130773997406713, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.82351898345112, "pl": 3.3000000000000003}, "2403": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 10.097285898929014, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.4422971853712, "pl": 3.4000000000000004}, "2404": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 9.235736300774432, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.31189537101736, "pl": 3.4000000000000004}, "2405": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 34.899355413240656, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.61706116133087, "pl": 8.5}, "2406": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.344977044757147, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.9701576180133, "pl": 2.7}, "2407": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.13623782241633, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.8947388488626, "pl": 15.4}, "2408": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.07543606126575, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.88873267384915, "pl": 0.0}, "2409": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.933278343895573, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.53975469291356, "pl": 11.4}, "2410": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.948634130441487, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.00664400639553, "pl": 1.9}, "2411": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.755992197864032, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.5038712174892, "pl": 11.8}, "2412": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.27916849085696, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.43421257365065, "pl": 13.600000000000001}, "2413": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.988379568829178, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.0088185166455, "pl": 15.1}, "2414": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.574891099815833, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 165.64853726345817, "pl": 3.7000000000000006}, "2415": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.994191856519624, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 164.04057602549491, "pl": 7.3}, "2416": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.02290728129072, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.58702197366622, "pl": 4.7}, "2417": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.358448111212276, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.66511684404315, "pl": 10.0}, "2418": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.755958181780997, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.65778714210876, "pl": 6.2}, "2419": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.8637000336621, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.2671153920042, "pl": 12.1}, "2420": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.552197263743054, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.70299779977393, "pl": 16.3}, "2421": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.581662567830328, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.26273117817726, "pl": 10.0}, "2422": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.511343624543727, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.23770804405956, "pl": 7.1}, "2423": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.610773155485006, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.11425107378534, "pl": 5.7}, "2424": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.059915338047446, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.5870219736662, "pl": 4.1}, "2425": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.358620384546644, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.3363510118392, "pl": 15.1}, "2426": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.092165364132896, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 146.3603771897126, "pl": 9.0}, "2427": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.057140111140875, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.35099912674934, "pl": 19.9}, "2428": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.469962990056782, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 146.49338527849787, "pl": 19.6}, "2429": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 17.02532686871226, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.4175758907104, "pl": 17.5}, "2430": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.163209178904232, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.5022633273238, "pl": 10.2}, "2431": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.31715473228816, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.50742050892504, "pl": 9.4}, "2432": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.322341749099593, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.50980781748265, "pl": 9.9}, "2433": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.763583867193816, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.46362567311036, "pl": 16.7}, "2434": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.028851071569225, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.54411891195497, "pl": 10.0}, "2435": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.15123815006094, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.55424774247334, "pl": 10.6}, "2436": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 33.30126089723604, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.16913086401078, "pl": 2.8}, "2437": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.621042073328795, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.0066440063955, "pl": 26.200000000000003}, "2438": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.116032311463048, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.8566533301202, "pl": 23.4}, "2439": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 30.107983406669195, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.81337793630223, "pl": 1.6}, "2440": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.579875402725584, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.75886605813105, "pl": 11.7}, "2441": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.941153180001606, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.75591486477026, "pl": 7.7}, "2442": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.812461702595066, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.75591486477026, "pl": 29.600000000000005}, "2443": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.472779090089396, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.75591486477026, "pl": 0.0}, "2444": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.535028277227312, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.75886605813105, "pl": 0.0}, "2445": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.0, "va": 19.761314221975454, "base_kv": 16.0, "zone": 4.0, "v_min": 0.75, "v_max": 1.25, "lmp": 142.77546737976428, "pl": 0.0}, "2446": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.6710862196238, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.43234106928378, "pl": 17.2}, "2447": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 17.363152035887342, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.54411891195497, "pl": 0.0}, "2448": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.390967609959286, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.80058186948438, "pl": 0.0}, "2449": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 15.428377382792664, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.44493929863225, "pl": 17.3}, "2450": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.44514630279075, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.25711858059375, "pl": 16.6}, "2451": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.933367103800762, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.73546822270512, "pl": 1.4}, "2452": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.921930723933635, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.7427300179245, "pl": 3.2}, "2453": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 17.024553823130482, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.83097015851683, "pl": 2.6}, "2454": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 17.019857861041594, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.83097015851683, "pl": 3.9}, "2455": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.449010546272465, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.43381482126622, "pl": 14.800000000000002}, "2456": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.919833559790025, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.92005297813853, "pl": 5.2}, "2457": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.922972222591753, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.92005297813853, "pl": 6.6000000000000005}, "2458": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.004028389410085, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.30510825874524, "pl": 10.7}, "2459": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.08250967303281, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.0132052038564, "pl": 17.6}, "2460": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.09534560322621, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.01104609886505, "pl": 6.6000000000000005}, "2461": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.51920215105033, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.71226184209613, "pl": 13.699999999999998}, "2462": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.189902256267942, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.10470627794325, "pl": 17.3}, "2463": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 32.691337169668465, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.32178927816977, "pl": 21.0}, "2464": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.04954341356268, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.88758094135986, "pl": 11.5}, "2465": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.04954341356268, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.88758094135986, "pl": 0.0}, "2466": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.489556012704085, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.316955594256, "pl": 18.9}, "2467": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.792994622009065, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.75879369033075, "pl": 20.8}, "2468": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.528180608671974, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.61706116133087, "pl": 0.0}, "2469": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.73020202862039, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.16913086401078, "pl": 0.0}, "2470": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 18.476214759780458, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 174.23565065151314, "pl": 25.0}, "2471": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.48041368098927, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 174.23564485511, "pl": 22.4}, "2472": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.09204653295081, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.12168052579256, "pl": 0.0}, "2473": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.689097893134566, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.30674089288703, "pl": 0.0}, "2474": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.014447960463112, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.1645271821643, "pl": 3.7000000000000006}, "2475": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.871326994581, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.4550502674651, "pl": 2.5}, "2476": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.26020839357238, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.83679923922196, "pl": 6.6000000000000005}, "2477": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.158406326619005, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.2559598602627, "pl": 12.7}, "2478": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.039460301629266, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 146.29726491039207, "pl": 3.6000000000000005}, "2479": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.95522533862711, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.33140599832677, "pl": 20.8}, "2480": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.360013275938286, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.8253395922033, "pl": 15.1}, "2481": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.108467631335966, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.8807122692018, "pl": 17.3}, "2482": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.108467631335966, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.8807122692018, "pl": 0.0}, "2483": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.81124023792839, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.5401600021106, "pl": 6.5}, "2484": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.06048487018232, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.101941777168, "pl": 6.3}, "2485": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.739795042380354, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.65778714210876, "pl": 27.399999999999995}, "2486": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.870882952289772, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.4550502674651, "pl": 0.0}, "2487": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.013599982926316, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.1645271821643, "pl": 0.0}, "2488": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 20.92381404211377, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.22933538671703, "pl": 12.0}, "2489": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 20.94439350707078, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.22928460020074, "pl": 12.7}, "2490": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.07543606126575, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.88873267384915, "pl": 12.5}, "2491": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.752246631861144, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.74879666704356, "pl": 19.2}, "2492": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.528013082218354, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.4260275674975, "pl": 8.5}, "2493": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.538941400640287, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.43865960676982, "pl": 9.9}, "2494": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.68607287328946, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.3292717091068, "pl": 26.6}, "2495": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.416653479950988, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.12168052579256, "pl": 15.5}, "2496": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.4531115586577, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.97231858731521, "pl": 16.0}, "2497": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.81461168678341, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.6557909498259, "pl": 6.4}, "2498": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.848361541480678, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.67230052230897, "pl": 12.7}, "2499": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.838510599707725, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.53172867287012, "pl": 4.3}, "2500": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 17.98652657004861, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.36493569239641, "pl": 35.5}, "2501": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.0229925147057, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.4470058891417, "pl": 28.6}, "2502": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.236099270894275, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.94941851728805, "pl": 7.6}, "2503": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.092778524579145, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.2923222886527, "pl": 17.8}, "2504": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.495378666678736, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.36007042681098, "pl": 10.4}, "2505": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.793956084291125, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.42183093885475, "pl": 11.0}, "2506": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 18.20292946392205, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.21858586020153, "pl": 3.3000000000000003}, "2507": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.69415441025009, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 168.5424727616968, "pl": 9.1}, "2508": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 30.306541045762657, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.8321493155857, "pl": 8.5}, "2509": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.313864592300014, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.8321493155857, "pl": 15.4}, "2510": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 13.344838565202314, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.01314077425465, "pl": 5.0}, "2511": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.068847878259987, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.41080078213096, "pl": 4.5}, "2512": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 21.832083759103163, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.5873031516154, "pl": 0.0}, "2513": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 21.83229109834424, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.58702197366622, "pl": 7.9}, "2514": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.434283108918763, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.4471518242409, "pl": 15.1}, "2515": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.430765744504214, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.73103183733681, "pl": 48.2}, "2516": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.413728919544898, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.72949170303656, "pl": 0.0}, "2517": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.912874351181383, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.71568636853465, "pl": 3.4000000000000004}, "2518": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 24.86496673857404, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 157.62593357685114, "pl": 4.9}, "2519": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.54468273843329, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 159.99482677674393, "pl": 12.0}, "2520": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.419226815004084, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.6189449290324, "pl": 12.0}, "2521": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.042297987089196, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.69384607639702, "pl": 9.7}, "2522": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.289960272403572, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.97574778756106, "pl": 8.6}, "2523": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.977832553446774, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.23761915084282, "pl": 7.400000000000001}, "2524": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.97603477799327, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.23936898655688, "pl": 2.3}, "2525": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.354214350957964, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.9790761862161, "pl": 11.5}, "2526": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.354214350957964, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.9790761862161, "pl": 0.0}, "2527": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.34663834579651, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.76504771840828, "pl": 9.1}, "2528": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.566653392194873, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.45230011471187, "pl": 11.4}, "2529": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.536347783187658, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.43564919541348, "pl": 9.2}, "2530": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.239065015972525, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.44038426906408, "pl": 11.4}, "2531": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 17.049248304100622, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.83097015851683, "pl": 3.3000000000000003}, "2532": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 24.902090963513064, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 159.79547535341723, "pl": 5.9}, "2533": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.555093710295225, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.52361907019244, "pl": 3.4000000000000004}, "2534": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 18.9008599009245, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.74819717737438, "pl": 3.2}, "2535": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 24.794487376085474, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.60900543460377, "pl": 24.5}, "2536": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.358044529641187, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.4280868414114, "pl": 20.9}, "2537": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.0084675268314, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.97703811808032, "pl": 7.8}, "2538": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 24.987693783434555, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 146.9325239846923, "pl": 12.4}, "2539": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.68915976094497, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.30495898757874, "pl": 11.1}, "2540": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 31.49279023365905, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.2221754246035, "pl": 25.1}, "2541": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.23113645388569, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.082003768064, "pl": 16.5}, "2542": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.730750377251184, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.5262121007337, "pl": 25.2}, "2543": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.82500494648422, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 156.62594588801738, "pl": 14.7}, "2544": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.66802091119547, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.01217973244923, "pl": 20.0}, "2545": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.414264420708594, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.281104300994, "pl": 18.2}, "2546": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.361464670394604, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.39060232776808, "pl": 3.6000000000000005}, "2547": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.828240529163914, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.22467501370036, "pl": 6.2}, "2548": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.29836742225593, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.4395066675068, "pl": 5.0}, "2549": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.671554441948658, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.347152963178, "pl": 22.9}, "2550": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.671554441948658, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.347152963178, "pl": 0.0}, "2551": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.662424015527055, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 160.95520554490565, "pl": 11.1}, "2552": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.43699990144356, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.72607131299378, "pl": 1.7000000000000002}, "2553": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.10163332144897, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 156.46755901239888, "pl": 10.1}, "2554": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.847091063529064, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.13607181217722, "pl": 31.0}, "2555": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.459167826110512, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.0442443495143, "pl": 8.7}, "2556": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.879690705030658, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.9790761862161, "pl": 12.7}, "2557": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 18.01100825977079, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.96943884433102, "pl": 0.0}, "2558": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.144425827158337, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.5873031516154, "pl": 17.9}, "2559": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.04020143937895, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.58702197366622, "pl": 0.0}, "2560": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.253758457681215, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.60192634033584, "pl": 6.7}, "2561": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.04020143937895, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.58702197366622, "pl": 1.1}, "2562": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 22.918780258398645, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 171.00152415000736, "pl": 15.7}, "2563": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.809042973226582, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.37647418797746, "pl": 7.6}, "2564": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.284274053275126, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.0918171991785, "pl": 10.7}, "2565": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 20.65029785762497, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.1008952041575, "pl": 13.100000000000001}, "2566": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.1575045115233, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 146.81837732112098, "pl": 9.4}, "2567": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.290446725124266, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.44038426906408, "pl": 8.5}, "2568": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 24.904990415033048, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.5870219736662, "pl": 7.5}, "2569": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.037841564730094, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.23596998249377, "pl": 32.2}, "2570": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.76966947904618, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.12597464074295, "pl": 14.800000000000002}, "2571": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.981627997386669, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.26256073327644, "pl": 15.7}, "2572": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.44151248139642, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.48293530396595, "pl": 14.2}, "2573": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.391642178442698, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.37633482113847, "pl": 9.1}, "2574": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.495046401303895, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.3778577352501, "pl": 2.6}, "2575": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.543728360748915, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.3778577352501, "pl": 2.7}, "2576": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.480268673851882, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.3778577352501, "pl": 17.1}, "2577": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.525829732186825, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.3778577352501, "pl": 26.200000000000003}, "2578": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.652035318730356, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.3778577352501, "pl": 8.7}, "2579": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.650484425969028, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.3778577352501, "pl": 6.2}, "2580": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 8.314523802148395, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.3778577352501, "pl": 20.4}, "2581": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 8.344247682587271, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.37633482113847, "pl": 9.1}, "2582": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.34243825340482, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.29408380812762, "pl": 39.6}, "2583": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.52563522036846, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.1554565631604, "pl": 12.7}, "2584": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.836327066220125, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.47405750184052, "pl": 3.3000000000000003}, "2585": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.146006135742763, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.93510600819013, "pl": 19.7}, "2586": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.145312813018688, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.93367369862335, "pl": 4.8}, "2587": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.688548253960604, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.4255403581351, "pl": 26.6}, "2588": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.652833127658592, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.38878888775676, "pl": 10.9}, "2589": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.62126850846292, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.39034238245765, "pl": 5.0}, "2590": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.758198762747213, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.78239807829, "pl": 29.7}, "2591": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.16026993649438, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 171.56284233012227, "pl": 3.2}, "2592": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 17.638978454407866, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.0583643154821, "pl": 34.3}, "2593": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 18.48514822020295, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.05931304811995, "pl": 37.9}, "2594": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 14.08826967595107, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.32414073988892, "pl": 4.8}, "2595": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.49270398714214, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.43421257365065, "pl": 3.7000000000000006}, "2596": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.75080563857218, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.77450881169239, "pl": 0.0}, "2597": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.75080563857218, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.77450881169239, "pl": -7.3}, "2598": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 16.961099893235335, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.83097015851683, "pl": 6.5}, "2599": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 16.996539051737567, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.83097015851683, "pl": 11.3}, "2600": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.581430116194863, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.84641775731808, "pl": 6.1}, "2601": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.740855324608207, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.82182112986024, "pl": 1.9}, "2602": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.377294145635611, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.72339317313836, "pl": 0.0}, "2603": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 34.32458134189927, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.61706116133087, "pl": 22.5}, "2604": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 18.8184331250406, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.075580147248, "pl": 11.8}, "2605": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.818433125040595, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.075580147248, "pl": 0.0}, "2606": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 17.866351918660325, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.37434448473377, "pl": 9.7}, "2607": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.54455272219977, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.419376209405, "pl": 12.7}, "2608": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.247326066238, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.97800807672832, "pl": 5.8}, "2609": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.23790591383653, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.98275226855606, "pl": 12.6}, "2610": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.135338259802545, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 156.32808201052322, "pl": 22.6}, "2611": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 19.476489130767497, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.97800807672832, "pl": 17.8}, "2612": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.079903855228743, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.0583643154821, "pl": 15.9}, "2613": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.298170376623208, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.96588698723932, "pl": 8.7}, "2614": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.099358402414452, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.67660899832248, "pl": 8.6}, "2615": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.487732744649183, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 136.48603628113338, "pl": 27.6}, "2616": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.441630641833104, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.36007042681098, "pl": 13.5}, "2617": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.737107211858245, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.42183093885475, "pl": 10.7}, "2618": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 26.671485213681883, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 147.69298256780485, "pl": 9.3}, "2619": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.686105382802964, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 147.7060492952877, "pl": 3.7000000000000006}, "2620": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.127956489727097, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.67872324767816, "pl": 26.899999999999995}, "2621": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.633352143441172, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.11118014734637, "pl": 21.2}, "2622": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.95622924498069, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.5873031516154, "pl": 6.5}, "2623": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 24.946143749307424, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 162.41232196692084, "pl": 6.6000000000000005}, "2624": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 17.835418209027626, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.3979131699245, "pl": 19.1}, "2625": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.32460852035574, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.66875168038246, "pl": 23.5}, "2626": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.474244917268233, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.42183093885475, "pl": 14.6}, "2627": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.29109872855498, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.67660899832248, "pl": 15.0}, "2628": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.622663126706163, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.61371694791885, "pl": 11.7}, "2629": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 12.618988437721839, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.61278598931835, "pl": 11.7}, "2630": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.239503536082697, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.9701576180133, "pl": 9.3}, "2631": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.20101729986635, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.78481086735763, "pl": 14.2}, "2632": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.045401715049078, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.0096099731799, "pl": 15.0}, "2633": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.496769034110418, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.42183093885475, "pl": 21.6}, "2634": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 17.92064987798116, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.213986118182, "pl": 21.4}, "2635": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.730812877542213, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.47405750184052, "pl": 0.0}, "2636": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.860463525000537, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.72747061099008, "pl": 0.0}, "2637": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.43509424398827, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.86378829291115, "pl": 0.0}, "2638": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 15.856463945340021, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.44493929863216, "pl": 0.0}, "2639": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.81883986877051, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.75591486477026, "pl": 0.0}, "2640": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.07556176278383, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.19696128785574, "pl": 0.0}, "2641": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.99804676111954, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.37306225553615, "pl": 0.0}, "2642": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.739703770476858, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.16961404744063, "pl": 0.0}, "2643": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.839805926279038, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 161.9039651967226, "pl": 0.0}, "2644": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.52603346405451, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 159.49315753224622, "pl": 0.0}, "2645": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.73987205339434, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 147.76067766199304, "pl": 0.0}, "2646": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.79454463521378, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.53975469291356, "pl": 0.0}, "2647": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.695136535351093, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 164.04057602549491, "pl": 0.0}, "2648": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.224781917522392, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.52423424453775, "pl": 0.0}, "2649": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.49094599514062, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.3328033718045, "pl": 0.0}, "2650": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.77548830496622, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 143.22467501370036, "pl": 0.0}, "2651": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.15499070696715, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.61706116133087, "pl": 0.0}, "2652": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.176294013726924, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.94411190101405, "pl": 0.0}, "2653": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.01051077282832, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.1415055295227, "pl": 0.0}, "2654": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.270664912861353, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.4395066675068, "pl": 0.0}, "2655": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.077847278118487, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.9067058805258, "pl": 0.0}, "2656": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.786694597216922, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.47405750184052, "pl": 0.0}, "2657": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.098000847592523, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.66875168038246, "pl": 0.0}, "2658": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.667293064050487, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.9783483121479, "pl": 0.0}, "2659": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.091810267403954, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 162.5230596682662, "pl": 0.0}, "2660": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.46759035354687, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.95082527892635, "pl": 7.5}, "2661": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 7.796930306117797, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 127.83163234937301, "pl": 7.9}, "2662": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.62052860404883, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.24690511407553, "pl": 3.0}, "2663": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.49072814429014, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 147.6518019416505, "pl": 13.0}, "2664": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.85857042195691, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.80328302835827, "pl": 10.1}, "2665": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.197120799606562, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.95141806389805, "pl": 65.6}, "2666": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.49283407614444, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.21858586020156, "pl": 7.8}, "2667": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.492834076144437, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.21858586020156, "pl": 0.0}, "2668": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.134434505508363, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.2150471175019, "pl": 0.0}, "2669": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.155106395635862, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.21858586020153, "pl": 11.5}, "2670": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.43633617665392, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.041001368173, "pl": 11.7}, "2671": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.453136299401177, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.0442443495143, "pl": 13.200000000000001}, "2672": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.110045214373656, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 172.9067058805258, "pl": 8.4}, "2673": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.148965461076727, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.465832090913, "pl": 36.0}, "2674": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.021000938175185, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.37362586838697, "pl": 50.7}, "2675": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.47315312746772, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.86916932193972, "pl": 9.9}, "2676": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.685488825932374, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.94559809889665, "pl": 26.3}, "2677": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 23.615197636253786, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.90573045635617, "pl": 18.3}, "2678": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.094582712981452, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 139.4923221896873, "pl": 9.7}, "2679": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.58748575716732, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 144.70820515126738, "pl": 5.3}, "2680": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.113559831790315, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 158.08987585244608, "pl": 4.7}, "2681": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 11.592241661807941, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.24960167471426, "pl": 9.7}, "2682": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.23341180809444, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.16913086401078, "pl": 21.6}, "2683": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.41864342692144, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 141.54411891195497, "pl": 9.8}, "2684": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 32.478640089403925, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.22337908014458, "pl": 11.9}, "2685": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 23.36818671688958, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.38027722106125, "pl": 5.0}, "2686": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.481356518864736, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.97146576329763, "pl": 14.000000000000002}, "2687": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.489014446206767, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.97152745536738, "pl": 0.0}, "2688": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 20.32704984258192, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.73546822270512, "pl": 11.9}, "2689": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.921930723933635, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.7427300179245, "pl": 0.0}, "2690": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.17890415434322, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.5070607473326, "pl": 0.0}, "2691": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.49280026039787, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.68238095524285, "pl": 0.0}, "2692": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 19.401922028915223, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 140.05043340010067, "pl": 10.3}, "2693": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.031834550830194, "base_kv": 110.0, "zone": 4.0, "v_min": 0.95, "v_max": 1.12, "lmp": 173.04723344669856, "pl": 0.8}, "2694": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 30.094680382626528, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.12177159676287, "pl": 10.0}, "2695": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 36.20212343641951, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.52797900705275, "pl": 12.6}, "2696": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.09051454641651, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.96457750388458, "pl": 20.4}, "2697": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 26.999827108479675, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.9581179443374, "pl": 11.1}, "2698": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 26.999508625398825, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.9581929105987, "pl": 10.1}, "2699": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 34.85455798859478, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.13468908813374, "pl": 9.4}, "2700": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 25.566070676529165, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.59119586573982, "pl": 7.9}, "2701": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.558523693347304, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.59600212207067, "pl": 5.8}, "2702": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.314338692308336, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.95919441542787, "pl": 9.4}, "2703": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.583807201209865, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.7632482071062, "pl": 14.499999999999998}, "2704": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.922300950938826, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.56962425975647, "pl": 12.6}, "2705": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.813847684988506, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.96012572131136, "pl": 24.1}, "2706": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 33.87228020232918, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.51419048519648, "pl": 10.5}, "2707": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.12488035422225, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.61331743560484, "pl": 6.3}, "2708": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.370369007158143, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.7593427771172, "pl": 10.9}, "2709": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 35.03056847668694, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.85533496642404, "pl": 7.3}, "2710": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.92842640684425, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.96175943976425, "pl": 25.7}, "2711": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.57745635226118, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.95860606474074, "pl": 19.9}, "2712": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.89411226087058, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.9701576180133, "pl": 0.0}, "2713": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.910735132309206, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.97052127523105, "pl": 0.0}, "2714": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 27.534897898619786, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.5103493060173, "pl": 13.600000000000001}, "2715": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.66699957284838, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.88627427453304, "pl": 5.2}, "2716": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.85421259020652, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.40400852304649, "pl": 9.4}, "2717": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 28.953933008257557, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.72193162412137, "pl": 26.0}, "2718": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 28.943067207934323, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.72483853200146, "pl": 12.9}, "2719": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.68413132223645, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.56048476810193, "pl": 11.8}, "2720": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.23309482990484, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.53956414173643, "pl": 9.4}, "2721": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.220624467674092, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.5394625943838, "pl": 9.3}, "2722": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.74993475002651, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.3901147219989, "pl": 15.2}, "2723": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.909693080177075, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.7970316835292, "pl": 10.9}, "2724": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 35.43727540866876, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.12861451186714, "pl": 10.5}, "2725": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 35.41993225780757, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.27299708036023, "pl": 12.1}, "2726": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 34.62324112649347, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.40400852304649, "pl": 13.600000000000001}, "2727": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.67752693015349, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.3130141317651, "pl": 17.3}, "2728": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 35.43146087292624, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.56330992926604, "pl": 5.2}, "2729": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 35.0478859315657, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.40400852304649, "pl": 4.7}, "2730": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 27.19755829906111, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 153.54906089973937, "pl": 4.2}, "2731": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 26.774817173851954, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.47932145803935, "pl": 0.5}, "2732": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.931807406625104, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.37384746425013, "pl": 10.0}, "2733": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 35.62566606350141, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.56330992926604, "pl": 6.3}, "2734": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.24105004337436, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.5390677455078, "pl": 0.8}, "2735": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.428371565936672, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.44137843612708, "pl": 11.3}, "2736": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 24.37098429522065, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.30955366618048, "pl": 6.800000000000001}, "2737": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 24.330590549254204, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.9033231461083, "pl": 0.0}, "2738": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 24.35793653656007, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.89770314494245, "pl": 0.0}, "2739": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 33.60749951090941, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.55075855520946, "pl": 21.4}, "2740": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 33.60885485681079, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.55209656113055, "pl": 1.5}, "2741": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 34.05250807890367, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.53249444150194, "pl": 19.9}, "2742": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.85855691886283, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.46346488772787, "pl": 14.7}, "2743": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.296701033666498, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.95624140973595, "pl": 8.9}, "2744": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.283882155029517, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.95698530198698, "pl": 7.3}, "2745": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 27.101400780425994, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.4955892380716, "pl": 2.2}, "2746": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.64187917082354, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.17097284235422, "pl": 0.0}, "2747": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.998587922248905, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.0769749381136, "pl": 0.0}, "2748": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.0, "va": 30.012945659755843, "base_kv": 32.0, "zone": 5.0, "v_min": 0.75, "v_max": 1.25, "lmp": 151.17148329730117, "pl": 0.0}, "2749": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 30.104571638922273, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.15290099458855, "pl": 11.1}, "2750": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.72743642819843, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.16110566329928, "pl": 41.5}, "2751": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.509032495077715, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.4206669690646, "pl": 0.0}, "2752": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.513921141615445, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.2068443812618, "pl": 0.0}, "2753": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.460979103776822, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.09325582733874, "pl": 29.299999999999997}, "2754": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.838967184517386, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.64212237607785, "pl": 12.1}, "2755": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.818674914562006, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.64406215005098, "pl": 0.0}, "2756": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.37710358697828, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.0440769711919, "pl": 6.3}, "2757": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 28.423895861720457, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.80793265984738, "pl": 5.3}, "2758": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.806498666466062, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.8261710667766, "pl": 11.0}, "2759": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 26.59148558757748, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.0874752041256, "pl": 0.0}, "2760": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.404539037960188, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.5962788918319, "pl": 8.3}, "2761": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.22188082748191, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.70935624216642, "pl": 5.8}, "2762": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.049471364933883, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.61870485487526, "pl": 23.1}, "2763": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.86612028614469, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.64276896740222, "pl": 18.9}, "2764": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.056044031964554, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.56294177164875, "pl": 0.9000000000000001}, "2765": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.039487274915054, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.5630658852187, "pl": 0.3}, "2766": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 35.11089841023529, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.10218398902268, "pl": 3.1}, "2767": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.850961392169474, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.16520048788806, "pl": 3.1}, "2768": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.469383773208243, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.8168618256707, "pl": 13.8}, "2769": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.775748768076586, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.72172801388623, "pl": 0.0}, "2770": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.746582001914945, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.71928174586216, "pl": 0.0}, "2771": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.74923164506343, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.71882102511876, "pl": 0.0}, "2772": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.0, "va": 28.333120576131794, "base_kv": 16.0, "zone": 5.0, "v_min": 0.75, "v_max": 1.25, "lmp": 148.77787280318745, "pl": 0.0}, "2773": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 34.88162503857464, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.40400852304649, "pl": 5.1}, "2774": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.31439342802571, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.56330992926578, "pl": 7.9}, "2775": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.06028006568374, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.23312887287176, "pl": 19.9}, "2776": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.05024921039002, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.74345073195664, "pl": 8.3}, "2777": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 27.92238040632761, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.96178478186175, "pl": 11.5}, "2778": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.927131579575676, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.9619119305466, "pl": 10.5}, "2779": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.200170823216244, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.95624140973595, "pl": 13.600000000000001}, "2780": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.204705690278185, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.95698530198698, "pl": 7.9}, "2781": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.0, "va": 27.868035982896036, "base_kv": 16.0, "zone": 5.0, "v_min": 0.75, "v_max": 1.25, "lmp": 148.9614803783858, "pl": 0.0}, "2782": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 21.172371648672378, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.75592076308286, "pl": 32.5}, "2783": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.32063183022716, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.3236948458874, "pl": 12.6}, "2784": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.900156204088248, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.64234745076266, "pl": 4.2}, "2785": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.94952486849578, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.51834333106916, "pl": 6.7}, "2786": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.220352527051137, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.7899851333152, "pl": 3.7000000000000006}, "2787": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.21859297366229, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.7899851333152, "pl": 0.0}, "2788": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 34.639114550611325, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.98787837193544, "pl": 25.1}, "2789": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 28.50282308969631, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.03678809820008, "pl": 0.0}, "2790": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.59597180777786, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.1134408959791, "pl": 14.099999999999998}, "2791": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 30.337304519786688, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.19456313678992, "pl": 0.0}, "2792": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.655208002775115, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.3604640985985, "pl": 15.2}, "2793": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.395836146084882, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.76359432077507, "pl": 13.100000000000001}, "2794": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.719281071364016, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.66223625561918, "pl": 12.6}, "2795": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 30.611301928415212, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.11215578043817, "pl": 9.4}, "2796": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.289779939332778, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.76359432077507, "pl": 9.4}, "2797": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.794985274605118, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.0496563128847, "pl": 8.9}, "2798": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.004241805204504, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.80865055289706, "pl": 13.100000000000001}, "2799": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.54262985957555, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.97434494813405, "pl": 7.3}, "2800": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 24.763411178846997, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.84068177421452, "pl": 12.1}, "2801": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 24.951580542583837, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.82027410546107, "pl": 16.2}, "2802": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.037607270156514, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.88816619917375, "pl": 6.1}, "2803": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.03558520827521, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.5633099292661, "pl": 45.1}, "2804": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 37.42488814209633, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.27315095664187, "pl": 5.2}, "2805": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 22.0995200705371, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.86317717477192, "pl": 16.3}, "2806": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 37.87662460726171, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.65840283048902, "pl": 8.9}, "2807": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 37.86991928218529, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.65840283048902, "pl": 8.4}, "2808": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.06784983833803, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.72304546028894, "pl": 5.2}, "2809": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.116681443586284, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.9576473658581, "pl": 12.6}, "2810": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 32.16092602295285, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.111650664648, "pl": 147.6}, "2811": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.13301851550347, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.10916917561156, "pl": 0.0}, "2812": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.132974348117166, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.1091661803438, "pl": 0.0}, "2813": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.276585584545188, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.59726385735667, "pl": 6.2}, "2814": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.2532382452375, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.11807346178574, "pl": 14.7}, "2815": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.124160511203577, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.74247084863134, "pl": 13.600000000000001}, "2816": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.28814595104825, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.88773206084284, "pl": 4.8}, "2817": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.59683432665808, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 147.68526490732492, "pl": 12.2}, "2818": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.133217634038097, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.57393236800206, "pl": 0.1}, "2819": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 24.89814874123835, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.68179896458227, "pl": 11.9}, "2820": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.31645923144116, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.32394706662046, "pl": 16.8}, "2821": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 27.42522812424041, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.92738422434388, "pl": 15.7}, "2822": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.44895677376335, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.8796597399468, "pl": 10.5}, "2823": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.570291665982744, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.20451084575828, "pl": 3.7000000000000006}, "2824": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.18631979262089, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.54562500659762, "pl": 14.099999999999998}, "2825": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.690546304121604, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.20005107767446, "pl": 4.7}, "2826": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.69446428813464, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.20536129446563, "pl": 4.2}, "2827": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 35.00226790410967, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.10218398902268, "pl": 11.5}, "2828": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.79521066138682, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.6523035287326, "pl": 0.8}, "2829": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.201103116732746, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.84205294153782, "pl": 15.7}, "2830": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 22.060617015247924, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.82705965626693, "pl": 10.5}, "2831": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 22.060154675203925, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.8261710667766, "pl": 0.0}, "2832": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.855497451489015, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.8452034998935, "pl": 16.8}, "2833": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 27.166158809398404, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.54729623548485, "pl": 11.5}, "2834": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 32.26935442019919, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.3275689327814, "pl": 14.7}, "2835": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.28599003930255, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.32748353266146, "pl": 10.5}, "2836": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.15468480998959, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.1500571578256, "pl": 12.8}, "2837": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.632027713076152, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.80203829062435, "pl": 12.6}, "2838": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 34.06168110092575, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.43782527229195, "pl": 3.7000000000000006}, "2839": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.36219698449925, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.80859802306634, "pl": 2.9}, "2840": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.322378179075393, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.98021479784336, "pl": 12.6}, "2841": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.708596242846575, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.20270618607003, "pl": 13.600000000000001}, "2842": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 37.39264900423615, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.0865296589209, "pl": 17.8}, "2843": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.63840054638783, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.38985937386968, "pl": 19.4}, "2844": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.447128078204106, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.8261710667766, "pl": 14.7}, "2845": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.557660841565212, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.9701576180133, "pl": 15.7}, "2846": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.16653385343259, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.8212396451148, "pl": 13.100000000000001}, "2847": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.258845649284744, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.0432551269564, "pl": 14.000000000000002}, "2848": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.87332608322875, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.72304546028894, "pl": 10.5}, "2849": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.55788971981048, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.9581179443374, "pl": 3.7000000000000006}, "2850": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.995424536553017, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.78927351710448, "pl": 6.3}, "2851": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 26.51261355621625, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.50620422044952, "pl": 3.0}, "2852": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.533056076343993, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.68012814078276, "pl": 9.4}, "2853": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.898887984667446, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.1654483214456, "pl": 23.1}, "2854": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.695318167025498, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.31137800120044, "pl": 0.0}, "2855": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.72007793446246, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.31237868251193, "pl": 0.0}, "2856": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.0, "va": 32.03676658239073, "base_kv": 16.0, "zone": 5.0, "v_min": 0.75, "v_max": 1.25, "lmp": 150.29132292562682, "pl": 0.0}, "2857": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 31.989984150356463, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.32860161310336, "pl": 8.4}, "2858": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.99521385931643, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.32922754715878, "pl": 8.4}, "2859": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.23348341811752, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.47792055268886, "pl": 9.4}, "2860": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.750989241530814, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.16267205937098, "pl": 18.3}, "2861": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.60880374331329, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.3278778321964, "pl": 23.1}, "2862": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 25.955828682175476, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.2219175566632, "pl": 9.4}, "2863": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.085615140232164, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.32922754715878, "pl": 11.5}, "2864": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.8032581513911, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.81548016272308, "pl": 26.200000000000003}, "2865": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.56894433502766, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.43011505021468, "pl": 6.3}, "2866": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.481202269835407, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.52452544916093, "pl": 4.0}, "2867": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.576757096301247, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.9701576180133, "pl": 21.0}, "2868": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.49694447440156, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.32769744574694, "pl": 8.4}, "2869": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 32.52057471794779, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.32810607627533, "pl": 15.7}, "2870": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.26935442019919, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.3275689327814, "pl": 0.0}, "2871": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.28599003930255, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.32748353266146, "pl": 0.0}, "2872": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.799252183282537, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.78998513331547, "pl": 8.5}, "2873": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.78960319963935, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.78927351710448, "pl": 7.3}, "2874": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.070168947128824, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.174899322001, "pl": 16.8}, "2875": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.407032534991785, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.1515557028476, "pl": 0.1}, "2876": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 24.91018215960181, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.06066197973723, "pl": 3.7000000000000006}, "2877": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 21.338060072988117, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.04727998720185, "pl": 14.7}, "2878": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 34.34254417100824, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.48637016570677, "pl": 14.7}, "2879": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 34.33919431688886, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.48579117071418, "pl": 0.0}, "2880": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.74234039884056, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.57249718321756, "pl": 5.2}, "2881": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.589321631737512, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.01436941931823, "pl": 5.2}, "2882": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.995742985451237, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.16921251950274, "pl": 8.4}, "2883": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.768453385459, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.53314352316352, "pl": 3.1}, "2884": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.54458881811992, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.56330992926578, "pl": 5.8}, "2885": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.05269346772257, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.15742970079143, "pl": 6.800000000000001}, "2886": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.638453558952573, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.1604293907028, "pl": 16.8}, "2887": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.9473600742428, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.55483294849708, "pl": 7.1}, "2888": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.946683475267026, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.55473140114444, "pl": 0.0}, "2889": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.794809950334123, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.8375765541146, "pl": 7.9}, "2890": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 33.80760412818493, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.47478144542362, "pl": 4.2}, "2891": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.745216922819942, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.06551918985954, "pl": 4.0}, "2892": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.53689552418554, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.64265793617813, "pl": 0.1}, "2893": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 30.870992564854056, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.15053040284775, "pl": 21.4}, "2894": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.284076403584727, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.84730754972864, "pl": 7.3}, "2895": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.110955755262015, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.98387373303203, "pl": 11.5}, "2896": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.064001231005477, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.8091913846185, "pl": 18.3}, "2897": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.699073903914634, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.1698634973591, "pl": 23.6}, "2898": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.0482805518206, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.0769749381136, "pl": 21.0}, "2899": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 34.031243239719416, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.93612752783744, "pl": 22.0}, "2900": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.095188766310955, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.60010020939677, "pl": 19.9}, "2901": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.339675419678276, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.89548081699098, "pl": 23.1}, "2902": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 38.027679200369995, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.65840283048902, "pl": 5.2}, "2903": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.20470569027819, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.95698530198698, "pl": 0.0}, "2904": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.379457995511256, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.55370429031393, "pl": 18.0}, "2905": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.78769918463295, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.78320471482908, "pl": 12.6}, "2906": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.82339980873923, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.1451792014017, "pl": 4.2}, "2907": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.787847756830836, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.96092307668883, "pl": 24.6}, "2908": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.537664914973792, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.4206669690646, "pl": 13.4}, "2909": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.195909066006738, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.6902167478539, "pl": 13.8}, "2910": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.15368832606163, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.77299273539595, "pl": 5.7}, "2911": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.387708539991003, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.8375765541146, "pl": 15.7}, "2912": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.37705997331621, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.83632215972705, "pl": 10.5}, "2913": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.39039295685532, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.9581179443374, "pl": 12.6}, "2914": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.0132949260191, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.5633099292661, "pl": 3.1}, "2915": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.00309384982327, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.5633099292661, "pl": 0.0}, "2916": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.65402045905534, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.56330992926604, "pl": 13.600000000000001}, "2917": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.166312197109917, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.56330992926578, "pl": 12.6}, "2918": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.56607067652916, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.59119586573982, "pl": 0.0}, "2919": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.21402982323863, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.1834261500994, "pl": 8.6}, "2920": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 26.06709106569982, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.5659144407502, "pl": 23.6}, "2921": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.401709960603146, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.43706880498507, "pl": 4.7}, "2922": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.85261149717015, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.56330992926604, "pl": 3.7000000000000006}, "2923": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 35.28865388463933, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.98787837193544, "pl": 11.0}, "2924": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 34.762264593510984, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.84493439747635, "pl": 7.9}, "2925": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.503439862115485, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.1316667613388, "pl": 9.4}, "2926": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.815152053982015, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.17073757513486, "pl": 8.9}, "2927": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.145322168515168, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.69402829903913, "pl": 0.0}, "2928": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.186090852742883, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.68785416474188, "pl": 0.0}, "2929": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 26.468682496430922, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.45992613414114, "pl": 12.6}, "2930": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.46457890725741, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.46305367800707, "pl": 12.6}, "2931": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.479825506203873, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.8317317671426, "pl": 7.200000000000001}, "2932": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.08386790516941, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.17464632153678, "pl": 24.1}, "2933": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.74738082334416, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.17088356693702, "pl": 0.6}, "2934": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 34.50049248155158, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.73887399501854, "pl": 32.5}, "2935": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 34.50049248155158, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.73887399501854, "pl": 0.0}, "2936": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 26.365637110510626, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.49652577513572, "pl": 11.5}, "2937": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.739202622698954, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.1310557335376, "pl": 0.0}, "2938": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 34.55466176068104, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.3111213506578, "pl": 27.800000000000004}, "2939": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.84855002115746, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.6434155587266, "pl": 5.2}, "2940": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 18.488732099050598, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.60043003085755, "pl": 6.800000000000001}, "2941": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.726516650403656, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.42398964533962, "pl": 7.3}, "2942": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.34114376558974, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.19456313678992, "pl": 9.4}, "2943": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.29941293961872, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.85345050010292, "pl": 105.80000000000001}, "2944": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.160455288088695, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.7690835875758, "pl": 4.4}, "2945": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 28.99078869178563, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.02033866853378, "pl": 6.3}, "2946": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 31.694137259587183, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.72100472109548, "pl": 28.300000000000004}, "2947": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.06414336335652, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.56294177164875, "pl": 12.4}, "2948": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.03820843311632, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.5630658852187, "pl": 6.800000000000001}, "2949": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.808747542738576, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.64882700259162, "pl": 7.3}, "2950": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.347457659743622, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.54707994174828, "pl": 8.6}, "2951": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.359891282793402, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.56031475180814, "pl": 12.7}, "2952": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.326833903896055, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.55779785782542, "pl": 20.9}, "2953": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.310672868265996, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.5582818551238, "pl": 4.6}, "2954": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.924682557427886, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.55569747959197, "pl": 13.5}, "2955": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.90221543414826, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.54805741549706, "pl": 15.4}, "2956": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 22.740976560535614, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.98021479784336, "pl": 13.600000000000001}, "2957": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.405565355353037, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.56031475180814, "pl": 13.0}, "2958": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 32.549465196135294, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.22889469469146, "pl": 12.6}, "2959": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 22.70883351013641, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.9033231461083, "pl": 0.0}, "2960": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 29.853589204802574, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.55827133056843, "pl": 3.6000000000000005}, "2961": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.21752245701498, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.8645337406886, "pl": 12.6}, "2962": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.564345275076608, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.82154938837175, "pl": 4.2}, "2963": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.205555699314584, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.625264099667, "pl": 15.2}, "2964": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 27.040437835555785, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.0500303885169, "pl": 22.0}, "2965": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.715134588078854, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.01633096494345, "pl": 26.200000000000003}, "2966": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 27.18751926934969, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.66750840588116, "pl": 9.4}, "2967": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.52101723721394, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.48850265874114, "pl": 26.200000000000003}, "2968": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 27.39902736056909, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.52851260876616, "pl": 6.6000000000000005}, "2969": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.40257102140899, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.52721657214713, "pl": 13.4}, "2970": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.694359578421317, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.19266935222237, "pl": 12.6}, "2971": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.681867315747525, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.46118641820692, "pl": 23.1}, "2972": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 27.198081207610954, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.43352717799937, "pl": 15.4}, "2973": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 27.211054780954665, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.42954252674096, "pl": 0.5}, "2974": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.709285085940337, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.48042413523274, "pl": 16.0}, "2975": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.99440608637385, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.1829943414215, "pl": 7.9}, "2976": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.09178000943975, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.61331743560484, "pl": 0.0}, "2977": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 24.908782996666098, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 155.06066197973723, "pl": 0.0}, "2978": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.991418684430034, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.1829943414215, "pl": 0.0}, "2979": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.073854406604312, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.95798033473565, "pl": 22.0}, "2980": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.088220756911184, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.95792173515184, "pl": 22.0}, "2981": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.008478198228353, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.9581179443374, "pl": 2.1}, "2982": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.843384751283462, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.16110566329928, "pl": 13.600000000000001}, "2983": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.238423747189557, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 151.15290099458855, "pl": 15.7}, "2984": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 27.56122712870824, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.52851260876616, "pl": 40.9}, "2985": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.57796666365078, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.52851260876616, "pl": 35.2}, "2986": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 35.41990087645167, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.56330992926604, "pl": 7.9}, "2987": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 33.750389806475155, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 150.52166066604894, "pl": 29.299999999999997}, "2988": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 23.052156182628487, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.78998513331533, "pl": 17.3}, "2989": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.905198581997936, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.2032232592055, "pl": 0.0}, "2990": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 25.886255526210718, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 152.2046643902922, "pl": 0.0}, "2991": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 30.10105097463843, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.01079125334726, "pl": 14.7}, "2992": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 30.088845830522327, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.00944323181847, "pl": 0.0}, "2993": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.39130875209334, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.4392284499409, "pl": 4.1}, "2994": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 26.42594949587187, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.56514699916016, "pl": 0.3}, "2995": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 26.450447128906113, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.56330992926578, "pl": 0.3}, "2996": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 27.069108621438936, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 154.56330992926578, "pl": 2.1}, "2997": {"matpower_bustype": "PQ", "area": 0.0, "vm": 1.035, "va": 9.983578423624973, "base_kv": 110.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.47707519038298, "pl": 16.0}, "2998": {"matpower_bustype": "PQ", "area": 0.0, "vm": 1.035, "va": 9.975236158127869, "base_kv": 110.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.47707519038298, "pl": 0.0}, "2999": {"matpower_bustype": "PQ", "area": 0.0, "vm": 1.035, "va": 10.09592165476656, "base_kv": 110.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.50197980483338, "pl": 33.0}, "3000": {"matpower_bustype": "PQ", "area": 0.0, "vm": 1.035, "va": 10.093698185974617, "base_kv": 110.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.12, "lmp": 145.5000711409374, "pl": 16.0}, "3001": {"matpower_bustype": "PQ", "area": 0.0, "vm": 1.035, "va": 21.324823951149725, "base_kv": 110.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.8094901872422, "pl": 50.0}, "3002": {"matpower_bustype": "PQ", "area": 0.0, "vm": 1.035, "va": 21.595122972502665, "base_kv": 110.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.12, "lmp": 138.82702703449436, "pl": 50.0}, "3003": {"matpower_bustype": "PQ", "area": 0.0, "vm": 1.035, "va": 12.085985590691786, "base_kv": 110.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.59727688759085, "pl": 25.0}, "3004": {"matpower_bustype": "PQ", "area": 0.0, "vm": 1.035, "va": 12.89333726336549, "base_kv": 110.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.12, "lmp": 142.5904468049236, "pl": 65.0}, "3005": {"matpower_bustype": "PV", "area": 1.0, "vm": 1.035, "va": 33.13189526256202, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 149.64872399123294, "pl": 0.0}, "3006": {"matpower_bustype": "PV", "area": 0.0, "vm": 1.0, "va": 12.940968252957516, "base_kv": 400.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.05, "lmp": 163.94847828721385, "pl": 0.0}, "3007": {"matpower_bustype": "PV", "area": 0.0, "vm": 1.03, "va": 15.55611563829962, "base_kv": 220.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.11, "lmp": 148.26575490579074, "pl": 0.0}, "3008": {"matpower_bustype": "PV", "area": 0.0, "vm": 1.0, "va": 13.316595655568568, "base_kv": 400.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.05, "lmp": 166.1255872101193, "pl": 0.0}, "3010": {"matpower_bustype": "PV", "area": 0.0, "vm": 1.0, "va": 6.184188814268255, "base_kv": 400.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.05, "lmp": 135.12879244090433, "pl": 0.0}, "3011": {"matpower_bustype": "PV", "area": 0.0, "vm": 1.03, "va": 13.640340655913256, "base_kv": 220.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.11, "lmp": 180.10388333999518, "pl": 0.0}, "3012": {"matpower_bustype": "PV", "area": 0.0, "vm": 1.0, "va": 12.793004428814553, "base_kv": 400.0, "zone": 0.0, "v_min": 0.95, "v_max": 1.05, "lmp": 151.87406270899874, "pl": 0.0}, "3013": {"matpower_bustype": "PQ", "area": 1.0, "vm": 1.035, "va": 29.40302233200372, "base_kv": 110.0, "zone": 5.0, "v_min": 0.95, "v_max": 1.12, "lmp": 148.56166535181947, "pl": 2.0}}, "load": {"load_10071": {"in_service": true, "p_load": 16.0, "q_load": 8.0, "bus": "10071"}, "load_10078": {"in_service": true, "p_load": 305.5, "q_load": -14.000000000000002, "bus": "10078"}, "load_10079": {"in_service": true, "p_load": -1529.6, "q_load": 4542.9, "bus": "10079"}, "load_10080": {"in_service": true, "p_load": -159.1, "q_load": -181.0, "bus": "10080"}, "load_10081": {"in_service": true, "p_load": -1078.3, "q_load": -374.1, "bus": "10081"}, "load_10082": {"in_service": true, "p_load": 943.2, "q_load": 310.2, "bus": "10082"}, "load_10083": {"in_service": true, "p_load": 97.0, "q_load": 26.0, "bus": "10083"}, "load_10084": {"in_service": true, "p_load": 0.6, "q_load": 160.0, "bus": "10084"}, "load_10085": {"in_service": true, "p_load": 161.6, "q_load": 183.6, "bus": "10085"}, "load_10086": {"in_service": true, "p_load": 288.6, "q_load": 221.59999999999997, "bus": "10086"}, "load_10090": {"in_service": true, "p_load": 274.4, "q_load": 279.6, "bus": "10090"}, "load_10091": {"in_service": true, "p_load": 94.2, "q_load": 111.79999999999998, "bus": "10091"}, "load_10095": {"in_service": true, "p_load": 4.4, "q_load": -2590.1, "bus": "10095"}, "load_10096": {"in_service": true, "p_load": 488.0, "q_load": 79.1, "bus": "10096"}, "load_10097": {"in_service": true, "p_load": 601.0, "q_load": 147.9, "bus": "10097"}, "load_10098": {"in_service": true, "p_load": 527.0, "q_load": 265.1, "bus": "10098"}, "load_10102": {"in_service": true, "p_load": 120.0, "q_load": 25.0, "bus": "10102"}, "load_10104": {"in_service": true, "p_load": 200.2, "q_load": 48.7, "bus": "10104"}, "load_10121": {"in_service": true, "p_load": 80.0, "q_load": 20.0, "bus": "10121"}, "load_10129": {"in_service": true, "p_load": 0.2, "q_load": 100.0, "bus": "10129"}, "load_10154": {"in_service": true, "p_load": 80.0, "q_load": 20.0, "bus": "10154"}, "load_10171": {"in_service": true, "p_load": -104.80000000000001, "q_load": -159.0, "bus": "10171"}, "load_10172": {"in_service": true, "p_load": 247.40000000000003, "q_load": -57.49999999999999, "bus": "10172"}, "load_10173": {"in_service": true, "p_load": 247.40000000000003, "q_load": -57.49999999999999, "bus": "10173"}, "load_10174": {"in_service": true, "p_load": 371.5, "q_load": 403.5, "bus": "10174"}, "load_10176": {"in_service": true, "p_load": -249.9, "q_load": 162.6, "bus": "10176"}, "load_10177": {"in_service": true, "p_load": -249.9, "q_load": 162.6, "bus": "10177"}, "load_10178": {"in_service": true, "p_load": 52.5, "q_load": 207.20000000000002, "bus": "10178"}, "load_10179": {"in_service": true, "p_load": 379.5, "q_load": 54.6, "bus": "10179"}, "load_10180": {"in_service": true, "p_load": 73.6, "q_load": -95.6, "bus": "10180"}, "load_10181": {"in_service": true, "p_load": 73.6, "q_load": -95.6, "bus": "10181"}, "load_10182": {"in_service": true, "p_load": 107.2, "q_load": -44.4, "bus": "10182"}, "load_10183": {"in_service": true, "p_load": 86.0, "q_load": 8.0, "bus": "10183"}, "load_10184": {"in_service": true, "p_load": 70.0, "q_load": 49.0, "bus": "10184"}, "load_10189": {"in_service": true, "p_load": 10.2, "q_load": 0.0, "bus": "10189"}, "load_10197": {"in_service": true, "p_load": 295.0, "q_load": 51.9, "bus": "10197"}, "load_10199": {"in_service": true, "p_load": 308.0, "q_load": 40.0, "bus": "10199"}, "load_10202": {"in_service": true, "p_load": 103.0, "q_load": 28.000000000000004, "bus": "10202"}, "load_10204": {"in_service": true, "p_load": 170.0, "q_load": 33.0, "bus": "10204"}, "load_10205": {"in_service": true, "p_load": 154.0, "q_load": 6.0, "bus": "10205"}, "load_10206": {"in_service": true, "p_load": 150.0, "q_load": 15.0, "bus": "10206"}, "load_10207": {"in_service": true, "p_load": 112.99999999999999, "q_load": 15.0, "bus": "10207"}, "load_10208": {"in_service": true, "p_load": 65.0, "q_load": 11.0, "bus": "10208"}, "load_10209": {"in_service": true, "p_load": 60.0, "q_load": 10.0, "bus": "10209"}, "load_10210": {"in_service": true, "p_load": 204.0, "q_load": 16.9, "bus": "10210"}, "load_10211": {"in_service": true, "p_load": 142.0, "q_load": 10.9, "bus": "10211"}, "load_10212": {"in_service": true, "p_load": 83.0, "q_load": 19.0, "bus": "10212"}, "load_10213": {"in_service": true, "p_load": 189.0, "q_load": 35.0, "bus": "10213"}, "load_10214": {"in_service": true, "p_load": 17.0, "q_load": 6.0, "bus": "10214"}, "load_10216": {"in_service": true, "p_load": 2.0, "q_load": -6.0, "bus": "10216"}, "load_10217": {"in_service": true, "p_load": 88.0, "q_load": -4.0, "bus": "10217"}, "load_10222": {"in_service": true, "p_load": 50.0, "q_load": 20.0, "bus": "10222"}, "load_10223": {"in_service": true, "p_load": -338.1, "q_load": 155.6, "bus": "10223"}, "load_10225": {"in_service": true, "p_load": 195.7, "q_load": 126.6, "bus": "10225"}, "load_10226": {"in_service": true, "p_load": 141.9, "q_load": 93.1, "bus": "10226"}, "load_10227": {"in_service": true, "p_load": 234.50000000000003, "q_load": 57.49999999999999, "bus": "10227"}, "load_10228": {"in_service": true, "p_load": 388.2, "q_load": 98.2, "bus": "10228"}, "load_10229": {"in_service": true, "p_load": 84.7, "q_load": 29.100000000000005, "bus": "10229"}, "load_10231": {"in_service": true, "p_load": 194.4, "q_load": 43.4, "bus": "10231"}, "load_10232": {"in_service": true, "p_load": 195.7, "q_load": 43.3, "bus": "10232"}, "load_10233": {"in_service": true, "p_load": 513.7, "q_load": 92.5, "bus": "10233"}, "load_10234": {"in_service": true, "p_load": 455.3999999999999, "q_load": 108.80000000000001, "bus": "10234"}, "load_10235": {"in_service": true, "p_load": 61.8, "q_load": 19.6, "bus": "10235"}, "load_10236": {"in_service": true, "p_load": 260.8, "q_load": 80.8, "bus": "10236"}, "load_10237": {"in_service": true, "p_load": 199.4, "q_load": 65.6, "bus": "10237"}, "load_10238": {"in_service": true, "p_load": 395.0, "q_load": 96.4, "bus": "10238"}, "load_10239": {"in_service": true, "p_load": 344.4, "q_load": 71.0, "bus": "10239"}, "load_10245": {"in_service": true, "p_load": 185.4, "q_load": 59.699999999999996, "bus": "10245"}, "load_10246": {"in_service": true, "p_load": 4.0, "q_load": 2.0, "bus": "10246"}, "load_10247": {"in_service": true, "p_load": 14.000000000000002, "q_load": 10.0, "bus": "10247"}, "load_10248": {"in_service": true, "p_load": 14.000000000000002, "q_load": 10.0, "bus": "10248"}, "load_10249": {"in_service": true, "p_load": 5.0, "q_load": 3.0, "bus": "10249"}, "load_10250": {"in_service": true, "p_load": 28.000000000000004, "q_load": 17.0, "bus": "10250"}, "load_10251": {"in_service": true, "p_load": 28.000000000000004, "q_load": 17.0, "bus": "10251"}, "load_10252": {"in_service": true, "p_load": 28.000000000000004, "q_load": 17.0, "bus": "10252"}, "load_10253": {"in_service": true, "p_load": 26.700000000000003, "q_load": 5.9, "bus": "10253"}, "load_10254": {"in_service": true, "p_load": 23.0, "q_load": 10.0, "bus": "10254"}, "load_10255": {"in_service": true, "p_load": 4.0, "q_load": 2.0, "bus": "10255"}, "load_10256": {"in_service": true, "p_load": 30.0, "q_load": 10.0, "bus": "10256"}, "load_10257": {"in_service": true, "p_load": 15.0, "q_load": 5.0, "bus": "10257"}, "load_10258": {"in_service": true, "p_load": 20.0, "q_load": 8.0, "bus": "10258"}, "load_10259": {"in_service": true, "p_load": 30.0, "q_load": 14.000000000000002, "bus": "10259"}, "load_10260": {"in_service": true, "p_load": 45.0, "q_load": 21.0, "bus": "10260"}, "load_10261": {"in_service": true, "p_load": 80.0, "q_load": 40.0, "bus": "10261"}, "load_10262": {"in_service": true, "p_load": 80.0, "q_load": 40.0, "bus": "10262"}, "load_10263": {"in_service": true, "p_load": 10.0, "q_load": 4.0, "bus": "10263"}, "load_10264": {"in_service": true, "p_load": 30.0, "q_load": 10.0, "bus": "10264"}, "load_10265": {"in_service": true, "p_load": 30.0, "q_load": 10.0, "bus": "10265"}, "load_10266": {"in_service": true, "p_load": 298.7, "q_load": 37.9, "bus": "10266"}, "load_10267": {"in_service": true, "p_load": 198.4, "q_load": 53.400000000000006, "bus": "10267"}, "load_10268": {"in_service": true, "p_load": 114.8, "q_load": 20.4, "bus": "10268"}, "load_10269": {"in_service": true, "p_load": 275.2, "q_load": 110.6, "bus": "10269"}, "load_10270": {"in_service": true, "p_load": 61.8, "q_load": 23.7, "bus": "10270"}, "load_10271": {"in_service": true, "p_load": 385.3, "q_load": 67.0, "bus": "10271"}, "load_10272": {"in_service": true, "p_load": 104.1, "q_load": 17.5, "bus": "10272"}, "load_10273": {"in_service": true, "p_load": 541.0, "q_load": 91.4, "bus": "10273"}, "load_10274": {"in_service": true, "p_load": 256.3, "q_load": 100.70000000000002, "bus": "10274"}, "load_10276": {"in_service": true, "p_load": 164.4, "q_load": 34.0, "bus": "10276"}, "load_10277": {"in_service": true, "p_load": 616.8, "q_load": 133.2, "bus": "10277"}, "load_10278": {"in_service": true, "p_load": 15.0, "q_load": 10.0, "bus": "10278"}, "load_10279": {"in_service": true, "p_load": 15.0, "q_load": 10.0, "bus": "10279"}, "load_10280": {"in_service": true, "p_load": 149.8, "q_load": 37.0, "bus": "10280"}, "load_10281": {"in_service": true, "p_load": 106.0, "q_load": 22.4, "bus": "10281"}, "load_10282": {"in_service": true, "p_load": 363.9, "q_load": 100.1, "bus": "10282"}, "load_10284": {"in_service": true, "p_load": 1122.7, "q_load": 280.7, "bus": "10284"}, "load_10285": {"in_service": true, "p_load": 155.7, "q_load": 32.1, "bus": "10285"}, "load_10288": {"in_service": true, "p_load": 197.5, "q_load": 44.6, "bus": "10288"}, "load_10289": {"in_service": true, "p_load": 124.6, "q_load": 23.4, "bus": "10289"}, "load_10290": {"in_service": true, "p_load": 148.9, "q_load": 31.1, "bus": "10290"}, "load_10291": {"in_service": true, "p_load": 264.7, "q_load": 53.5, "bus": "10291"}, "load_10292": {"in_service": true, "p_load": 364.8, "q_load": 158.7, "bus": "10292"}, "load_10293": {"in_service": true, "p_load": 54.6, "q_load": 21.6, "bus": "10293"}, "load_10294": {"in_service": true, "p_load": 17.5, "q_load": 3.9, "bus": "10294"}, "load_10295": {"in_service": true, "p_load": 344.4, "q_load": 104.0, "bus": "10295"}, "load_10296": {"in_service": true, "p_load": 275.3, "q_load": 104.1, "bus": "10296"}, "load_10297": {"in_service": true, "p_load": 163.6, "q_load": 2.3, "bus": "10297"}, "load_10298": {"in_service": true, "p_load": 90.7, "q_load": 61.0, "bus": "10298"}, "load_10299": {"in_service": true, "p_load": 314.0, "q_load": 87.0, "bus": "10299"}, "load_10300": {"in_service": true, "p_load": 34.0, "q_load": 13.0, "bus": "10300"}, "load_10301": {"in_service": true, "p_load": 107.0, "q_load": -22.0, "bus": "10301"}, "load_10302": {"in_service": true, "p_load": 161.0, "q_load": 57.99999999999999, "bus": "10302"}, "load_10303": {"in_service": true, "p_load": 161.5, "q_load": 37.0, "bus": "10303"}, "load_10304": {"in_service": true, "p_load": 161.5, "q_load": 37.0, "bus": "10304"}, "load_10305": {"in_service": true, "p_load": 231.99999999999997, "q_load": -45.9, "bus": "10305"}, "load_10306": {"in_service": true, "p_load": 143.0, "q_load": 58.099999999999994, "bus": "10306"}, "load_10307": {"in_service": true, "p_load": 111.5, "q_load": 32.5, "bus": "10307"}, "load_10308": {"in_service": true, "p_load": 111.5, "q_load": 32.5, "bus": "10308"}, "load_10309": {"in_service": true, "p_load": 124.0, "q_load": 8.1, "bus": "10309"}, "load_10310": {"in_service": true, "p_load": 28.499999999999996, "q_load": 6.0, "bus": "10310"}, "load_10311": {"in_service": true, "p_load": 28.499999999999996, "q_load": 6.0, "bus": "10311"}, "load_10312": {"in_service": true, "p_load": 135.0, "q_load": 74.0, "bus": "10312"}, "load_10315": {"in_service": true, "p_load": 110.00000000000001, "q_load": 34.0, "bus": "10315"}, "load_10316": {"in_service": true, "p_load": 110.00000000000001, "q_load": 34.0, "bus": "10316"}, "load_10317": {"in_service": true, "p_load": 100.0, "q_load": 32.0, "bus": "10317"}, "load_10318": {"in_service": true, "p_load": 37.0, "q_load": 35.0, "bus": "10318"}, "load_10319": {"in_service": true, "p_load": 93.0, "q_load": 80.0, "bus": "10319"}, "load_10320": {"in_service": true, "p_load": 30.0, "q_load": 18.0, "bus": "10320"}, "load_10321": {"in_service": true, "p_load": 189.0, "q_load": 38.0, "bus": "10321"}, "load_10322": {"in_service": true, "p_load": 78.5, "q_load": 21.0, "bus": "10322"}, "load_10323": {"in_service": true, "p_load": 78.5, "q_load": 21.0, "bus": "10323"}, "load_10324": {"in_service": true, "p_load": 190.0, "q_load": 22.0, "bus": "10324"}, "load_10325": {"in_service": true, "p_load": 42.6, "q_load": 31.4, "bus": "10325"}, "load_10326": {"in_service": true, "p_load": 170.4, "q_load": 125.6, "bus": "10326"}, "load_10327": {"in_service": true, "p_load": 106.0, "q_load": 50.0, "bus": "10327"}, "load_10328": {"in_service": true, "p_load": 94.0, "q_load": 60.6, "bus": "10328"}, "load_10329": {"in_service": true, "p_load": 94.0, "q_load": 60.6, "bus": "10329"}, "load_10330": {"in_service": true, "p_load": 133.5, "q_load": 25.5, "bus": "10330"}, "load_10331": {"in_service": true, "p_load": 133.5, "q_load": 25.5, "bus": "10331"}, "load_10332": {"in_service": true, "p_load": 121.0, "q_load": 31.900000000000002, "bus": "10332"}, "load_10333": {"in_service": true, "p_load": 125.0, "q_load": 3.0, "bus": "10333"}, "load_10334": {"in_service": true, "p_load": 210.0, "q_load": 0.0, "bus": "10334"}, "load_10335": {"in_service": true, "p_load": 62.0, "q_load": 33.5, "bus": "10335"}, "load_10336": {"in_service": true, "p_load": 62.0, "q_load": 33.5, "bus": "10336"}, "load_10337": {"in_service": true, "p_load": 85.0, "q_load": 5.0, "bus": "10337"}, "load_10338": {"in_service": true, "p_load": 85.0, "q_load": 5.0, "bus": "10338"}, "load_10339": {"in_service": true, "p_load": 147.0, "q_load": 36.0, "bus": "10339"}, "load_10340": {"in_service": true, "p_load": 147.0, "q_load": 36.0, "bus": "10340"}, "load_10341": {"in_service": true, "p_load": 44.0, "q_load": 0.0, "bus": "10341"}, "load_10342": {"in_service": true, "p_load": 33.0, "q_load": -19.0, "bus": "10342"}, "load_10343": {"in_service": true, "p_load": 107.0, "q_load": 22.0, "bus": "10343"}, "load_10344": {"in_service": true, "p_load": 157.0, "q_load": 46.0, "bus": "10344"}, "load_10345": {"in_service": true, "p_load": 95.0, "q_load": 21.0, "bus": "10345"}, "load_10346": {"in_service": true, "p_load": 67.5, "q_load": 7.000000000000001, "bus": "10346"}, "load_10347": {"in_service": true, "p_load": 67.5, "q_load": 7.000000000000001, "bus": "10347"}, "load_10348": {"in_service": true, "p_load": 102.0, "q_load": 17.0, "bus": "10348"}, "load_10349": {"in_service": true, "p_load": 102.0, "q_load": 17.0, "bus": "10349"}, "load_10350": {"in_service": true, "p_load": 109.00000000000001, "q_load": 25.0, "bus": "10350"}, "load_10351": {"in_service": true, "p_load": 181.0, "q_load": 45.1, "bus": "10351"}, "load_10352": {"in_service": true, "p_load": 45.0, "q_load": 25.0, "bus": "10352"}, "load_10353": {"in_service": true, "p_load": 62.0, "q_load": 38.5, "bus": "10353"}, "load_10354": {"in_service": true, "p_load": 62.0, "q_load": 38.5, "bus": "10354"}, "load_10355": {"in_service": true, "p_load": 300.0, "q_load": 56.99999999999999, "bus": "10355"}, "load_10356": {"in_service": true, "p_load": 15.0, "q_load": 3.0, "bus": "10356"}, "load_10357": {"in_service": true, "p_load": 79.0, "q_load": 6.0, "bus": "10357"}, "load_10358": {"in_service": true, "p_load": 296.0, "q_load": 57.99999999999999, "bus": "10358"}, "load_10360": {"in_service": true, "p_load": 240.0, "q_load": 71.0, "bus": "10360"}, "load_10361": {"in_service": true, "p_load": 265.0, "q_load": 46.1, "bus": "10361"}, "load_24": {"in_service": true, "p_load": 10.0, "q_load": 20.1, "bus": "24"}, "load_25": {"in_service": true, "p_load": 10.0, "q_load": 20.1, "bus": "25"}, "load_37": {"in_service": true, "p_load": 48.7, "q_load": 86.2, "bus": "37"}, "load_38": {"in_service": true, "p_load": 54.50000000000001, "q_load": 89.9, "bus": "38"}, "load_39": {"in_service": true, "p_load": 20.1, "q_load": 40.2, "bus": "39"}, "load_40": {"in_service": true, "p_load": 60.3, "q_load": 120.6, "bus": "40"}, "load_41": {"in_service": true, "p_load": 60.3, "q_load": 120.6, "bus": "41"}, "load_54": {"in_service": true, "p_load": 3.2, "q_load": 1.0, "bus": "54"}, "load_57": {"in_service": true, "p_load": 26.1, "q_load": 60.3, "bus": "57"}, "load_58": {"in_service": true, "p_load": 54.29999999999999, "q_load": 120.6, "bus": "58"}, "load_59": {"in_service": true, "p_load": 13.100000000000001, "q_load": 30.099999999999998, "bus": "59"}, "load_60": {"in_service": true, "p_load": 26.1, "q_load": 50.2, "bus": "60"}, "load_61": {"in_service": true, "p_load": 26.1, "q_load": 50.2, "bus": "61"}, "load_70": {"in_service": true, "p_load": 13.100000000000001, "q_load": 30.099999999999998, "bus": "70"}, "load_71": {"in_service": true, "p_load": 13.100000000000001, "q_load": 30.099999999999998, "bus": "71"}, "load_72": {"in_service": true, "p_load": 13.100000000000001, "q_load": 30.099999999999998, "bus": "72"}, "load_73": {"in_service": true, "p_load": 26.1, "q_load": 60.3, "bus": "73"}, "load_74": {"in_service": true, "p_load": 149.7, "q_load": 60.3, "bus": "74"}, "load_75": {"in_service": true, "p_load": 29.100000000000005, "q_load": 10.0, "bus": "75"}, "load_86": {"in_service": true, "p_load": 9.4, "q_load": 0.0, "bus": "86"}, "load_87": {"in_service": true, "p_load": 8.2, "q_load": 0.0, "bus": "87"}, "load_94": {"in_service": true, "p_load": 28.1, "q_load": 70.3, "bus": "94"}, "load_95": {"in_service": true, "p_load": 42.2, "q_load": 103.49999999999999, "bus": "95"}, "load_96": {"in_service": true, "p_load": 7.7, "q_load": -25.0, "bus": "96"}, "load_98": {"in_service": true, "p_load": 32.2, "q_load": 142.7, "bus": "98"}, "load_103": {"in_service": true, "p_load": 45.1, "q_load": 7.9, "bus": "103"}, "load_115": {"in_service": true, "p_load": 29.4, "q_load": 18.5, "bus": "115"}, "load_122": {"in_service": true, "p_load": 10.0, "q_load": 44.2, "bus": "122"}, "load_123": {"in_service": true, "p_load": 7.000000000000001, "q_load": 18.1, "bus": "123"}, "load_124": {"in_service": true, "p_load": 8.0, "q_load": 21.1, "bus": "124"}, "load_126": {"in_service": true, "p_load": 71.5, "q_load": 7.9, "bus": "126"}, "load_135": {"in_service": true, "p_load": 9.0, "q_load": 20.1, "bus": "135"}, "load_136": {"in_service": true, "p_load": 6.0, "q_load": 15.1, "bus": "136"}, "load_144": {"in_service": true, "p_load": 18.3, "q_load": 15.9, "bus": "144"}, "load_145": {"in_service": true, "p_load": 41.0, "q_load": 43.1, "bus": "145"}, "load_146": {"in_service": true, "p_load": 28.1, "q_load": 66.3, "bus": "146"}, "load_154": {"in_service": true, "p_load": 7.8, "q_load": 20.1, "bus": "154"}, "load_155": {"in_service": true, "p_load": 8.0, "q_load": 20.1, "bus": "155"}, "load_172": {"in_service": true, "p_load": 12.1, "q_load": 30.099999999999998, "bus": "172"}, "load_173": {"in_service": true, "p_load": 9.4, "q_load": 2.4, "bus": "173"}, "load_174": {"in_service": true, "p_load": 12.1, "q_load": 30.099999999999998, "bus": "174"}, "load_175": {"in_service": true, "p_load": 24.1, "q_load": 60.3, "bus": "175"}, "load_180": {"in_service": true, "p_load": 26.1, "q_load": 64.3, "bus": "180"}, "load_181": {"in_service": true, "p_load": 26.1, "q_load": 64.3, "bus": "181"}, "load_182": {"in_service": true, "p_load": 26.1, "q_load": 64.5, "bus": "182"}, "load_183": {"in_service": true, "p_load": 26.1, "q_load": 64.5, "bus": "183"}, "load_191": {"in_service": true, "p_load": 12.1, "q_load": 30.099999999999998, "bus": "191"}, "load_192": {"in_service": true, "p_load": 14.7, "q_load": 30.599999999999998, "bus": "192"}, "load_193": {"in_service": true, "p_load": 38.2, "q_load": 64.3, "bus": "193"}, "load_208": {"in_service": true, "p_load": 3.1, "q_load": 1.5, "bus": "208"}, "load_240": {"in_service": true, "p_load": 2.0, "q_load": 40.2, "bus": "240"}, "load_241": {"in_service": true, "p_load": 5.5, "q_load": 30.099999999999998, "bus": "241"}, "load_245": {"in_service": true, "p_load": 9.9, "q_load": 2.0, "bus": "245"}, "load_246": {"in_service": true, "p_load": 8.9, "q_load": 0.0, "bus": "246"}, "load_247": {"in_service": true, "p_load": 8.9, "q_load": 0.0, "bus": "247"}, "load_248": {"in_service": true, "p_load": 6.1, "q_load": 1.0, "bus": "248"}, "load_249": {"in_service": true, "p_load": 6.1, "q_load": 2.0, "bus": "249"}, "load_250": {"in_service": true, "p_load": 2.9, "q_load": 2.5, "bus": "250"}, "load_251": {"in_service": true, "p_load": 6.3, "q_load": 5.8, "bus": "251"}, "load_252": {"in_service": true, "p_load": 5.2, "q_load": 1.3, "bus": "252"}, "load_253": {"in_service": true, "p_load": 6.2, "q_load": 1.0, "bus": "253"}, "load_254": {"in_service": true, "p_load": -11.5, "q_load": 119.7, "bus": "254"}, "load_255": {"in_service": true, "p_load": 23.0, "q_load": 2.0, "bus": "255"}, "load_256": {"in_service": true, "p_load": 14.7, "q_load": 1.5, "bus": "256"}, "load_257": {"in_service": true, "p_load": 16.7, "q_load": 0.0, "bus": "257"}, "load_258": {"in_service": true, "p_load": 26.200000000000003, "q_load": 3.0, "bus": "258"}, "load_259": {"in_service": true, "p_load": 11.5, "q_load": 2.0, "bus": "259"}, "load_260": {"in_service": true, "p_load": 5.2, "q_load": 1.0, "bus": "260"}, "load_261": {"in_service": true, "p_load": 5.2, "q_load": 1.0, "bus": "261"}, "load_263": {"in_service": true, "p_load": 7.7, "q_load": 1.5, "bus": "263"}, "load_264": {"in_service": true, "p_load": 5.6, "q_load": 1.0, "bus": "264"}, "load_265": {"in_service": true, "p_load": 5.0, "q_load": 0.5, "bus": "265"}, "load_266": {"in_service": true, "p_load": 5.0, "q_load": 0.5, "bus": "266"}, "load_267": {"in_service": true, "p_load": 0.1, "q_load": 0.0, "bus": "267"}, "load_268": {"in_service": true, "p_load": 10.9, "q_load": 2.5, "bus": "268"}, "load_269": {"in_service": true, "p_load": 20.7, "q_load": 5.6, "bus": "269"}, "load_270": {"in_service": true, "p_load": 0.9000000000000001, "q_load": 0.4, "bus": "270"}, "load_271": {"in_service": true, "p_load": 1.2, "q_load": -0.9000000000000001, "bus": "271"}, "load_272": {"in_service": true, "p_load": 5.7, "q_load": 0.3, "bus": "272"}, "load_273": {"in_service": true, "p_load": 5.2, "q_load": 0.2, "bus": "273"}, "load_274": {"in_service": true, "p_load": 24.1, "q_load": 2.0, "bus": "274"}, "load_275": {"in_service": true, "p_load": 4.2, "q_load": 2.1, "bus": "275"}, "load_276": {"in_service": true, "p_load": 8.3, "q_load": 1.5, "bus": "276"}, "load_277": {"in_service": true, "p_load": 3.1, "q_load": 0.5, "bus": "277"}, "load_278": {"in_service": true, "p_load": 3.9, "q_load": 1.6, "bus": "278"}, "load_279": {"in_service": true, "p_load": 3.9, "q_load": 1.6, "bus": "279"}, "load_280": {"in_service": true, "p_load": 24.4, "q_load": 6.5, "bus": "280"}, "load_281": {"in_service": true, "p_load": 10.4, "q_load": 2.2, "bus": "281"}, "load_282": {"in_service": true, "p_load": 6.1, "q_load": 0.5, "bus": "282"}, "load_283": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 0.2, "bus": "283"}, "load_284": {"in_service": true, "p_load": 13.5, "q_load": 7.000000000000001, "bus": "284"}, "load_285": {"in_service": true, "p_load": 20.7, "q_load": 11.6, "bus": "285"}, "load_286": {"in_service": true, "p_load": 10.3, "q_load": 0.4, "bus": "286"}, "load_287": {"in_service": true, "p_load": 12.6, "q_load": 4.5, "bus": "287"}, "load_288": {"in_service": true, "p_load": 9.6, "q_load": 0.8, "bus": "288"}, "load_290": {"in_service": true, "p_load": 6.3, "q_load": 0.3, "bus": "290"}, "load_291": {"in_service": true, "p_load": 5.2, "q_load": 0.0, "bus": "291"}, "load_292": {"in_service": true, "p_load": 4.2, "q_load": 0.0, "bus": "292"}, "load_293": {"in_service": true, "p_load": 1.0, "q_load": 0.0, "bus": "293"}, "load_295": {"in_service": true, "p_load": 0.2, "q_load": 0.4, "bus": "295"}, "load_297": {"in_service": true, "p_load": 9.4, "q_load": 2.0, "bus": "297"}, "load_298": {"in_service": true, "p_load": 0.3, "q_load": 0.1, "bus": "298"}, "load_299": {"in_service": true, "p_load": 0.3, "q_load": 0.1, "bus": "299"}, "load_300": {"in_service": true, "p_load": 13.5, "q_load": 7.6, "bus": "300"}, "load_301": {"in_service": true, "p_load": 0.5, "q_load": 0.2, "bus": "301"}, "load_302": {"in_service": true, "p_load": 7.8, "q_load": 0.1, "bus": "302"}, "load_303": {"in_service": true, "p_load": 9.0, "q_load": 0.1, "bus": "303"}, "load_304": {"in_service": true, "p_load": 6.7, "q_load": 2.2, "bus": "304"}, "load_305": {"in_service": true, "p_load": 6.7, "q_load": 0.6, "bus": "305"}, "load_306": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 0.3, "bus": "306"}, "load_307": {"in_service": true, "p_load": 4.2, "q_load": 1.0, "bus": "307"}, "load_310": {"in_service": true, "p_load": 33.8, "q_load": 48.8, "bus": "310"}, "load_311": {"in_service": true, "p_load": 6.3, "q_load": 0.5, "bus": "311"}, "load_312": {"in_service": true, "p_load": 6.3, "q_load": 0.5, "bus": "312"}, "load_313": {"in_service": true, "p_load": 4.7, "q_load": 0.5, "bus": "313"}, "load_314": {"in_service": true, "p_load": 2.6, "q_load": 0.5, "bus": "314"}, "load_317": {"in_service": true, "p_load": 17.8, "q_load": 2.5, "bus": "317"}, "load_318": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 0.5, "bus": "318"}, "load_319": {"in_service": true, "p_load": 6.4, "q_load": 0.5, "bus": "319"}, "load_320": {"in_service": true, "p_load": 24.4, "q_load": 6.5, "bus": "320"}, "load_321": {"in_service": true, "p_load": 26.400000000000002, "q_load": 6.2, "bus": "321"}, "load_322": {"in_service": true, "p_load": 17.3, "q_load": 1.0, "bus": "322"}, "load_323": {"in_service": true, "p_load": 44.0, "q_load": 2.5, "bus": "323"}, "load_324": {"in_service": true, "p_load": 5.8, "q_load": 0.4, "bus": "324"}, "load_325": {"in_service": true, "p_load": 4.2, "q_load": 1.0, "bus": "325"}, "load_326": {"in_service": true, "p_load": 4.9, "q_load": 1.2, "bus": "326"}, "load_327": {"in_service": true, "p_load": 13.100000000000001, "q_load": 4.2, "bus": "327"}, "load_328": {"in_service": true, "p_load": 8.4, "q_load": 1.0, "bus": "328"}, "load_329": {"in_service": true, "p_load": 10.2, "q_load": 1.0, "bus": "329"}, "load_330": {"in_service": true, "p_load": 12.2, "q_load": 2.0, "bus": "330"}, "load_331": {"in_service": true, "p_load": 3.8, "q_load": 1.0, "bus": "331"}, "load_332": {"in_service": true, "p_load": 31.3, "q_load": 22.1, "bus": "332"}, "load_333": {"in_service": true, "p_load": 22.7, "q_load": 13.100000000000001, "bus": "333"}, "load_334": {"in_service": true, "p_load": 38.4, "q_load": 12.1, "bus": "334"}, "load_335": {"in_service": true, "p_load": 5.1, "q_load": 2.5, "bus": "335"}, "load_336": {"in_service": true, "p_load": 13.0, "q_load": 0.7, "bus": "336"}, "load_337": {"in_service": true, "p_load": 2.9, "q_load": 0.4, "bus": "337"}, "load_338": {"in_service": true, "p_load": 7.8, "q_load": 1.0, "bus": "338"}, "load_339": {"in_service": true, "p_load": 16.7, "q_load": 1.5, "bus": "339"}, "load_340": {"in_service": true, "p_load": 7.3, "q_load": 0.4, "bus": "340"}, "load_341": {"in_service": true, "p_load": 3.1, "q_load": 0.1, "bus": "341"}, "load_342": {"in_service": true, "p_load": 9.1, "q_load": 2.1, "bus": "342"}, "load_343": {"in_service": true, "p_load": 9.1, "q_load": 2.1, "bus": "343"}, "load_344": {"in_service": true, "p_load": 0.3, "q_load": 0.0, "bus": "344"}, "load_345": {"in_service": true, "p_load": 0.8, "q_load": 0.2, "bus": "345"}, "load_347": {"in_service": true, "p_load": 11.7, "q_load": 5.6, "bus": "347"}, "load_348": {"in_service": true, "p_load": 7.8, "q_load": 3.7000000000000006, "bus": "348"}, "load_349": {"in_service": true, "p_load": 4.9, "q_load": 0.3, "bus": "349"}, "load_350": {"in_service": true, "p_load": 3.9, "q_load": 0.6, "bus": "350"}, "load_351": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 0.5, "bus": "351"}, "load_352": {"in_service": true, "p_load": 9.4, "q_load": 0.5, "bus": "352"}, "load_353": {"in_service": true, "p_load": 11.2, "q_load": 2.0, "bus": "353"}, "load_354": {"in_service": true, "p_load": 13.200000000000001, "q_load": 2.0, "bus": "354"}, "load_355": {"in_service": true, "p_load": 23.9, "q_load": 14.099999999999998, "bus": "355"}, "load_356": {"in_service": true, "p_load": 10.4, "q_load": 5.0, "bus": "356"}, "load_357": {"in_service": true, "p_load": 2.0, "q_load": 0.4, "bus": "357"}, "load_359": {"in_service": true, "p_load": 13.8, "q_load": 4.9, "bus": "359"}, "load_360": {"in_service": true, "p_load": 3.0, "q_load": 1.0, "bus": "360"}, "load_361": {"in_service": true, "p_load": 14.000000000000002, "q_load": 1.8000000000000003, "bus": "361"}, "load_363": {"in_service": true, "p_load": 11.5, "q_load": 0.2, "bus": "363"}, "load_364": {"in_service": true, "p_load": 4.7, "q_load": 0.0, "bus": "364"}, "load_365": {"in_service": true, "p_load": 5.0, "q_load": 1.3, "bus": "365"}, "load_366": {"in_service": true, "p_load": 5.6, "q_load": 0.2, "bus": "366"}, "load_367": {"in_service": true, "p_load": 24.4, "q_load": 7.000000000000001, "bus": "367"}, "load_368": {"in_service": true, "p_load": 15.2, "q_load": 1.6, "bus": "368"}, "load_369": {"in_service": true, "p_load": 11.9, "q_load": 3.8, "bus": "369"}, "load_370": {"in_service": true, "p_load": 6.5, "q_load": 1.2, "bus": "370"}, "load_371": {"in_service": true, "p_load": 8.2, "q_load": 0.1, "bus": "371"}, "load_372": {"in_service": true, "p_load": 16.3, "q_load": 0.5, "bus": "372"}, "load_373": {"in_service": true, "p_load": 5.7, "q_load": 0.5, "bus": "373"}, "load_374": {"in_service": true, "p_load": 9.8, "q_load": 3.5000000000000004, "bus": "374"}, "load_375": {"in_service": true, "p_load": 18.1, "q_load": 6.5, "bus": "375"}, "load_376": {"in_service": true, "p_load": 16.7, "q_load": 0.0, "bus": "376"}, "load_377": {"in_service": true, "p_load": 5.7, "q_load": 0.5, "bus": "377"}, "load_379": {"in_service": true, "p_load": 19.0, "q_load": 6.9, "bus": "379"}, "load_380": {"in_service": true, "p_load": 18.1, "q_load": 5.9, "bus": "380"}, "load_381": {"in_service": true, "p_load": 23.8, "q_load": 7.7, "bus": "381"}, "load_382": {"in_service": true, "p_load": 25.8, "q_load": 8.4, "bus": "382"}, "load_383": {"in_service": true, "p_load": 49.4, "q_load": 19.0, "bus": "383"}, "load_384": {"in_service": true, "p_load": 30.4, "q_load": 12.8, "bus": "384"}, "load_385": {"in_service": true, "p_load": 30.4, "q_load": 12.8, "bus": "385"}, "load_387": {"in_service": true, "p_load": 32.5, "q_load": 14.3, "bus": "387"}, "load_388": {"in_service": true, "p_load": 13.900000000000002, "q_load": 6.1, "bus": "388"}, "load_389": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 1.0, "bus": "389"}, "load_390": {"in_service": true, "p_load": 8.5, "q_load": 0.9000000000000001, "bus": "390"}, "load_391": {"in_service": true, "p_load": 2.1, "q_load": 0.0, "bus": "391"}, "load_392": {"in_service": true, "p_load": 4.7, "q_load": 0.0, "bus": "392"}, "load_393": {"in_service": true, "p_load": 12.6, "q_load": 2.4, "bus": "393"}, "load_394": {"in_service": true, "p_load": 15.5, "q_load": 4.0, "bus": "394"}, "load_396": {"in_service": true, "p_load": 9.1, "q_load": 2.4, "bus": "396"}, "load_397": {"in_service": true, "p_load": 7.5, "q_load": 1.9, "bus": "397"}, "load_398": {"in_service": true, "p_load": 14.2, "q_load": 4.6, "bus": "398"}, "load_399": {"in_service": true, "p_load": 21.1, "q_load": 6.800000000000001, "bus": "399"}, "load_400": {"in_service": true, "p_load": 17.8, "q_load": 1.0, "bus": "400"}, "load_401": {"in_service": true, "p_load": 26.0, "q_load": 9.3, "bus": "401"}, "load_402": {"in_service": true, "p_load": 17.4, "q_load": 6.2, "bus": "402"}, "load_403": {"in_service": true, "p_load": 7.400000000000001, "q_load": 2.7, "bus": "403"}, "load_404": {"in_service": true, "p_load": 10.5, "q_load": 0.0, "bus": "404"}, "load_405": {"in_service": true, "p_load": 5.2, "q_load": 0.0, "bus": "405"}, "load_406": {"in_service": true, "p_load": 10.7, "q_load": 1.0, "bus": "406"}, "load_407": {"in_service": true, "p_load": 8.1, "q_load": 1.0, "bus": "407"}, "load_408": {"in_service": true, "p_load": 17.9, "q_load": 5.8, "bus": "408"}, "load_409": {"in_service": true, "p_load": 9.3, "q_load": 1.8000000000000003, "bus": "409"}, "load_410": {"in_service": true, "p_load": 5.2, "q_load": 0.4, "bus": "410"}, "load_411": {"in_service": true, "p_load": 51.9, "q_load": 16.9, "bus": "411"}, "load_412": {"in_service": true, "p_load": 12.0, "q_load": 2.4, "bus": "412"}, "load_413": {"in_service": true, "p_load": 8.8, "q_load": 2.3, "bus": "413"}, "load_414": {"in_service": true, "p_load": 2.3, "q_load": 0.9000000000000001, "bus": "414"}, "load_415": {"in_service": true, "p_load": 10.7, "q_load": 2.0, "bus": "415"}, "load_417": {"in_service": true, "p_load": 9.6, "q_load": 0.8, "bus": "417"}, "load_418": {"in_service": true, "p_load": 17.6, "q_load": 5.7, "bus": "418"}, "load_419": {"in_service": true, "p_load": 6.1, "q_load": 2.6, "bus": "419"}, "load_420": {"in_service": true, "p_load": 6.9, "q_load": 2.0, "bus": "420"}, "load_421": {"in_service": true, "p_load": 20.7, "q_load": 6.2, "bus": "421"}, "load_422": {"in_service": true, "p_load": 20.7, "q_load": 6.2, "bus": "422"}, "load_423": {"in_service": true, "p_load": 5.2, "q_load": 0.0, "bus": "423"}, "load_424": {"in_service": true, "p_load": 1.2, "q_load": 0.2, "bus": "424"}, "load_429": {"in_service": true, "p_load": 20.3, "q_load": 4.0, "bus": "429"}, "load_430": {"in_service": true, "p_load": 22.3, "q_load": 4.0, "bus": "430"}, "load_432": {"in_service": true, "p_load": 6.3, "q_load": 0.5, "bus": "432"}, "load_433": {"in_service": true, "p_load": 12.1, "q_load": 3.6000000000000005, "bus": "433"}, "load_434": {"in_service": true, "p_load": 15.2, "q_load": 0.8, "bus": "434"}, "load_435": {"in_service": true, "p_load": 19.5, "q_load": 6.3, "bus": "435"}, "load_436": {"in_service": true, "p_load": 15.5, "q_load": 2.6, "bus": "436"}, "load_438": {"in_service": true, "p_load": 7.8, "q_load": 0.5, "bus": "438"}, "load_439": {"in_service": true, "p_load": 3.5000000000000004, "q_load": 1.1, "bus": "439"}, "load_444": {"in_service": true, "p_load": 10.7, "q_load": 3.0, "bus": "444"}, "load_445": {"in_service": true, "p_load": 6.4, "q_load": 0.8, "bus": "445"}, "load_446": {"in_service": true, "p_load": 3.6000000000000005, "q_load": 0.5, "bus": "446"}, "load_447": {"in_service": true, "p_load": 6.0, "q_load": 0.9000000000000001, "bus": "447"}, "load_448": {"in_service": true, "p_load": 6.2, "q_load": 0.9000000000000001, "bus": "448"}, "load_453": {"in_service": true, "p_load": 6.3, "q_load": 1.3, "bus": "453"}, "load_454": {"in_service": true, "p_load": 8.9, "q_load": 1.5, "bus": "454"}, "load_455": {"in_service": true, "p_load": 45.1, "q_load": 21.8, "bus": "455"}, "load_456": {"in_service": true, "p_load": 32.5, "q_load": 15.7, "bus": "456"}, "load_457": {"in_service": true, "p_load": 94.2, "q_load": 53.6, "bus": "457"}, "load_458": {"in_service": true, "p_load": 77.9, "q_load": 45.6, "bus": "458"}, "load_461": {"in_service": true, "p_load": 10.4, "q_load": 0.3, "bus": "461"}, "load_462": {"in_service": true, "p_load": 14.3, "q_load": 1.2, "bus": "462"}, "load_463": {"in_service": true, "p_load": 6.2, "q_load": 0.3, "bus": "463"}, "load_464": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 0.3, "bus": "464"}, "load_466": {"in_service": true, "p_load": 11.7, "q_load": 2.0, "bus": "466"}, "load_467": {"in_service": true, "p_load": 11.2, "q_load": 2.5, "bus": "467"}, "load_468": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 1.1, "bus": "468"}, "load_469": {"in_service": true, "p_load": 4.8, "q_load": 1.1, "bus": "469"}, "load_470": {"in_service": true, "p_load": 15.7, "q_load": 1.0, "bus": "470"}, "load_471": {"in_service": true, "p_load": 9.9, "q_load": 0.5, "bus": "471"}, "load_472": {"in_service": true, "p_load": 7.200000000000001, "q_load": 0.9000000000000001, "bus": "472"}, "load_473": {"in_service": true, "p_load": 7.8, "q_load": 1.4, "bus": "473"}, "load_474": {"in_service": true, "p_load": 7.6, "q_load": 2.5, "bus": "474"}, "load_475": {"in_service": true, "p_load": 15.6, "q_load": 3.6000000000000005, "bus": "475"}, "load_476": {"in_service": true, "p_load": 11.8, "q_load": 2.6, "bus": "476"}, "load_477": {"in_service": true, "p_load": 25.1, "q_load": 7.400000000000001, "bus": "477"}, "load_478": {"in_service": true, "p_load": -7.7, "q_load": 18.0, "bus": "478"}, "load_479": {"in_service": true, "p_load": 13.600000000000001, "q_load": 11.3, "bus": "479"}, "load_480": {"in_service": true, "p_load": 2.6, "q_load": 0.2, "bus": "480"}, "load_481": {"in_service": true, "p_load": 18.7, "q_load": 5.6, "bus": "481"}, "load_482": {"in_service": true, "p_load": 22.6, "q_load": 7.3, "bus": "482"}, "load_483": {"in_service": true, "p_load": 18.3, "q_load": 5.6, "bus": "483"}, "load_484": {"in_service": true, "p_load": 12.5, "q_load": 5.2, "bus": "484"}, "load_485": {"in_service": true, "p_load": 5.4, "q_load": 2.2, "bus": "485"}, "load_488": {"in_service": true, "p_load": 4.4, "q_load": 0.2, "bus": "488"}, "load_489": {"in_service": true, "p_load": 2.8, "q_load": 1.0, "bus": "489"}, "load_490": {"in_service": true, "p_load": 7.200000000000001, "q_load": 1.0, "bus": "490"}, "load_491": {"in_service": true, "p_load": 8.6, "q_load": 0.8, "bus": "491"}, "load_492": {"in_service": true, "p_load": 5.4, "q_load": 0.2, "bus": "492"}, "load_495": {"in_service": true, "p_load": 5.6, "q_load": 1.2, "bus": "495"}, "load_496": {"in_service": true, "p_load": 5.6, "q_load": 1.2, "bus": "496"}, "load_497": {"in_service": true, "p_load": 5.0, "q_load": 0.6, "bus": "497"}, "load_498": {"in_service": true, "p_load": 16.2, "q_load": 4.0, "bus": "498"}, "load_499": {"in_service": true, "p_load": 38.8, "q_load": 8.0, "bus": "499"}, "load_500": {"in_service": true, "p_load": 12.2, "q_load": 1.3, "bus": "500"}, "load_501": {"in_service": true, "p_load": 10.4, "q_load": 1.1, "bus": "501"}, "load_502": {"in_service": true, "p_load": 14.099999999999998, "q_load": 0.0, "bus": "502"}, "load_503": {"in_service": true, "p_load": 12.4, "q_load": 1.5, "bus": "503"}, "load_504": {"in_service": true, "p_load": 15.299999999999999, "q_load": 1.0, "bus": "504"}, "load_505": {"in_service": true, "p_load": 12.9, "q_load": 2.2, "bus": "505"}, "load_506": {"in_service": true, "p_load": 3.0, "q_load": 0.3, "bus": "506"}, "load_508": {"in_service": true, "p_load": 4.2, "q_load": 0.0, "bus": "508"}, "load_512": {"in_service": true, "p_load": 25.3, "q_load": 3.2, "bus": "512"}, "load_513": {"in_service": true, "p_load": 7.200000000000001, "q_load": 1.6, "bus": "513"}, "load_514": {"in_service": true, "p_load": 9.1, "q_load": 1.0, "bus": "514"}, "load_515": {"in_service": true, "p_load": 11.2, "q_load": 0.7, "bus": "515"}, "load_516": {"in_service": true, "p_load": 11.0, "q_load": 1.1, "bus": "516"}, "load_517": {"in_service": true, "p_load": 7.1, "q_load": 1.0, "bus": "517"}, "load_518": {"in_service": true, "p_load": 9.4, "q_load": 5.0, "bus": "518"}, "load_519": {"in_service": true, "p_load": 21.2, "q_load": 6.9, "bus": "519"}, "load_520": {"in_service": true, "p_load": 21.2, "q_load": 6.9, "bus": "520"}, "load_521": {"in_service": true, "p_load": 16.2, "q_load": 2.0, "bus": "521"}, "load_522": {"in_service": true, "p_load": 9.1, "q_load": 2.0, "bus": "522"}, "load_523": {"in_service": true, "p_load": 18.7, "q_load": 3.6000000000000005, "bus": "523"}, "load_524": {"in_service": true, "p_load": 12.0, "q_load": 0.6, "bus": "524"}, "load_525": {"in_service": true, "p_load": 22.7, "q_load": 4.6, "bus": "525"}, "load_526": {"in_service": true, "p_load": 15.8, "q_load": 4.0, "bus": "526"}, "load_527": {"in_service": true, "p_load": 15.7, "q_load": 5.6, "bus": "527"}, "load_529": {"in_service": true, "p_load": 12.4, "q_load": 1.4, "bus": "529"}, "load_530": {"in_service": true, "p_load": 7.8, "q_load": 0.1, "bus": "530"}, "load_531": {"in_service": true, "p_load": 16.5, "q_load": 1.6, "bus": "531"}, "load_532": {"in_service": true, "p_load": 13.8, "q_load": 4.1, "bus": "532"}, "load_533": {"in_service": true, "p_load": 11.9, "q_load": 3.6000000000000005, "bus": "533"}, "load_534": {"in_service": true, "p_load": 9.4, "q_load": 3.1, "bus": "534"}, "load_535": {"in_service": true, "p_load": 6.1, "q_load": 3.2, "bus": "535"}, "load_536": {"in_service": true, "p_load": 7.1, "q_load": 2.3, "bus": "536"}, "load_537": {"in_service": true, "p_load": 10.9, "q_load": 2.6, "bus": "537"}, "load_538": {"in_service": true, "p_load": 11.4, "q_load": 2.8, "bus": "538"}, "load_540": {"in_service": true, "p_load": 13.100000000000001, "q_load": 0.0, "bus": "540"}, "load_541": {"in_service": true, "p_load": 4.2, "q_load": 1.0, "bus": "541"}, "load_542": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 0.8, "bus": "542"}, "load_543": {"in_service": true, "p_load": 4.9, "q_load": 1.0, "bus": "543"}, "load_544": {"in_service": true, "p_load": 5.2, "q_load": 1.0, "bus": "544"}, "load_545": {"in_service": true, "p_load": 9.1, "q_load": 3.3000000000000003, "bus": "545"}, "load_546": {"in_service": true, "p_load": 19.5, "q_load": 6.3, "bus": "546"}, "load_547": {"in_service": true, "p_load": 8.9, "q_load": 1.0, "bus": "547"}, "load_548": {"in_service": true, "p_load": 8.9, "q_load": 1.0, "bus": "548"}, "load_549": {"in_service": true, "p_load": 0.8, "q_load": 0.3, "bus": "549"}, "load_550": {"in_service": true, "p_load": 7.200000000000001, "q_load": 1.0, "bus": "550"}, "load_551": {"in_service": true, "p_load": 8.1, "q_load": 1.3, "bus": "551"}, "load_552": {"in_service": true, "p_load": 8.7, "q_load": 1.3, "bus": "552"}, "load_553": {"in_service": true, "p_load": 12.2, "q_load": 1.7000000000000002, "bus": "553"}, "load_554": {"in_service": true, "p_load": 11.1, "q_load": 1.3, "bus": "554"}, "load_555": {"in_service": true, "p_load": 11.7, "q_load": 2.0, "bus": "555"}, "load_556": {"in_service": true, "p_load": 5.8, "q_load": 0.0, "bus": "556"}, "load_557": {"in_service": true, "p_load": 7.7, "q_load": 1.6, "bus": "557"}, "load_558": {"in_service": true, "p_load": 36.7, "q_load": 8.4, "bus": "558"}, "load_559": {"in_service": true, "p_load": 2.2, "q_load": 0.5, "bus": "559"}, "load_560": {"in_service": true, "p_load": 17.1, "q_load": 0.6, "bus": "560"}, "load_561": {"in_service": true, "p_load": 11.4, "q_load": 0.8, "bus": "561"}, "load_562": {"in_service": true, "p_load": 9.4, "q_load": 0.5, "bus": "562"}, "load_563": {"in_service": true, "p_load": 7.3, "q_load": 0.5, "bus": "563"}, "load_564": {"in_service": true, "p_load": 19.5, "q_load": 4.7, "bus": "564"}, "load_565": {"in_service": true, "p_load": 10.1, "q_load": 1.4, "bus": "565"}, "load_566": {"in_service": true, "p_load": 12.1, "q_load": 0.6, "bus": "566"}, "load_567": {"in_service": true, "p_load": 18.8, "q_load": 2.0, "bus": "567"}, "load_569": {"in_service": true, "p_load": 13.699999999999998, "q_load": 4.5, "bus": "569"}, "load_570": {"in_service": true, "p_load": 18.7, "q_load": 3.5000000000000004, "bus": "570"}, "load_571": {"in_service": true, "p_load": 11.4, "q_load": 1.8000000000000003, "bus": "571"}, "load_572": {"in_service": true, "p_load": 10.2, "q_load": 2.0, "bus": "572"}, "load_573": {"in_service": true, "p_load": 10.5, "q_load": 2.5, "bus": "573"}, "load_574": {"in_service": true, "p_load": 23.4, "q_load": 3.5000000000000004, "bus": "574"}, "load_575": {"in_service": true, "p_load": 11.3, "q_load": 0.4, "bus": "575"}, "load_576": {"in_service": true, "p_load": 13.600000000000001, "q_load": 4.4, "bus": "576"}, "load_578": {"in_service": true, "p_load": 8.8, "q_load": 1.3, "bus": "578"}, "load_579": {"in_service": true, "p_load": 8.6, "q_load": 2.8, "bus": "579"}, "load_580": {"in_service": true, "p_load": 5.2, "q_load": 0.5, "bus": "580"}, "load_581": {"in_service": true, "p_load": 3.5000000000000004, "q_load": 0.5, "bus": "581"}, "load_584": {"in_service": true, "p_load": 20.9, "q_load": 1.5, "bus": "584"}, "load_585": {"in_service": true, "p_load": 1.4, "q_load": 0.0, "bus": "585"}, "load_586": {"in_service": true, "p_load": 0.8, "q_load": 0.2, "bus": "586"}, "load_587": {"in_service": true, "p_load": 15.7, "q_load": 1.0, "bus": "587"}, "load_588": {"in_service": true, "p_load": 6.0, "q_load": 0.3, "bus": "588"}, "load_589": {"in_service": true, "p_load": 4.1, "q_load": 1.0, "bus": "589"}, "load_590": {"in_service": true, "p_load": 19.8, "q_load": 6.0, "bus": "590"}, "load_591": {"in_service": true, "p_load": 20.6, "q_load": 6.7, "bus": "591"}, "load_592": {"in_service": true, "p_load": 6.5, "q_load": 1.1, "bus": "592"}, "load_593": {"in_service": true, "p_load": 6.5, "q_load": 1.1, "bus": "593"}, "load_594": {"in_service": true, "p_load": 5.2, "q_load": 0.4, "bus": "594"}, "load_595": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 1.0, "bus": "595"}, "load_596": {"in_service": true, "p_load": 7.000000000000001, "q_load": 1.0, "bus": "596"}, "load_597": {"in_service": true, "p_load": 11.8, "q_load": 1.0, "bus": "597"}, "load_598": {"in_service": true, "p_load": 7.8, "q_load": 1.2, "bus": "598"}, "load_599": {"in_service": true, "p_load": 10.4, "q_load": 2.0, "bus": "599"}, "load_600": {"in_service": true, "p_load": 9.6, "q_load": 1.1, "bus": "600"}, "load_603": {"in_service": true, "p_load": 2.0, "q_load": 0.6, "bus": "603"}, "load_605": {"in_service": true, "p_load": 8.6, "q_load": 2.6, "bus": "605"}, "load_608": {"in_service": true, "p_load": 8.4, "q_load": 0.1, "bus": "608"}, "load_609": {"in_service": true, "p_load": 29.299999999999997, "q_load": 6.4, "bus": "609"}, "load_610": {"in_service": true, "p_load": 29.299999999999997, "q_load": 8.7, "bus": "610"}, "load_611": {"in_service": true, "p_load": 20.4, "q_load": 5.1, "bus": "611"}, "load_612": {"in_service": true, "p_load": 20.4, "q_load": 5.1, "bus": "612"}, "load_614": {"in_service": true, "p_load": 14.099999999999998, "q_load": 3.2, "bus": "614"}, "load_615": {"in_service": true, "p_load": 20.2, "q_load": 5.0, "bus": "615"}, "load_616": {"in_service": true, "p_load": 20.2, "q_load": 5.0, "bus": "616"}, "load_617": {"in_service": true, "p_load": 2.0, "q_load": 1.0, "bus": "617"}, "load_618": {"in_service": true, "p_load": 10.4, "q_load": 3.0, "bus": "618"}, "load_619": {"in_service": true, "p_load": 11.8, "q_load": 2.0, "bus": "619"}, "load_620": {"in_service": true, "p_load": 4.5, "q_load": 1.4, "bus": "620"}, "load_621": {"in_service": true, "p_load": 4.5, "q_load": 1.4, "bus": "621"}, "load_622": {"in_service": true, "p_load": 18.2, "q_load": 5.6, "bus": "622"}, "load_623": {"in_service": true, "p_load": 18.2, "q_load": 5.8, "bus": "623"}, "load_624": {"in_service": true, "p_load": 16.7, "q_load": 5.1, "bus": "624"}, "load_625": {"in_service": true, "p_load": 16.7, "q_load": 5.1, "bus": "625"}, "load_626": {"in_service": true, "p_load": 13.100000000000001, "q_load": 3.9, "bus": "626"}, "load_627": {"in_service": true, "p_load": 13.100000000000001, "q_load": 3.9, "bus": "627"}, "load_628": {"in_service": true, "p_load": 7.3, "q_load": 0.1, "bus": "628"}, "load_629": {"in_service": true, "p_load": 25.2, "q_load": 7.5, "bus": "629"}, "load_630": {"in_service": true, "p_load": 37.3, "q_load": 11.2, "bus": "630"}, "load_631": {"in_service": true, "p_load": 0.8, "q_load": 0.2, "bus": "631"}, "load_632": {"in_service": true, "p_load": 3.1, "q_load": 0.7, "bus": "632"}, "load_633": {"in_service": true, "p_load": 26.0, "q_load": 9.3, "bus": "633"}, "load_634": {"in_service": true, "p_load": 1.3, "q_load": 0.2, "bus": "634"}, "load_635": {"in_service": true, "p_load": 4.0, "q_load": 0.8, "bus": "635"}, "load_636": {"in_service": true, "p_load": 4.0, "q_load": 0.8, "bus": "636"}, "load_637": {"in_service": true, "p_load": 4.2, "q_load": 0.0, "bus": "637"}, "load_638": {"in_service": true, "p_load": 14.099999999999998, "q_load": 3.5000000000000004, "bus": "638"}, "load_639": {"in_service": true, "p_load": 14.099999999999998, "q_load": 3.5000000000000004, "bus": "639"}, "load_640": {"in_service": true, "p_load": 7.1, "q_load": 2.1, "bus": "640"}, "load_641": {"in_service": true, "p_load": 7.1, "q_load": 2.1, "bus": "641"}, "load_642": {"in_service": true, "p_load": 17.7, "q_load": 4.4, "bus": "642"}, "load_643": {"in_service": true, "p_load": 17.7, "q_load": 4.4, "bus": "643"}, "load_644": {"in_service": true, "p_load": 16.1, "q_load": 4.5, "bus": "644"}, "load_645": {"in_service": true, "p_load": 16.1, "q_load": 4.5, "bus": "645"}, "load_646": {"in_service": true, "p_load": 10.2, "q_load": 1.7000000000000002, "bus": "646"}, "load_647": {"in_service": true, "p_load": 10.3, "q_load": 1.6, "bus": "647"}, "load_648": {"in_service": true, "p_load": 15.0, "q_load": 1.8000000000000003, "bus": "648"}, "load_649": {"in_service": true, "p_load": 10.4, "q_load": 1.3, "bus": "649"}, "load_650": {"in_service": true, "p_load": 23.2, "q_load": 6.9, "bus": "650"}, "load_651": {"in_service": true, "p_load": 23.2, "q_load": 6.9, "bus": "651"}, "load_652": {"in_service": true, "p_load": 14.6, "q_load": 3.3000000000000003, "bus": "652"}, "load_653": {"in_service": true, "p_load": 14.6, "q_load": 3.3000000000000003, "bus": "653"}, "load_654": {"in_service": true, "p_load": 14.6, "q_load": 3.8, "bus": "654"}, "load_655": {"in_service": true, "p_load": 14.6, "q_load": 3.8, "bus": "655"}, "load_656": {"in_service": true, "p_load": 29.299999999999997, "q_load": 9.3, "bus": "656"}, "load_657": {"in_service": true, "p_load": 29.299999999999997, "q_load": 9.3, "bus": "657"}, "load_658": {"in_service": true, "p_load": 11.1, "q_load": 3.3000000000000003, "bus": "658"}, "load_659": {"in_service": true, "p_load": 11.1, "q_load": 3.3000000000000003, "bus": "659"}, "load_660": {"in_service": true, "p_load": 2.0, "q_load": 0.5, "bus": "660"}, "load_661": {"in_service": true, "p_load": 7.1, "q_load": 1.4, "bus": "661"}, "load_662": {"in_service": true, "p_load": 7.1, "q_load": 1.4, "bus": "662"}, "load_663": {"in_service": true, "p_load": 10.1, "q_load": 2.5, "bus": "663"}, "load_664": {"in_service": true, "p_load": 10.1, "q_load": 2.5, "bus": "664"}, "load_665": {"in_service": true, "p_load": 30.8, "q_load": 9.2, "bus": "665"}, "load_666": {"in_service": true, "p_load": 30.8, "q_load": 9.2, "bus": "666"}, "load_667": {"in_service": true, "p_load": 26.200000000000003, "q_load": 8.6, "bus": "667"}, "load_668": {"in_service": true, "p_load": 26.200000000000003, "q_load": 8.6, "bus": "668"}, "load_669": {"in_service": true, "p_load": 5.9, "q_load": 0.6, "bus": "669"}, "load_670": {"in_service": true, "p_load": 53.29999999999999, "q_load": 50.6, "bus": "670"}, "load_671": {"in_service": true, "p_load": 55.3, "q_load": 52.6, "bus": "671"}, "load_672": {"in_service": true, "p_load": 16.1, "q_load": 5.0, "bus": "672"}, "load_673": {"in_service": true, "p_load": 18.2, "q_load": 5.6, "bus": "673"}, "load_674": {"in_service": true, "p_load": 15.1, "q_load": 4.4, "bus": "674"}, "load_675": {"in_service": true, "p_load": 15.1, "q_load": 4.4, "bus": "675"}, "load_676": {"in_service": true, "p_load": 25.2, "q_load": 8.8, "bus": "676"}, "load_677": {"in_service": true, "p_load": 25.2, "q_load": 8.8, "bus": "677"}, "load_678": {"in_service": true, "p_load": 19.2, "q_load": 5.5, "bus": "678"}, "load_679": {"in_service": true, "p_load": 19.2, "q_load": 5.5, "bus": "679"}, "load_680": {"in_service": true, "p_load": 26.700000000000003, "q_load": 6.6000000000000005, "bus": "680"}, "load_681": {"in_service": true, "p_load": 26.700000000000003, "q_load": 6.6000000000000005, "bus": "681"}, "load_682": {"in_service": true, "p_load": 25.2, "q_load": 7.5, "bus": "682"}, "load_683": {"in_service": true, "p_load": 25.2, "q_load": 7.5, "bus": "683"}, "load_684": {"in_service": true, "p_load": 8.1, "q_load": 2.4, "bus": "684"}, "load_685": {"in_service": true, "p_load": 8.1, "q_load": 2.4, "bus": "685"}, "load_686": {"in_service": true, "p_load": 22.2, "q_load": 5.5, "bus": "686"}, "load_687": {"in_service": true, "p_load": 22.2, "q_load": 5.5, "bus": "687"}, "load_688": {"in_service": true, "p_load": 22.2, "q_load": 6.6000000000000005, "bus": "688"}, "load_689": {"in_service": true, "p_load": 22.2, "q_load": 6.6000000000000005, "bus": "689"}, "load_690": {"in_service": true, "p_load": 12.1, "q_load": 3.0, "bus": "690"}, "load_691": {"in_service": true, "p_load": 12.1, "q_load": 3.0, "bus": "691"}, "load_692": {"in_service": true, "p_load": 48.4, "q_load": 15.5, "bus": "692"}, "load_693": {"in_service": true, "p_load": 9.1, "q_load": 2.9, "bus": "693"}, "load_694": {"in_service": true, "p_load": 15.9, "q_load": 4.0, "bus": "694"}, "load_695": {"in_service": true, "p_load": 5.8, "q_load": 0.5, "bus": "695"}, "load_696": {"in_service": true, "p_load": 18.3, "q_load": 1.5, "bus": "696"}, "load_697": {"in_service": true, "p_load": 5.2, "q_load": 0.0, "bus": "697"}, "load_700": {"in_service": true, "p_load": 24.1, "q_load": 12.9, "bus": "700"}, "load_701": {"in_service": true, "p_load": 45.2, "q_load": 32.7, "bus": "701"}, "load_702": {"in_service": true, "p_load": 14.099999999999998, "q_load": 13.100000000000001, "bus": "702"}, "load_728": {"in_service": true, "p_load": 12.9, "q_load": 2.5, "bus": "728"}, "load_729": {"in_service": true, "p_load": 10.2, "q_load": 2.0, "bus": "729"}, "load_730": {"in_service": true, "p_load": 10.9, "q_load": 1.4, "bus": "730"}, "load_731": {"in_service": true, "p_load": 6.9, "q_load": 0.3, "bus": "731"}, "load_732": {"in_service": true, "p_load": 9.4, "q_load": 0.6, "bus": "732"}, "load_733": {"in_service": true, "p_load": 10.5, "q_load": 1.0, "bus": "733"}, "load_734": {"in_service": true, "p_load": 5.7, "q_load": 1.0, "bus": "734"}, "load_735": {"in_service": true, "p_load": 7.200000000000001, "q_load": 1.3, "bus": "735"}, "load_736": {"in_service": true, "p_load": 7.200000000000001, "q_load": 1.3, "bus": "736"}, "load_737": {"in_service": true, "p_load": 13.4, "q_load": 5.6, "bus": "737"}, "load_738": {"in_service": true, "p_load": 5.8, "q_load": 2.4, "bus": "738"}, "load_739": {"in_service": true, "p_load": 0.6, "q_load": 0.2, "bus": "739"}, "load_740": {"in_service": true, "p_load": 8.3, "q_load": 0.6, "bus": "740"}, "load_741": {"in_service": true, "p_load": 3.1, "q_load": 0.7, "bus": "741"}, "load_742": {"in_service": true, "p_load": 3.8, "q_load": 0.8, "bus": "742"}, "load_744": {"in_service": true, "p_load": 4.5, "q_load": 1.4, "bus": "744"}, "load_746": {"in_service": true, "p_load": 0.4, "q_load": 0.1, "bus": "746"}, "load_748": {"in_service": true, "p_load": 8.3, "q_load": 2.4, "bus": "748"}, "load_749": {"in_service": true, "p_load": 13.600000000000001, "q_load": 0.5, "bus": "749"}, "load_750": {"in_service": true, "p_load": 9.1, "q_load": 3.0, "bus": "750"}, "load_751": {"in_service": true, "p_load": 7.1, "q_load": 2.0, "bus": "751"}, "load_752": {"in_service": true, "p_load": 14.899999999999999, "q_load": 2.3, "bus": "752"}, "load_753": {"in_service": true, "p_load": 10.4, "q_load": 1.5, "bus": "753"}, "load_754": {"in_service": true, "p_load": 6.2, "q_load": 0.6, "bus": "754"}, "load_756": {"in_service": true, "p_load": 10.3, "q_load": 0.2, "bus": "756"}, "load_757": {"in_service": true, "p_load": 3.8, "q_load": -0.8, "bus": "757"}, "load_758": {"in_service": true, "p_load": 8.5, "q_load": 0.9000000000000001, "bus": "758"}, "load_759": {"in_service": true, "p_load": 11.9, "q_load": 0.8, "bus": "759"}, "load_760": {"in_service": true, "p_load": 8.6, "q_load": 1.0, "bus": "760"}, "load_761": {"in_service": true, "p_load": 22.9, "q_load": 8.0, "bus": "761"}, "load_763": {"in_service": true, "p_load": 21.5, "q_load": 4.0, "bus": "763"}, "load_764": {"in_service": true, "p_load": 10.8, "q_load": 1.0, "bus": "764"}, "load_765": {"in_service": true, "p_load": 5.8, "q_load": 1.3, "bus": "765"}, "load_766": {"in_service": true, "p_load": 20.1, "q_load": 2.8, "bus": "766"}, "load_767": {"in_service": true, "p_load": 6.800000000000001, "q_load": 1.1, "bus": "767"}, "load_768": {"in_service": true, "p_load": 7.5, "q_load": 0.0, "bus": "768"}, "load_769": {"in_service": true, "p_load": 2.8, "q_load": 0.0, "bus": "769"}, "load_770": {"in_service": true, "p_load": 10.1, "q_load": 1.1, "bus": "770"}, "load_772": {"in_service": true, "p_load": 15.9, "q_load": 1.1, "bus": "772"}, "load_773": {"in_service": true, "p_load": 3.8, "q_load": 0.3, "bus": "773"}, "load_774": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 0.0, "bus": "774"}, "load_775": {"in_service": true, "p_load": 23.8, "q_load": 1.7000000000000002, "bus": "775"}, "load_777": {"in_service": true, "p_load": 12.9, "q_load": 1.0, "bus": "777"}, "load_778": {"in_service": true, "p_load": 6.5, "q_load": 0.0, "bus": "778"}, "load_779": {"in_service": true, "p_load": 10.0, "q_load": 2.2, "bus": "779"}, "load_780": {"in_service": true, "p_load": 11.6, "q_load": 0.6, "bus": "780"}, "load_782": {"in_service": true, "p_load": 11.8, "q_load": 1.5, "bus": "782"}, "load_783": {"in_service": true, "p_load": 14.000000000000002, "q_load": 4.0, "bus": "783"}, "load_784": {"in_service": true, "p_load": 9.5, "q_load": 0.4, "bus": "784"}, "load_787": {"in_service": true, "p_load": 9.0, "q_load": 0.0, "bus": "787"}, "load_788": {"in_service": true, "p_load": 8.6, "q_load": 1.5, "bus": "788"}, "load_791": {"in_service": true, "p_load": 7.5, "q_load": 0.5, "bus": "791"}, "load_792": {"in_service": true, "p_load": 9.8, "q_load": 1.0, "bus": "792"}, "load_793": {"in_service": true, "p_load": 13.0, "q_load": 0.6, "bus": "793"}, "load_794": {"in_service": true, "p_load": 4.3, "q_load": 0.0, "bus": "794"}, "load_795": {"in_service": true, "p_load": 3.2, "q_load": 0.5, "bus": "795"}, "load_796": {"in_service": true, "p_load": 8.7, "q_load": 1.7000000000000002, "bus": "796"}, "load_797": {"in_service": true, "p_load": 4.3, "q_load": 0.5, "bus": "797"}, "load_798": {"in_service": true, "p_load": 6.1, "q_load": 17.1, "bus": "798"}, "load_799": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 1.2, "bus": "799"}, "load_800": {"in_service": true, "p_load": 35.5, "q_load": 8.0, "bus": "800"}, "load_801": {"in_service": true, "p_load": 3.1, "q_load": 0.6, "bus": "801"}, "load_803": {"in_service": true, "p_load": 4.3, "q_load": 1.0, "bus": "803"}, "load_804": {"in_service": true, "p_load": 7.1, "q_load": 2.0, "bus": "804"}, "load_805": {"in_service": true, "p_load": 10.8, "q_load": 2.5, "bus": "805"}, "load_806": {"in_service": true, "p_load": 7.3, "q_load": 2.4, "bus": "806"}, "load_807": {"in_service": true, "p_load": 11.5, "q_load": -1.9, "bus": "807"}, "load_808": {"in_service": true, "p_load": 11.4, "q_load": 2.9, "bus": "808"}, "load_809": {"in_service": true, "p_load": 19.0, "q_load": 2.8, "bus": "809"}, "load_810": {"in_service": true, "p_load": 9.6, "q_load": 2.7, "bus": "810"}, "load_811": {"in_service": true, "p_load": 29.2, "q_load": 15.0, "bus": "811"}, "load_812": {"in_service": true, "p_load": 13.900000000000002, "q_load": 5.3, "bus": "812"}, "load_813": {"in_service": true, "p_load": 17.2, "q_load": 7.6, "bus": "813"}, "load_814": {"in_service": true, "p_load": 14.7, "q_load": 8.8, "bus": "814"}, "load_815": {"in_service": true, "p_load": 0.2, "q_load": 0.0, "bus": "815"}, "load_816": {"in_service": true, "p_load": 7.6, "q_load": 0.9000000000000001, "bus": "816"}, "load_817": {"in_service": true, "p_load": 5.9, "q_load": 1.3, "bus": "817"}, "load_818": {"in_service": true, "p_load": 6.5, "q_load": 1.0, "bus": "818"}, "load_819": {"in_service": true, "p_load": 11.7, "q_load": 0.1, "bus": "819"}, "load_820": {"in_service": true, "p_load": 12.9, "q_load": 0.0, "bus": "820"}, "load_821": {"in_service": true, "p_load": 4.8, "q_load": 0.0, "bus": "821"}, "load_822": {"in_service": true, "p_load": 9.7, "q_load": 0.5, "bus": "822"}, "load_823": {"in_service": true, "p_load": 2.5, "q_load": 0.4, "bus": "823"}, "load_824": {"in_service": true, "p_load": 8.6, "q_load": 1.0, "bus": "824"}, "load_825": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 1.1, "bus": "825"}, "load_826": {"in_service": true, "p_load": 5.4, "q_load": 0.2, "bus": "826"}, "load_827": {"in_service": true, "p_load": 5.6, "q_load": 0.0, "bus": "827"}, "load_828": {"in_service": true, "p_load": 0.9000000000000001, "q_load": 0.0, "bus": "828"}, "load_829": {"in_service": true, "p_load": 4.0, "q_load": 1.0, "bus": "829"}, "load_830": {"in_service": true, "p_load": 1.1, "q_load": 0.0, "bus": "830"}, "load_831": {"in_service": true, "p_load": 13.8, "q_load": 2.2, "bus": "831"}, "load_833": {"in_service": true, "p_load": 6.7, "q_load": 0.1, "bus": "833"}, "load_834": {"in_service": true, "p_load": 3.2, "q_load": 1.0, "bus": "834"}, "load_835": {"in_service": true, "p_load": 9.0, "q_load": 2.4, "bus": "835"}, "load_836": {"in_service": true, "p_load": 0.9000000000000001, "q_load": 0.0, "bus": "836"}, "load_837": {"in_service": true, "p_load": 37.7, "q_load": 4.5, "bus": "837"}, "load_838": {"in_service": true, "p_load": 22.6, "q_load": 1.5, "bus": "838"}, "load_839": {"in_service": true, "p_load": 16.1, "q_load": 1.5, "bus": "839"}, "load_840": {"in_service": true, "p_load": 0.9000000000000001, "q_load": 0.0, "bus": "840"}, "load_841": {"in_service": true, "p_load": 1.1, "q_load": 0.0, "bus": "841"}, "load_842": {"in_service": true, "p_load": 5.7, "q_load": -2.3, "bus": "842"}, "load_843": {"in_service": true, "p_load": 4.8, "q_load": 1.3, "bus": "843"}, "load_844": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 2.3, "bus": "844"}, "load_845": {"in_service": true, "p_load": 3.2, "q_load": 0.5, "bus": "845"}, "load_846": {"in_service": true, "p_load": 13.100000000000001, "q_load": 30.099999999999998, "bus": "846"}, "load_847": {"in_service": true, "p_load": 13.100000000000001, "q_load": 30.099999999999998, "bus": "847"}, "load_848": {"in_service": true, "p_load": 5.9, "q_load": 0.5, "bus": "848"}, "load_849": {"in_service": true, "p_load": 37.7, "q_load": 1.0, "bus": "849"}, "load_850": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 1.4, "bus": "850"}, "load_853": {"in_service": true, "p_load": 12.3, "q_load": 1.4, "bus": "853"}, "load_854": {"in_service": true, "p_load": 19.3, "q_load": 2.3, "bus": "854"}, "load_856": {"in_service": true, "p_load": 6.5, "q_load": 1.0, "bus": "856"}, "load_857": {"in_service": true, "p_load": 7.400000000000001, "q_load": 0.7, "bus": "857"}, "load_858": {"in_service": true, "p_load": 10.8, "q_load": 1.0, "bus": "858"}, "load_859": {"in_service": true, "p_load": 2.2, "q_load": 1.0, "bus": "859"}, "load_860": {"in_service": true, "p_load": 25.8, "q_load": 8.4, "bus": "860"}, "load_861": {"in_service": true, "p_load": 10.8, "q_load": 1.5, "bus": "861"}, "load_862": {"in_service": true, "p_load": 7.5, "q_load": 0.0, "bus": "862"}, "load_863": {"in_service": true, "p_load": 25.8, "q_load": 1.0, "bus": "863"}, "load_864": {"in_service": true, "p_load": 17.2, "q_load": 2.5, "bus": "864"}, "load_865": {"in_service": true, "p_load": 21.3, "q_load": 3.5000000000000004, "bus": "865"}, "load_866": {"in_service": true, "p_load": 11.6, "q_load": 2.0, "bus": "866"}, "load_867": {"in_service": true, "p_load": 26.8, "q_load": 3.2, "bus": "867"}, "load_868": {"in_service": true, "p_load": 11.9, "q_load": 0.0, "bus": "868"}, "load_869": {"in_service": true, "p_load": 22.0, "q_load": 1.5, "bus": "869"}, "load_870": {"in_service": true, "p_load": 13.600000000000001, "q_load": 31.3, "bus": "870"}, "load_872": {"in_service": true, "p_load": 14.099999999999998, "q_load": 0.9000000000000001, "bus": "872"}, "load_873": {"in_service": true, "p_load": 8.2, "q_load": 2.0, "bus": "873"}, "load_874": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 1.7000000000000002, "bus": "874"}, "load_875": {"in_service": true, "p_load": 2.0, "q_load": 0.5, "bus": "875"}, "load_876": {"in_service": true, "p_load": 17.2, "q_load": 9.2, "bus": "876"}, "load_877": {"in_service": true, "p_load": 4.9, "q_load": 0.7, "bus": "877"}, "load_878": {"in_service": true, "p_load": 14.2, "q_load": 1.2, "bus": "878"}, "load_879": {"in_service": true, "p_load": 9.7, "q_load": 1.0, "bus": "879"}, "load_880": {"in_service": true, "p_load": 10.9, "q_load": 1.6, "bus": "880"}, "load_881": {"in_service": true, "p_load": 4.1, "q_load": 1.0, "bus": "881"}, "load_884": {"in_service": true, "p_load": 4.0, "q_load": 0.6, "bus": "884"}, "load_885": {"in_service": true, "p_load": 17.5, "q_load": 1.9, "bus": "885"}, "load_886": {"in_service": true, "p_load": 19.6, "q_load": 2.2, "bus": "886"}, "load_887": {"in_service": true, "p_load": 23.8, "q_load": 3.0, "bus": "887"}, "load_888": {"in_service": true, "p_load": 4.6, "q_load": 0.3, "bus": "888"}, "load_889": {"in_service": true, "p_load": 0.7, "q_load": 0.1, "bus": "889"}, "load_890": {"in_service": true, "p_load": 21.9, "q_load": 2.2, "bus": "890"}, "load_891": {"in_service": true, "p_load": 9.2, "q_load": 0.6, "bus": "891"}, "load_892": {"in_service": true, "p_load": 13.0, "q_load": 2.4, "bus": "892"}, "load_893": {"in_service": true, "p_load": 3.2, "q_load": 0.0, "bus": "893"}, "load_894": {"in_service": true, "p_load": 2.2, "q_load": 1.0, "bus": "894"}, "load_895": {"in_service": true, "p_load": 3.5000000000000004, "q_load": 0.0, "bus": "895"}, "load_897": {"in_service": true, "p_load": 15.1, "q_load": 2.0, "bus": "897"}, "load_898": {"in_service": true, "p_load": 13.900000000000002, "q_load": 1.0, "bus": "898"}, "load_899": {"in_service": true, "p_load": 2.7, "q_load": 0.0, "bus": "899"}, "load_900": {"in_service": true, "p_load": 9.7, "q_load": 1.5, "bus": "900"}, "load_901": {"in_service": true, "p_load": 0.5, "q_load": 0.0, "bus": "901"}, "load_904": {"in_service": true, "p_load": 22.6, "q_load": 16.4, "bus": "904"}, "load_905": {"in_service": true, "p_load": 23.7, "q_load": 6.0, "bus": "905"}, "load_906": {"in_service": true, "p_load": 6.9, "q_load": 3.9, "bus": "906"}, "load_907": {"in_service": true, "p_load": 6.800000000000001, "q_load": 0.2, "bus": "907"}, "load_908": {"in_service": true, "p_load": 12.1, "q_load": 3.0, "bus": "908"}, "load_909": {"in_service": true, "p_load": 9.7, "q_load": 1.0, "bus": "909"}, "load_910": {"in_service": true, "p_load": 18.3, "q_load": 0.1, "bus": "910"}, "load_911": {"in_service": true, "p_load": 4.5, "q_load": 0.6, "bus": "911"}, "load_912": {"in_service": true, "p_load": 10.5, "q_load": 1.7000000000000002, "bus": "912"}, "load_913": {"in_service": true, "p_load": 21.0, "q_load": 1.5, "bus": "913"}, "load_914": {"in_service": true, "p_load": 11.6, "q_load": 2.8, "bus": "914"}, "load_916": {"in_service": true, "p_load": 3.2, "q_load": 0.0, "bus": "916"}, "load_917": {"in_service": true, "p_load": 6.5, "q_load": 1.0, "bus": "917"}, "load_918": {"in_service": true, "p_load": 11.1, "q_load": 1.0, "bus": "918"}, "load_919": {"in_service": true, "p_load": 0.1, "q_load": 0.0, "bus": "919"}, "load_920": {"in_service": true, "p_load": 3.2, "q_load": 0.5, "bus": "920"}, "load_921": {"in_service": true, "p_load": 8.3, "q_load": 1.0, "bus": "921"}, "load_922": {"in_service": true, "p_load": 43.0, "q_load": 10.0, "bus": "922"}, "load_924": {"in_service": true, "p_load": 5.4, "q_load": 0.0, "bus": "924"}, "load_925": {"in_service": true, "p_load": 1.6, "q_load": 0.3, "bus": "925"}, "load_927": {"in_service": true, "p_load": 43.0, "q_load": 30.099999999999998, "bus": "927"}, "load_928": {"in_service": true, "p_load": 5.4, "q_load": 0.0, "bus": "928"}, "load_929": {"in_service": true, "p_load": 16.1, "q_load": 2.5, "bus": "929"}, "load_930": {"in_service": true, "p_load": 20.7, "q_load": 1.4, "bus": "930"}, "load_931": {"in_service": true, "p_load": 10.2, "q_load": 0.3, "bus": "931"}, "load_932": {"in_service": true, "p_load": 11.3, "q_load": 0.8, "bus": "932"}, "load_933": {"in_service": true, "p_load": 4.3, "q_load": 0.5, "bus": "933"}, "load_934": {"in_service": true, "p_load": 13.100000000000001, "q_load": 30.099999999999998, "bus": "934"}, "load_936": {"in_service": true, "p_load": 0.1, "q_load": 1.0, "bus": "936"}, "load_937": {"in_service": true, "p_load": 5.4, "q_load": 0.5, "bus": "937"}, "load_938": {"in_service": true, "p_load": 6.5, "q_load": 1.0, "bus": "938"}, "load_939": {"in_service": true, "p_load": 5.4, "q_load": 0.5, "bus": "939"}, "load_940": {"in_service": true, "p_load": 10.1, "q_load": 0.0, "bus": "940"}, "load_941": {"in_service": true, "p_load": 13.8, "q_load": 0.4, "bus": "941"}, "load_942": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 0.6, "bus": "942"}, "load_943": {"in_service": true, "p_load": 6.9, "q_load": 0.7, "bus": "943"}, "load_944": {"in_service": true, "p_load": 3.1, "q_load": 0.0, "bus": "944"}, "load_945": {"in_service": true, "p_load": 6.7, "q_load": 2.0, "bus": "945"}, "load_946": {"in_service": true, "p_load": 19.6, "q_load": 2.5, "bus": "946"}, "load_947": {"in_service": true, "p_load": 8.6, "q_load": 1.0, "bus": "947"}, "load_948": {"in_service": true, "p_load": 2.7, "q_load": 0.3, "bus": "948"}, "load_949": {"in_service": true, "p_load": 9.4, "q_load": 1.8000000000000003, "bus": "949"}, "load_950": {"in_service": true, "p_load": 17.2, "q_load": 1.8000000000000003, "bus": "950"}, "load_951": {"in_service": true, "p_load": 4.9, "q_load": 0.0, "bus": "951"}, "load_952": {"in_service": true, "p_load": 12.5, "q_load": 0.6, "bus": "952"}, "load_953": {"in_service": true, "p_load": 23.7, "q_load": 3.0, "bus": "953"}, "load_954": {"in_service": true, "p_load": 16.1, "q_load": 3.0, "bus": "954"}, "load_956": {"in_service": true, "p_load": 16.2, "q_load": 1.4, "bus": "956"}, "load_957": {"in_service": true, "p_load": 16.1, "q_load": 1.0, "bus": "957"}, "load_958": {"in_service": true, "p_load": 2.7, "q_load": 0.5, "bus": "958"}, "load_959": {"in_service": true, "p_load": 6.0, "q_load": 16.1, "bus": "959"}, "load_960": {"in_service": true, "p_load": 13.0, "q_load": 2.5, "bus": "960"}, "load_962": {"in_service": true, "p_load": 18.3, "q_load": 3.0, "bus": "962"}, "load_963": {"in_service": true, "p_load": 3.8, "q_load": 0.9000000000000001, "bus": "963"}, "load_964": {"in_service": true, "p_load": 20.0, "q_load": 2.0, "bus": "964"}, "load_965": {"in_service": true, "p_load": 10.3, "q_load": 1.5, "bus": "965"}, "load_966": {"in_service": true, "p_load": 4.3, "q_load": 1.5, "bus": "966"}, "load_968": {"in_service": true, "p_load": 17.2, "q_load": 2.0, "bus": "968"}, "load_969": {"in_service": true, "p_load": 16.1, "q_load": 2.0, "bus": "969"}, "load_970": {"in_service": true, "p_load": 18.3, "q_load": 1.5, "bus": "970"}, "load_971": {"in_service": true, "p_load": 8.3, "q_load": 2.0, "bus": "971"}, "load_972": {"in_service": true, "p_load": 14.6, "q_load": 1.0, "bus": "972"}, "load_973": {"in_service": true, "p_load": 11.1, "q_load": 2.9, "bus": "973"}, "load_974": {"in_service": true, "p_load": 12.6, "q_load": 2.0, "bus": "974"}, "load_975": {"in_service": true, "p_load": 7.9, "q_load": 0.0, "bus": "975"}, "load_978": {"in_service": true, "p_load": 2.7, "q_load": 1.0, "bus": "978"}, "load_979": {"in_service": true, "p_load": 22.4, "q_load": 5.0, "bus": "979"}, "load_980": {"in_service": true, "p_load": 6.5, "q_load": 0.6, "bus": "980"}, "load_981": {"in_service": true, "p_load": 7.9, "q_load": 0.3, "bus": "981"}, "load_982": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 1.0, "bus": "982"}, "load_983": {"in_service": true, "p_load": 1.1, "q_load": 0.5, "bus": "983"}, "load_984": {"in_service": true, "p_load": 8.6, "q_load": 1.5, "bus": "984"}, "load_985": {"in_service": true, "p_load": 8.6, "q_load": 1.0, "bus": "985"}, "load_986": {"in_service": true, "p_load": 20.7, "q_load": 1.1, "bus": "986"}, "load_987": {"in_service": true, "p_load": 8.6, "q_load": 1.5, "bus": "987"}, "load_988": {"in_service": true, "p_load": 11.5, "q_load": 1.4, "bus": "988"}, "load_989": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 1.2, "bus": "989"}, "load_990": {"in_service": true, "p_load": 11.8, "q_load": 1.4, "bus": "990"}, "load_991": {"in_service": true, "p_load": 5.9, "q_load": 0.0, "bus": "991"}, "load_992": {"in_service": true, "p_load": 9.6, "q_load": 3.4000000000000004, "bus": "992"}, "load_993": {"in_service": true, "p_load": 0.0, "q_load": 1.0, "bus": "993"}, "load_995": {"in_service": true, "p_load": 4.3, "q_load": 0.5, "bus": "995"}, "load_996": {"in_service": true, "p_load": 6.5, "q_load": 1.0, "bus": "996"}, "load_997": {"in_service": true, "p_load": 5.4, "q_load": 0.5, "bus": "997"}, "load_998": {"in_service": true, "p_load": 18.7, "q_load": 3.4000000000000004, "bus": "998"}, "load_999": {"in_service": true, "p_load": 7.6, "q_load": -0.4, "bus": "999"}, "load_1000": {"in_service": true, "p_load": 32.3, "q_load": 6.0, "bus": "1000"}, "load_1005": {"in_service": true, "p_load": 7.9, "q_load": 1.4, "bus": "1005"}, "load_1006": {"in_service": true, "p_load": 3.2, "q_load": 0.5, "bus": "1006"}, "load_1007": {"in_service": true, "p_load": 16.1, "q_load": 2.0, "bus": "1007"}, "load_1008": {"in_service": true, "p_load": 15.299999999999999, "q_load": 28.6, "bus": "1008"}, "load_1009": {"in_service": true, "p_load": 33.0, "q_load": 28.6, "bus": "1009"}, "load_1010": {"in_service": true, "p_load": 13.600000000000001, "q_load": 2.5, "bus": "1010"}, "load_1011": {"in_service": true, "p_load": 3.8, "q_load": 0.0, "bus": "1011"}, "load_1012": {"in_service": true, "p_load": 18.9, "q_load": 2.5, "bus": "1012"}, "load_1013": {"in_service": true, "p_load": 7.5, "q_load": 1.4, "bus": "1013"}, "load_1014": {"in_service": true, "p_load": 9.8, "q_load": 1.7000000000000002, "bus": "1014"}, "load_1015": {"in_service": true, "p_load": 6.9, "q_load": 1.3, "bus": "1015"}, "load_1016": {"in_service": true, "p_load": 16.1, "q_load": -0.8, "bus": "1016"}, "load_1017": {"in_service": true, "p_load": 12.8, "q_load": 0.9000000000000001, "bus": "1017"}, "load_1018": {"in_service": true, "p_load": 6.800000000000001, "q_load": 0.8, "bus": "1018"}, "load_1019": {"in_service": true, "p_load": 4.2, "q_load": 0.8, "bus": "1019"}, "load_1021": {"in_service": true, "p_load": 8.4, "q_load": 1.5, "bus": "1021"}, "load_1022": {"in_service": true, "p_load": 1.9, "q_load": 0.6, "bus": "1022"}, "load_1023": {"in_service": true, "p_load": 7.000000000000001, "q_load": 0.7, "bus": "1023"}, "load_1024": {"in_service": true, "p_load": 14.000000000000002, "q_load": 4.0, "bus": "1024"}, "load_1026": {"in_service": true, "p_load": 6.2, "q_load": 0.9000000000000001, "bus": "1026"}, "load_1027": {"in_service": true, "p_load": 11.7, "q_load": 1.9, "bus": "1027"}, "load_1028": {"in_service": true, "p_load": 7.5, "q_load": 0.5, "bus": "1028"}, "load_1029": {"in_service": true, "p_load": 5.4, "q_load": 0.0, "bus": "1029"}, "load_1030": {"in_service": true, "p_load": 5.4, "q_load": 1.0, "bus": "1030"}, "load_1031": {"in_service": true, "p_load": 11.3, "q_load": 0.5, "bus": "1031"}, "load_1032": {"in_service": true, "p_load": 15.8, "q_load": 2.1, "bus": "1032"}, "load_1040": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 2.3, "bus": "1040"}, "load_1041": {"in_service": true, "p_load": 13.0, "q_load": 1.1, "bus": "1041"}, "load_1042": {"in_service": true, "p_load": 5.9, "q_load": 0.0, "bus": "1042"}, "load_1043": {"in_service": true, "p_load": 1.6, "q_load": 0.3, "bus": "1043"}, "load_1045": {"in_service": true, "p_load": 6.0, "q_load": 1.2, "bus": "1045"}, "load_1046": {"in_service": true, "p_load": 4.4, "q_load": 0.6, "bus": "1046"}, "load_1047": {"in_service": true, "p_load": 10.7, "q_load": 0.0, "bus": "1047"}, "load_1048": {"in_service": true, "p_load": 10.5, "q_load": 0.7, "bus": "1048"}, "load_1049": {"in_service": true, "p_load": 2.2, "q_load": 1.0, "bus": "1049"}, "load_1050": {"in_service": true, "p_load": 7.8, "q_load": 1.5, "bus": "1050"}, "load_1052": {"in_service": true, "p_load": 0.6, "q_load": -0.6, "bus": "1052"}, "load_1054": {"in_service": true, "p_load": 2.3, "q_load": 0.6, "bus": "1054"}, "load_1056": {"in_service": true, "p_load": 65.3, "q_load": 42.4, "bus": "1056"}, "load_1057": {"in_service": true, "p_load": 10.9, "q_load": 4.1, "bus": "1057"}, "load_1058": {"in_service": true, "p_load": 5.2, "q_load": 1.8000000000000003, "bus": "1058"}, "load_1059": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 0.2, "bus": "1059"}, "load_1060": {"in_service": true, "p_load": 5.4, "q_load": 1.9, "bus": "1060"}, "load_1062": {"in_service": true, "p_load": 8.7, "q_load": 3.0, "bus": "1062"}, "load_1063": {"in_service": true, "p_load": 10.5, "q_load": 2.3, "bus": "1063"}, "load_1065": {"in_service": true, "p_load": 15.0, "q_load": 2.7, "bus": "1065"}, "load_1066": {"in_service": true, "p_load": 9.4, "q_load": 3.0, "bus": "1066"}, "load_1069": {"in_service": true, "p_load": 8.2, "q_load": 0.9000000000000001, "bus": "1069"}, "load_1070": {"in_service": true, "p_load": 6.1, "q_load": 2.9, "bus": "1070"}, "load_1071": {"in_service": true, "p_load": 8.6, "q_load": 3.9, "bus": "1071"}, "load_1073": {"in_service": true, "p_load": 24.9, "q_load": 4.8, "bus": "1073"}, "load_1074": {"in_service": true, "p_load": 26.400000000000002, "q_load": 4.8, "bus": "1074"}, "load_1075": {"in_service": true, "p_load": 17.6, "q_load": 7.1, "bus": "1075"}, "load_1078": {"in_service": true, "p_load": 11.6, "q_load": 4.4, "bus": "1078"}, "load_1079": {"in_service": true, "p_load": 8.2, "q_load": 3.0, "bus": "1079"}, "load_1080": {"in_service": true, "p_load": 11.2, "q_load": 3.0, "bus": "1080"}, "load_1081": {"in_service": true, "p_load": 8.6, "q_load": 2.2, "bus": "1081"}, "load_1082": {"in_service": true, "p_load": 3.6000000000000005, "q_load": 1.6, "bus": "1082"}, "load_1083": {"in_service": true, "p_load": 2.3, "q_load": 1.3, "bus": "1083"}, "load_1087": {"in_service": true, "p_load": 7.400000000000001, "q_load": 4.8, "bus": "1087"}, "load_1088": {"in_service": true, "p_load": 9.8, "q_load": 5.9, "bus": "1088"}, "load_1089": {"in_service": true, "p_load": 11.2, "q_load": 6.3, "bus": "1089"}, "load_1090": {"in_service": true, "p_load": 5.6, "q_load": 1.7000000000000002, "bus": "1090"}, "load_1092": {"in_service": true, "p_load": 13.699999999999998, "q_load": 1.9, "bus": "1092"}, "load_1093": {"in_service": true, "p_load": 7.5, "q_load": 2.3, "bus": "1093"}, "load_1094": {"in_service": true, "p_load": 12.6, "q_load": 7.1, "bus": "1094"}, "load_1096": {"in_service": true, "p_load": 4.2, "q_load": 1.6, "bus": "1096"}, "load_1097": {"in_service": true, "p_load": 1.1, "q_load": 0.4, "bus": "1097"}, "load_1101": {"in_service": true, "p_load": 1.5, "q_load": 0.3, "bus": "1101"}, "load_1102": {"in_service": true, "p_load": 4.5, "q_load": 1.3, "bus": "1102"}, "load_1103": {"in_service": true, "p_load": 4.5, "q_load": 0.7, "bus": "1103"}, "load_1105": {"in_service": true, "p_load": 14.000000000000002, "q_load": 4.2, "bus": "1105"}, "load_1107": {"in_service": true, "p_load": 7.3, "q_load": 1.1, "bus": "1107"}, "load_1108": {"in_service": true, "p_load": 1.5, "q_load": 0.1, "bus": "1108"}, "load_1110": {"in_service": true, "p_load": 11.7, "q_load": 3.3000000000000003, "bus": "1110"}, "load_1111": {"in_service": true, "p_load": 12.4, "q_load": 7.5, "bus": "1111"}, "load_1112": {"in_service": true, "p_load": 2.0, "q_load": 4.0, "bus": "1112"}, "load_1113": {"in_service": true, "p_load": 4.9, "q_load": 0.5, "bus": "1113"}, "load_1114": {"in_service": true, "p_load": 5.7, "q_load": 2.3, "bus": "1114"}, "load_1115": {"in_service": true, "p_load": 10.7, "q_load": 3.2, "bus": "1115"}, "load_1116": {"in_service": true, "p_load": 9.6, "q_load": 3.0, "bus": "1116"}, "load_1118": {"in_service": true, "p_load": 22.5, "q_load": 1.0, "bus": "1118"}, "load_1119": {"in_service": true, "p_load": 12.5, "q_load": 4.3, "bus": "1119"}, "load_1120": {"in_service": true, "p_load": 7.400000000000001, "q_load": 2.7, "bus": "1120"}, "load_1121": {"in_service": true, "p_load": 0.4, "q_load": 0.1, "bus": "1121"}, "load_1123": {"in_service": true, "p_load": 12.3, "q_load": 2.9, "bus": "1123"}, "load_1125": {"in_service": true, "p_load": 15.2, "q_load": 6.9, "bus": "1125"}, "load_1126": {"in_service": true, "p_load": 15.8, "q_load": 6.9, "bus": "1126"}, "load_1127": {"in_service": true, "p_load": 7.8, "q_load": 1.7000000000000002, "bus": "1127"}, "load_1128": {"in_service": true, "p_load": 12.2, "q_load": 2.9, "bus": "1128"}, "load_1129": {"in_service": true, "p_load": 5.9, "q_load": 2.8, "bus": "1129"}, "load_1131": {"in_service": true, "p_load": 21.9, "q_load": 12.4, "bus": "1131"}, "load_1132": {"in_service": true, "p_load": 3.5000000000000004, "q_load": 2.9, "bus": "1132"}, "load_1133": {"in_service": true, "p_load": 6.1, "q_load": 2.3, "bus": "1133"}, "load_1138": {"in_service": true, "p_load": 4.6, "q_load": 0.7, "bus": "1138"}, "load_1139": {"in_service": true, "p_load": 13.0, "q_load": 4.8, "bus": "1139"}, "load_1142": {"in_service": true, "p_load": 12.9, "q_load": 5.5, "bus": "1142"}, "load_1143": {"in_service": true, "p_load": 3.6000000000000005, "q_load": 1.7000000000000002, "bus": "1143"}, "load_1144": {"in_service": true, "p_load": 14.3, "q_load": 3.6000000000000005, "bus": "1144"}, "load_1145": {"in_service": true, "p_load": 10.9, "q_load": 2.8, "bus": "1145"}, "load_1146": {"in_service": true, "p_load": 6.9, "q_load": 5.5, "bus": "1146"}, "load_1147": {"in_service": true, "p_load": 9.5, "q_load": 2.1, "bus": "1147"}, "load_1148": {"in_service": true, "p_load": 9.0, "q_load": 3.1, "bus": "1148"}, "load_1149": {"in_service": true, "p_load": 11.4, "q_load": 4.0, "bus": "1149"}, "load_1150": {"in_service": true, "p_load": 5.1, "q_load": 1.7000000000000002, "bus": "1150"}, "load_1152": {"in_service": true, "p_load": 8.8, "q_load": 2.8, "bus": "1152"}, "load_1153": {"in_service": true, "p_load": 7.3, "q_load": 3.0, "bus": "1153"}, "load_1154": {"in_service": true, "p_load": 10.1, "q_load": 3.3000000000000003, "bus": "1154"}, "load_1156": {"in_service": true, "p_load": 14.400000000000002, "q_load": 6.800000000000001, "bus": "1156"}, "load_1157": {"in_service": true, "p_load": 6.800000000000001, "q_load": 1.4, "bus": "1157"}, "load_1159": {"in_service": true, "p_load": 7.1, "q_load": 2.7, "bus": "1159"}, "load_1160": {"in_service": true, "p_load": 5.7, "q_load": 2.9, "bus": "1160"}, "load_1161": {"in_service": true, "p_load": 1.2, "q_load": 1.1, "bus": "1161"}, "load_1162": {"in_service": true, "p_load": 4.2, "q_load": 4.0, "bus": "1162"}, "load_1163": {"in_service": true, "p_load": 7.9, "q_load": 2.3, "bus": "1163"}, "load_1165": {"in_service": true, "p_load": 6.1, "q_load": 2.5, "bus": "1165"}, "load_1166": {"in_service": true, "p_load": 2.9, "q_load": 1.3, "bus": "1166"}, "load_1167": {"in_service": true, "p_load": 22.4, "q_load": 8.9, "bus": "1167"}, "load_1168": {"in_service": true, "p_load": 10.4, "q_load": 0.7, "bus": "1168"}, "load_1169": {"in_service": true, "p_load": 5.5, "q_load": 0.5, "bus": "1169"}, "load_1172": {"in_service": true, "p_load": 7.6, "q_load": 3.2, "bus": "1172"}, "load_1174": {"in_service": true, "p_load": 13.0, "q_load": 2.4, "bus": "1174"}, "load_1177": {"in_service": true, "p_load": 0.7, "q_load": 0.2, "bus": "1177"}, "load_1179": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 0.6, "bus": "1179"}, "load_1180": {"in_service": true, "p_load": 6.1, "q_load": 2.6, "bus": "1180"}, "load_1181": {"in_service": true, "p_load": 1.9, "q_load": 1.3, "bus": "1181"}, "load_1182": {"in_service": true, "p_load": 9.8, "q_load": 2.1, "bus": "1182"}, "load_1183": {"in_service": true, "p_load": 6.4, "q_load": 0.6, "bus": "1183"}, "load_1184": {"in_service": true, "p_load": 6.4, "q_load": 0.9000000000000001, "bus": "1184"}, "load_1185": {"in_service": true, "p_load": 7.6, "q_load": 0.9000000000000001, "bus": "1185"}, "load_1186": {"in_service": true, "p_load": 10.3, "q_load": 4.2, "bus": "1186"}, "load_1187": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 2.8, "bus": "1187"}, "load_1188": {"in_service": true, "p_load": 34.8, "q_load": 23.4, "bus": "1188"}, "load_1189": {"in_service": true, "p_load": 11.1, "q_load": 18.1, "bus": "1189"}, "load_1190": {"in_service": true, "p_load": 8.0, "q_load": 3.3000000000000003, "bus": "1190"}, "load_1191": {"in_service": true, "p_load": 8.4, "q_load": 3.5000000000000004, "bus": "1191"}, "load_1192": {"in_service": true, "p_load": 14.099999999999998, "q_load": 7.000000000000001, "bus": "1192"}, "load_1194": {"in_service": true, "p_load": 9.4, "q_load": 3.8, "bus": "1194"}, "load_1195": {"in_service": true, "p_load": 6.3, "q_load": 2.6, "bus": "1195"}, "load_1196": {"in_service": true, "p_load": 1.4, "q_load": 0.8, "bus": "1196"}, "load_1198": {"in_service": true, "p_load": 7.1, "q_load": 0.5, "bus": "1198"}, "load_1200": {"in_service": true, "p_load": 6.800000000000001, "q_load": 2.2, "bus": "1200"}, "load_1201": {"in_service": true, "p_load": 4.0, "q_load": 1.3, "bus": "1201"}, "load_1202": {"in_service": true, "p_load": 10.7, "q_load": 5.8, "bus": "1202"}, "load_1203": {"in_service": true, "p_load": 5.7, "q_load": 1.8000000000000003, "bus": "1203"}, "load_1204": {"in_service": true, "p_load": 7.200000000000001, "q_load": 3.2, "bus": "1204"}, "load_1206": {"in_service": true, "p_load": 13.900000000000002, "q_load": 2.3, "bus": "1206"}, "load_1207": {"in_service": true, "p_load": 16.8, "q_load": 3.9, "bus": "1207"}, "load_1208": {"in_service": true, "p_load": 12.1, "q_load": 4.2, "bus": "1208"}, "load_1209": {"in_service": true, "p_load": 11.8, "q_load": 4.7, "bus": "1209"}, "load_1210": {"in_service": true, "p_load": 18.9, "q_load": 4.0, "bus": "1210"}, "load_1211": {"in_service": true, "p_load": 17.2, "q_load": 3.1, "bus": "1211"}, "load_1212": {"in_service": true, "p_load": 4.7, "q_load": 2.3, "bus": "1212"}, "load_1213": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 1.3, "bus": "1213"}, "load_1214": {"in_service": true, "p_load": 24.3, "q_load": 66.1, "bus": "1214"}, "load_1215": {"in_service": true, "p_load": 25.4, "q_load": 66.1, "bus": "1215"}, "load_1216": {"in_service": true, "p_load": 5.0, "q_load": 0.7, "bus": "1216"}, "load_1217": {"in_service": true, "p_load": 4.3, "q_load": -0.2, "bus": "1217"}, "load_1218": {"in_service": true, "p_load": 9.7, "q_load": 2.2, "bus": "1218"}, "load_1219": {"in_service": true, "p_load": 0.9000000000000001, "q_load": 0.1, "bus": "1219"}, "load_1220": {"in_service": true, "p_load": 11.1, "q_load": 18.1, "bus": "1220"}, "load_1222": {"in_service": true, "p_load": 12.1, "q_load": 3.8, "bus": "1222"}, "load_1223": {"in_service": true, "p_load": 8.3, "q_load": 2.7, "bus": "1223"}, "load_1224": {"in_service": true, "p_load": 9.2, "q_load": 4.6, "bus": "1224"}, "load_1227": {"in_service": true, "p_load": 34.2, "q_load": 0.2, "bus": "1227"}, "load_1229": {"in_service": true, "p_load": 3.5000000000000004, "q_load": 1.1, "bus": "1229"}, "load_1231": {"in_service": true, "p_load": 4.1, "q_load": 1.4, "bus": "1231"}, "load_1232": {"in_service": true, "p_load": 4.9, "q_load": 1.6, "bus": "1232"}, "load_1233": {"in_service": true, "p_load": 5.0, "q_load": 1.9, "bus": "1233"}, "load_1235": {"in_service": true, "p_load": 0.0, "q_load": 0.2, "bus": "1235"}, "load_1237": {"in_service": true, "p_load": 0.0, "q_load": 1.5, "bus": "1237"}, "load_1238": {"in_service": true, "p_load": 22.1, "q_load": 9.0, "bus": "1238"}, "load_1239": {"in_service": true, "p_load": 7.9, "q_load": 3.0, "bus": "1239"}, "load_1241": {"in_service": true, "p_load": 3.0, "q_load": 0.8, "bus": "1241"}, "load_1248": {"in_service": true, "p_load": 2.7, "q_load": 0.4, "bus": "1248"}, "load_1250": {"in_service": true, "p_load": 0.2, "q_load": 0.1, "bus": "1250"}, "load_1252": {"in_service": true, "p_load": 3.9, "q_load": 1.3, "bus": "1252"}, "load_1255": {"in_service": true, "p_load": 3.5000000000000004, "q_load": 1.7000000000000002, "bus": "1255"}, "load_1258": {"in_service": true, "p_load": 23.0, "q_load": 7.8, "bus": "1258"}, "load_1260": {"in_service": true, "p_load": 13.3, "q_load": 4.3, "bus": "1260"}, "load_1261": {"in_service": true, "p_load": 12.6, "q_load": 4.2, "bus": "1261"}, "load_1262": {"in_service": true, "p_load": 12.7, "q_load": 5.2, "bus": "1262"}, "load_1263": {"in_service": true, "p_load": 11.1, "q_load": 3.6000000000000005, "bus": "1263"}, "load_1264": {"in_service": true, "p_load": 0.9000000000000001, "q_load": 0.4, "bus": "1264"}, "load_1266": {"in_service": true, "p_load": 6.3, "q_load": 1.5, "bus": "1266"}, "load_1268": {"in_service": true, "p_load": 6.4, "q_load": 4.2, "bus": "1268"}, "load_1270": {"in_service": true, "p_load": 8.8, "q_load": 0.0, "bus": "1270"}, "load_1272": {"in_service": true, "p_load": 7.000000000000001, "q_load": 3.9, "bus": "1272"}, "load_1273": {"in_service": true, "p_load": 3.2, "q_load": 0.0, "bus": "1273"}, "load_1275": {"in_service": true, "p_load": 13.699999999999998, "q_load": 4.0, "bus": "1275"}, "load_1276": {"in_service": true, "p_load": 4.9, "q_load": 1.4, "bus": "1276"}, "load_1277": {"in_service": true, "p_load": 5.4, "q_load": 1.8000000000000003, "bus": "1277"}, "load_1279": {"in_service": true, "p_load": 9.9, "q_load": 5.4, "bus": "1279"}, "load_1281": {"in_service": true, "p_load": 1.3, "q_load": 0.5, "bus": "1281"}, "load_1282": {"in_service": true, "p_load": 5.0, "q_load": 1.9, "bus": "1282"}, "load_1283": {"in_service": true, "p_load": 0.9000000000000001, "q_load": 0.4, "bus": "1283"}, "load_1284": {"in_service": true, "p_load": 17.8, "q_load": 6.4, "bus": "1284"}, "load_1285": {"in_service": true, "p_load": 6.5, "q_load": 2.1, "bus": "1285"}, "load_1286": {"in_service": true, "p_load": 6.9, "q_load": 2.9, "bus": "1286"}, "load_1287": {"in_service": true, "p_load": 6.9, "q_load": 2.8, "bus": "1287"}, "load_1288": {"in_service": true, "p_load": 9.8, "q_load": 2.1, "bus": "1288"}, "load_1289": {"in_service": true, "p_load": 11.7, "q_load": 3.0, "bus": "1289"}, "load_1290": {"in_service": true, "p_load": 5.6, "q_load": 1.6, "bus": "1290"}, "load_1291": {"in_service": true, "p_load": 9.0, "q_load": 3.6000000000000005, "bus": "1291"}, "load_1294": {"in_service": true, "p_load": 7.6, "q_load": 5.7, "bus": "1294"}, "load_1295": {"in_service": true, "p_load": 2.6, "q_load": 0.1, "bus": "1295"}, "load_1297": {"in_service": true, "p_load": 9.4, "q_load": 3.1, "bus": "1297"}, "load_1298": {"in_service": true, "p_load": 9.4, "q_load": 3.0, "bus": "1298"}, "load_1301": {"in_service": true, "p_load": 7.5, "q_load": 1.0, "bus": "1301"}, "load_1302": {"in_service": true, "p_load": 5.7, "q_load": 2.4, "bus": "1302"}, "load_1303": {"in_service": true, "p_load": 5.4, "q_load": 1.7000000000000002, "bus": "1303"}, "load_1304": {"in_service": true, "p_load": 4.3, "q_load": 1.1, "bus": "1304"}, "load_1305": {"in_service": true, "p_load": 2.2, "q_load": 0.7, "bus": "1305"}, "load_1306": {"in_service": true, "p_load": 1.6, "q_load": 0.6, "bus": "1306"}, "load_1307": {"in_service": true, "p_load": 7.000000000000001, "q_load": 0.2, "bus": "1307"}, "load_1308": {"in_service": true, "p_load": 7.000000000000001, "q_load": 0.8, "bus": "1308"}, "load_1309": {"in_service": true, "p_load": 5.7, "q_load": 2.6, "bus": "1309"}, "load_1311": {"in_service": true, "p_load": 9.7, "q_load": 3.3000000000000003, "bus": "1311"}, "load_1312": {"in_service": true, "p_load": 2.7, "q_load": 1.0, "bus": "1312"}, "load_1313": {"in_service": true, "p_load": 2.5, "q_load": 0.8, "bus": "1313"}, "load_1318": {"in_service": true, "p_load": 5.3, "q_load": 1.9, "bus": "1318"}, "load_1320": {"in_service": true, "p_load": 9.1, "q_load": 3.1, "bus": "1320"}, "load_1323": {"in_service": true, "p_load": 1.1, "q_load": 0.7, "bus": "1323"}, "load_1324": {"in_service": true, "p_load": 0.7, "q_load": 0.3, "bus": "1324"}, "load_1325": {"in_service": true, "p_load": 1.6, "q_load": 0.3, "bus": "1325"}, "load_1328": {"in_service": true, "p_load": 7.6, "q_load": 0.2, "bus": "1328"}, "load_1329": {"in_service": true, "p_load": 6.800000000000001, "q_load": -0.8, "bus": "1329"}, "load_1330": {"in_service": true, "p_load": 4.3, "q_load": 5.7, "bus": "1330"}, "load_1331": {"in_service": true, "p_load": 5.8, "q_load": 7.9, "bus": "1331"}, "load_1333": {"in_service": true, "p_load": 0.7, "q_load": 2.8, "bus": "1333"}, "load_1334": {"in_service": true, "p_load": 7.3, "q_load": 3.1, "bus": "1334"}, "load_1335": {"in_service": true, "p_load": 13.0, "q_load": 1.3, "bus": "1335"}, "load_1336": {"in_service": true, "p_load": 5.2, "q_load": 2.2, "bus": "1336"}, "load_1337": {"in_service": true, "p_load": 22.2, "q_load": 12.4, "bus": "1337"}, "load_1338": {"in_service": true, "p_load": 0.7, "q_load": 0.0, "bus": "1338"}, "load_1339": {"in_service": true, "p_load": 3.2, "q_load": 1.0, "bus": "1339"}, "load_1343": {"in_service": true, "p_load": 16.4, "q_load": 7.8, "bus": "1343"}, "load_1347": {"in_service": true, "p_load": 24.3, "q_load": 7.000000000000001, "bus": "1347"}, "load_1348": {"in_service": true, "p_load": 9.4, "q_load": 3.6000000000000005, "bus": "1348"}, "load_1349": {"in_service": true, "p_load": 17.7, "q_load": 9.9, "bus": "1349"}, "load_1351": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 0.4, "bus": "1351"}, "load_1352": {"in_service": true, "p_load": 7.000000000000001, "q_load": 3.5000000000000004, "bus": "1352"}, "load_1353": {"in_service": true, "p_load": 3.5000000000000004, "q_load": 2.0, "bus": "1353"}, "load_1354": {"in_service": true, "p_load": 109.5, "q_load": 51.2, "bus": "1354"}, "load_1355": {"in_service": true, "p_load": 3.9, "q_load": 1.3, "bus": "1355"}, "load_1356": {"in_service": true, "p_load": 26.1, "q_load": 11.1, "bus": "1356"}, "load_1357": {"in_service": true, "p_load": 63.3, "q_load": 22.6, "bus": "1357"}, "load_1362": {"in_service": true, "p_load": 10.5, "q_load": 4.6, "bus": "1362"}, "load_1365": {"in_service": true, "p_load": 1.6, "q_load": 0.6, "bus": "1365"}, "load_1366": {"in_service": true, "p_load": 0.6, "q_load": 0.3, "bus": "1366"}, "load_1367": {"in_service": true, "p_load": 6.3, "q_load": 0.9000000000000001, "bus": "1367"}, "load_1368": {"in_service": true, "p_load": 6.2, "q_load": -0.9000000000000001, "bus": "1368"}, "load_1369": {"in_service": true, "p_load": 3.0, "q_load": 1.1, "bus": "1369"}, "load_1370": {"in_service": true, "p_load": 2.9, "q_load": 0.7, "bus": "1370"}, "load_1371": {"in_service": true, "p_load": 19.4, "q_load": 6.9, "bus": "1371"}, "load_1372": {"in_service": true, "p_load": 18.6, "q_load": 9.8, "bus": "1372"}, "load_1373": {"in_service": true, "p_load": 16.8, "q_load": 3.8, "bus": "1373"}, "load_1374": {"in_service": true, "p_load": 11.2, "q_load": 2.6, "bus": "1374"}, "load_1375": {"in_service": true, "p_load": 22.4, "q_load": 6.5, "bus": "1375"}, "load_1376": {"in_service": true, "p_load": 10.3, "q_load": 4.6, "bus": "1376"}, "load_1377": {"in_service": true, "p_load": 12.0, "q_load": 4.1, "bus": "1377"}, "load_1378": {"in_service": true, "p_load": 10.6, "q_load": 0.5, "bus": "1378"}, "load_1379": {"in_service": true, "p_load": 10.7, "q_load": 0.8, "bus": "1379"}, "load_1380": {"in_service": true, "p_load": 2.7, "q_load": 2.3, "bus": "1380"}, "load_1381": {"in_service": true, "p_load": 44.2, "q_load": 16.1, "bus": "1381"}, "load_1382": {"in_service": true, "p_load": 44.2, "q_load": 16.1, "bus": "1382"}, "load_1384": {"in_service": true, "p_load": 7.8, "q_load": 3.8, "bus": "1384"}, "load_1385": {"in_service": true, "p_load": 11.5, "q_load": 3.0, "bus": "1385"}, "load_1386": {"in_service": true, "p_load": 11.5, "q_load": 2.4, "bus": "1386"}, "load_1387": {"in_service": true, "p_load": 0.9000000000000001, "q_load": 0.0, "bus": "1387"}, "load_1388": {"in_service": true, "p_load": 0.8, "q_load": 0.0, "bus": "1388"}, "load_1391": {"in_service": true, "p_load": 3.2, "q_load": 0.6, "bus": "1391"}, "load_1392": {"in_service": true, "p_load": 1.5, "q_load": 0.2, "bus": "1392"}, "load_1393": {"in_service": true, "p_load": 1.5, "q_load": 0.5, "bus": "1393"}, "load_1398": {"in_service": true, "p_load": 12.4, "q_load": 4.4, "bus": "1398"}, "load_1399": {"in_service": true, "p_load": 7.3, "q_load": 0.1, "bus": "1399"}, "load_1400": {"in_service": true, "p_load": 9.5, "q_load": 9.9, "bus": "1400"}, "load_1401": {"in_service": true, "p_load": 8.6, "q_load": 9.2, "bus": "1401"}, "load_1402": {"in_service": true, "p_load": 4.1, "q_load": 1.9, "bus": "1402"}, "load_1403": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 1.2, "bus": "1403"}, "load_1404": {"in_service": true, "p_load": 0.4, "q_load": 0.2, "bus": "1404"}, "load_1406": {"in_service": true, "p_load": 21.7, "q_load": 14.899999999999999, "bus": "1406"}, "load_1407": {"in_service": true, "p_load": 9.4, "q_load": 1.1, "bus": "1407"}, "load_1408": {"in_service": true, "p_load": 53.0, "q_load": 29.5, "bus": "1408"}, "load_1409": {"in_service": true, "p_load": 36.9, "q_load": 34.8, "bus": "1409"}, "load_1410": {"in_service": true, "p_load": 9.2, "q_load": 2.8, "bus": "1410"}, "load_1411": {"in_service": true, "p_load": 2.5, "q_load": 1.3, "bus": "1411"}, "load_1413": {"in_service": true, "p_load": 2.9, "q_load": 1.3, "bus": "1413"}, "load_1415": {"in_service": true, "p_load": 17.0, "q_load": 5.8, "bus": "1415"}, "load_1418": {"in_service": true, "p_load": 7.000000000000001, "q_load": 2.7, "bus": "1418"}, "load_1419": {"in_service": true, "p_load": 2.3, "q_load": 0.6, "bus": "1419"}, "load_1422": {"in_service": true, "p_load": 0.6, "q_load": 0.1, "bus": "1422"}, "load_1423": {"in_service": true, "p_load": 0.6, "q_load": 0.2, "bus": "1423"}, "load_1424": {"in_service": true, "p_load": 1.2, "q_load": 3.0, "bus": "1424"}, "load_1425": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 1.3, "bus": "1425"}, "load_1426": {"in_service": true, "p_load": 1.6, "q_load": 0.6, "bus": "1426"}, "load_1427": {"in_service": true, "p_load": 15.2, "q_load": 4.8, "bus": "1427"}, "load_1428": {"in_service": true, "p_load": 9.6, "q_load": 4.2, "bus": "1428"}, "load_1429": {"in_service": true, "p_load": 1.2, "q_load": 0.0, "bus": "1429"}, "load_1430": {"in_service": true, "p_load": 0.4, "q_load": 0.0, "bus": "1430"}, "load_1431": {"in_service": true, "p_load": 8.2, "q_load": 3.6000000000000005, "bus": "1431"}, "load_1432": {"in_service": true, "p_load": 8.2, "q_load": 3.6000000000000005, "bus": "1432"}, "load_1433": {"in_service": true, "p_load": 1.8000000000000003, "q_load": 0.6, "bus": "1433"}, "load_1434": {"in_service": true, "p_load": 3.0, "q_load": -0.2, "bus": "1434"}, "load_1435": {"in_service": true, "p_load": 9.2, "q_load": 4.8, "bus": "1435"}, "load_1436": {"in_service": true, "p_load": 4.3, "q_load": 2.3, "bus": "1436"}, "load_1437": {"in_service": true, "p_load": 0.8, "q_load": 0.4, "bus": "1437"}, "load_1439": {"in_service": true, "p_load": 4.9, "q_load": 2.4, "bus": "1439"}, "load_1440": {"in_service": true, "p_load": 5.0, "q_load": 2.4, "bus": "1440"}, "load_1441": {"in_service": true, "p_load": 1.1, "q_load": -0.2, "bus": "1441"}, "load_1442": {"in_service": true, "p_load": 4.2, "q_load": 0.9000000000000001, "bus": "1442"}, "load_1443": {"in_service": true, "p_load": 4.2, "q_load": 2.4, "bus": "1443"}, "load_1444": {"in_service": true, "p_load": 11.5, "q_load": 4.9, "bus": "1444"}, "load_1445": {"in_service": true, "p_load": 6.7, "q_load": 2.9, "bus": "1445"}, "load_1446": {"in_service": true, "p_load": 5.4, "q_load": 3.0, "bus": "1446"}, "load_1447": {"in_service": true, "p_load": 5.7, "q_load": 1.1, "bus": "1447"}, "load_1448": {"in_service": true, "p_load": 11.4, "q_load": 2.7, "bus": "1448"}, "load_1451": {"in_service": true, "p_load": 8.3, "q_load": 3.0, "bus": "1451"}, "load_1455": {"in_service": true, "p_load": 10.5, "q_load": 3.0, "bus": "1455"}, "load_1456": {"in_service": true, "p_load": 6.800000000000001, "q_load": 0.8, "bus": "1456"}, "load_1457": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 1.6, "bus": "1457"}, "load_1458": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 1.5, "bus": "1458"}, "load_1459": {"in_service": true, "p_load": 5.8, "q_load": 1.9, "bus": "1459"}, "load_1461": {"in_service": true, "p_load": 5.0, "q_load": 1.3, "bus": "1461"}, "load_1462": {"in_service": true, "p_load": 4.1, "q_load": 1.3, "bus": "1462"}, "load_1463": {"in_service": true, "p_load": 7.6, "q_load": 2.4, "bus": "1463"}, "load_1464": {"in_service": true, "p_load": 5.9, "q_load": 1.7000000000000002, "bus": "1464"}, "load_1465": {"in_service": true, "p_load": 8.2, "q_load": 1.8000000000000003, "bus": "1465"}, "load_1467": {"in_service": true, "p_load": 5.6, "q_load": 0.0, "bus": "1467"}, "load_1468": {"in_service": true, "p_load": 9.7, "q_load": 2.8, "bus": "1468"}, "load_1470": {"in_service": true, "p_load": 90.5, "q_load": 33.9, "bus": "1470"}, "load_1471": {"in_service": true, "p_load": 28.499999999999996, "q_load": 7.400000000000001, "bus": "1471"}, "load_1472": {"in_service": true, "p_load": 19.3, "q_load": 7.400000000000001, "bus": "1472"}, "load_1473": {"in_service": true, "p_load": 1.4, "q_load": 0.2, "bus": "1473"}, "load_1474": {"in_service": true, "p_load": 7.200000000000001, "q_load": 2.1, "bus": "1474"}, "load_1479": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 1.0, "bus": "1479"}, "load_1480": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 1.0, "bus": "1480"}, "load_1481": {"in_service": true, "p_load": 8.8, "q_load": 3.4000000000000004, "bus": "1481"}, "load_1483": {"in_service": true, "p_load": 0.7, "q_load": 0.2, "bus": "1483"}, "load_1488": {"in_service": true, "p_load": 9.9, "q_load": 2.7, "bus": "1488"}, "load_1489": {"in_service": true, "p_load": 1.9, "q_load": 0.9000000000000001, "bus": "1489"}, "load_1491": {"in_service": true, "p_load": 5.2, "q_load": 1.9, "bus": "1491"}, "load_1492": {"in_service": true, "p_load": 6.2, "q_load": 2.1, "bus": "1492"}, "load_1493": {"in_service": true, "p_load": 6.3, "q_load": 2.2, "bus": "1493"}, "load_1494": {"in_service": true, "p_load": 2.1, "q_load": 0.7, "bus": "1494"}, "load_1495": {"in_service": true, "p_load": 10.4, "q_load": 5.2, "bus": "1495"}, "load_1497": {"in_service": true, "p_load": 10.8, "q_load": 4.6, "bus": "1497"}, "load_1499": {"in_service": true, "p_load": 5.7, "q_load": 0.8, "bus": "1499"}, "load_1500": {"in_service": true, "p_load": 7.3, "q_load": 1.3, "bus": "1500"}, "load_1501": {"in_service": true, "p_load": 11.7, "q_load": 3.9, "bus": "1501"}, "load_1503": {"in_service": true, "p_load": 7.6, "q_load": 2.3, "bus": "1503"}, "load_1504": {"in_service": true, "p_load": 2.6, "q_load": 0.8, "bus": "1504"}, "load_1505": {"in_service": true, "p_load": 12.5, "q_load": 1.9, "bus": "1505"}, "load_1507": {"in_service": true, "p_load": 14.7, "q_load": 4.6, "bus": "1507"}, "load_1509": {"in_service": true, "p_load": 2.3, "q_load": 0.9000000000000001, "bus": "1509"}, "load_1510": {"in_service": true, "p_load": 6.3, "q_load": 2.4, "bus": "1510"}, "load_1511": {"in_service": true, "p_load": 12.6, "q_load": 8.9, "bus": "1511"}, "load_1512": {"in_service": true, "p_load": 10.0, "q_load": 44.2, "bus": "1512"}, "load_1513": {"in_service": true, "p_load": 10.0, "q_load": 44.2, "bus": "1513"}, "load_1514": {"in_service": true, "p_load": 11.5, "q_load": 3.5000000000000004, "bus": "1514"}, "load_1515": {"in_service": true, "p_load": 9.4, "q_load": 3.1, "bus": "1515"}, "load_1517": {"in_service": true, "p_load": 5.9, "q_load": 2.1, "bus": "1517"}, "load_1518": {"in_service": true, "p_load": 1.3, "q_load": 0.3, "bus": "1518"}, "load_1519": {"in_service": true, "p_load": 1.5, "q_load": 0.6, "bus": "1519"}, "load_1520": {"in_service": true, "p_load": 4.8, "q_load": 2.4, "bus": "1520"}, "load_1521": {"in_service": true, "p_load": 7.8, "q_load": 5.0, "bus": "1521"}, "load_1522": {"in_service": true, "p_load": 6.1, "q_load": 0.2, "bus": "1522"}, "load_1523": {"in_service": true, "p_load": 11.8, "q_load": 2.2, "bus": "1523"}, "load_1524": {"in_service": true, "p_load": 2.0, "q_load": 4.4, "bus": "1524"}, "load_1525": {"in_service": true, "p_load": 8.8, "q_load": 3.5000000000000004, "bus": "1525"}, "load_1526": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 1.2, "bus": "1526"}, "load_1527": {"in_service": true, "p_load": 1.6, "q_load": 0.7, "bus": "1527"}, "load_1528": {"in_service": true, "p_load": 9.6, "q_load": 3.7000000000000006, "bus": "1528"}, "load_1530": {"in_service": true, "p_load": 6.4, "q_load": 2.1, "bus": "1530"}, "load_1531": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 1.7000000000000002, "bus": "1531"}, "load_1532": {"in_service": true, "p_load": 7.400000000000001, "q_load": 3.1, "bus": "1532"}, "load_1533": {"in_service": true, "p_load": 4.9, "q_load": 1.7000000000000002, "bus": "1533"}, "load_1536": {"in_service": true, "p_load": 2.0, "q_load": 0.6, "bus": "1536"}, "load_1537": {"in_service": true, "p_load": 1.8000000000000003, "q_load": 0.4, "bus": "1537"}, "load_1538": {"in_service": true, "p_load": 0.0, "q_load": 0.1, "bus": "1538"}, "load_1539": {"in_service": true, "p_load": 5.4, "q_load": 1.8000000000000003, "bus": "1539"}, "load_1542": {"in_service": true, "p_load": 9.8, "q_load": 3.9, "bus": "1542"}, "load_1545": {"in_service": true, "p_load": 8.0, "q_load": 3.1, "bus": "1545"}, "load_1548": {"in_service": true, "p_load": 6.1, "q_load": 1.9, "bus": "1548"}, "load_1549": {"in_service": true, "p_load": 4.3, "q_load": 1.5, "bus": "1549"}, "load_1550": {"in_service": true, "p_load": 8.9, "q_load": 3.1, "bus": "1550"}, "load_1553": {"in_service": true, "p_load": 1.9, "q_load": 0.6, "bus": "1553"}, "load_1556": {"in_service": true, "p_load": 7.6, "q_load": 1.8000000000000003, "bus": "1556"}, "load_1557": {"in_service": true, "p_load": 8.3, "q_load": 2.2, "bus": "1557"}, "load_1559": {"in_service": true, "p_load": 8.3, "q_load": 2.3, "bus": "1559"}, "load_1560": {"in_service": true, "p_load": 4.9, "q_load": 1.6, "bus": "1560"}, "load_1561": {"in_service": true, "p_load": 3.5000000000000004, "q_load": 0.5, "bus": "1561"}, "load_1562": {"in_service": true, "p_load": 3.5000000000000004, "q_load": 1.3, "bus": "1562"}, "load_1563": {"in_service": true, "p_load": 6.4, "q_load": 2.4, "bus": "1563"}, "load_1564": {"in_service": true, "p_load": 10.7, "q_load": 1.2, "bus": "1564"}, "load_1565": {"in_service": true, "p_load": 8.7, "q_load": -2.0, "bus": "1565"}, "load_1566": {"in_service": true, "p_load": 6.0, "q_load": 2.8, "bus": "1566"}, "load_1567": {"in_service": true, "p_load": 6.1, "q_load": 2.1, "bus": "1567"}, "load_1568": {"in_service": true, "p_load": 6.7, "q_load": 2.5, "bus": "1568"}, "load_1570": {"in_service": true, "p_load": 39.7, "q_load": 14.099999999999998, "bus": "1570"}, "load_1571": {"in_service": true, "p_load": 9.7, "q_load": -0.3, "bus": "1571"}, "load_1572": {"in_service": true, "p_load": 6.4, "q_load": 1.4, "bus": "1572"}, "load_1574": {"in_service": true, "p_load": 10.9, "q_load": 4.7, "bus": "1574"}, "load_1575": {"in_service": true, "p_load": 3.2, "q_load": 1.2, "bus": "1575"}, "load_1576": {"in_service": true, "p_load": 6.2, "q_load": 1.7000000000000002, "bus": "1576"}, "load_1578": {"in_service": true, "p_load": 12.6, "q_load": 16.4, "bus": "1578"}, "load_1579": {"in_service": true, "p_load": 12.6, "q_load": 16.2, "bus": "1579"}, "load_1580": {"in_service": true, "p_load": 7.000000000000001, "q_load": 14.099999999999998, "bus": "1580"}, "load_1581": {"in_service": true, "p_load": 5.5, "q_load": 1.4, "bus": "1581"}, "load_1582": {"in_service": true, "p_load": 5.6, "q_load": 1.4, "bus": "1582"}, "load_1583": {"in_service": true, "p_load": 8.0, "q_load": 2.8, "bus": "1583"}, "load_1584": {"in_service": true, "p_load": 9.7, "q_load": 4.1, "bus": "1584"}, "load_1587": {"in_service": true, "p_load": 12.3, "q_load": 4.4, "bus": "1587"}, "load_1588": {"in_service": true, "p_load": 18.1, "q_load": 6.6000000000000005, "bus": "1588"}, "load_1589": {"in_service": true, "p_load": 8.8, "q_load": 6.800000000000001, "bus": "1589"}, "load_1590": {"in_service": true, "p_load": 20.3, "q_load": 49.4, "bus": "1590"}, "load_1591": {"in_service": true, "p_load": 9.6, "q_load": 0.2, "bus": "1591"}, "load_1592": {"in_service": true, "p_load": 9.1, "q_load": 1.1, "bus": "1592"}, "load_1593": {"in_service": true, "p_load": 1.3, "q_load": 0.5, "bus": "1593"}, "load_1594": {"in_service": true, "p_load": 2.1, "q_load": 0.9000000000000001, "bus": "1594"}, "load_1595": {"in_service": true, "p_load": 36.5, "q_load": 16.6, "bus": "1595"}, "load_1596": {"in_service": true, "p_load": 11.4, "q_load": 4.8, "bus": "1596"}, "load_1597": {"in_service": true, "p_load": 4.1, "q_load": 1.1, "bus": "1597"}, "load_1598": {"in_service": true, "p_load": 7.000000000000001, "q_load": 2.5, "bus": "1598"}, "load_1601": {"in_service": true, "p_load": 11.2, "q_load": 16.4, "bus": "1601"}, "load_1602": {"in_service": true, "p_load": 12.4, "q_load": 18.1, "bus": "1602"}, "load_1603": {"in_service": true, "p_load": 12.1, "q_load": 26.1, "bus": "1603"}, "load_1604": {"in_service": true, "p_load": 5.8, "q_load": 2.0, "bus": "1604"}, "load_1605": {"in_service": true, "p_load": 5.8, "q_load": 2.0, "bus": "1605"}, "load_1606": {"in_service": true, "p_load": 6.7, "q_load": 2.7, "bus": "1606"}, "load_1607": {"in_service": true, "p_load": 3.9, "q_load": 1.4, "bus": "1607"}, "load_1608": {"in_service": true, "p_load": 19.1, "q_load": 8.7, "bus": "1608"}, "load_1610": {"in_service": true, "p_load": 15.7, "q_load": 5.3, "bus": "1610"}, "load_1612": {"in_service": true, "p_load": 1.3, "q_load": 0.6, "bus": "1612"}, "load_1613": {"in_service": true, "p_load": 0.0, "q_load": 0.1, "bus": "1613"}, "load_1614": {"in_service": true, "p_load": 17.9, "q_load": 3.1, "bus": "1614"}, "load_1615": {"in_service": true, "p_load": 18.9, "q_load": 3.2, "bus": "1615"}, "load_1618": {"in_service": true, "p_load": 8.6, "q_load": 3.8, "bus": "1618"}, "load_1619": {"in_service": true, "p_load": 3.5000000000000004, "q_load": 1.6, "bus": "1619"}, "load_1620": {"in_service": true, "p_load": 14.499999999999998, "q_load": 6.1, "bus": "1620"}, "load_1621": {"in_service": true, "p_load": 11.7, "q_load": 3.6000000000000005, "bus": "1621"}, "load_1622": {"in_service": true, "p_load": 8.1, "q_load": 1.2, "bus": "1622"}, "load_1623": {"in_service": true, "p_load": 13.4, "q_load": 2.8, "bus": "1623"}, "load_1624": {"in_service": true, "p_load": 4.7, "q_load": 2.1, "bus": "1624"}, "load_1626": {"in_service": true, "p_load": 18.6, "q_load": 7.5, "bus": "1626"}, "load_1627": {"in_service": true, "p_load": 18.5, "q_load": 7.6, "bus": "1627"}, "load_1628": {"in_service": true, "p_load": 4.9, "q_load": 1.0, "bus": "1628"}, "load_1629": {"in_service": true, "p_load": 3.0, "q_load": -0.1, "bus": "1629"}, "load_1633": {"in_service": true, "p_load": 5.5, "q_load": 2.0, "bus": "1633"}, "load_1634": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 1.2, "bus": "1634"}, "load_1637": {"in_service": true, "p_load": 4.9, "q_load": 1.9, "bus": "1637"}, "load_1638": {"in_service": true, "p_load": 0.0, "q_load": 0.1, "bus": "1638"}, "load_1639": {"in_service": true, "p_load": 16.6, "q_load": 6.7, "bus": "1639"}, "load_1640": {"in_service": true, "p_load": 8.1, "q_load": 2.9, "bus": "1640"}, "load_1644": {"in_service": true, "p_load": 4.0, "q_load": 4.0, "bus": "1644"}, "load_1645": {"in_service": true, "p_load": 8.1, "q_load": 0.8, "bus": "1645"}, "load_1646": {"in_service": true, "p_load": 4.0, "q_load": 0.2, "bus": "1646"}, "load_1647": {"in_service": true, "p_load": 12.1, "q_load": 6.6000000000000005, "bus": "1647"}, "load_1649": {"in_service": true, "p_load": 4.9, "q_load": 2.2, "bus": "1649"}, "load_1650": {"in_service": true, "p_load": 2.2, "q_load": 1.0, "bus": "1650"}, "load_1651": {"in_service": true, "p_load": 0.2, "q_load": 0.0, "bus": "1651"}, "load_1652": {"in_service": true, "p_load": 0.5, "q_load": 0.2, "bus": "1652"}, "load_1653": {"in_service": true, "p_load": 8.4, "q_load": 2.2, "bus": "1653"}, "load_1654": {"in_service": true, "p_load": 11.4, "q_load": 3.6000000000000005, "bus": "1654"}, "load_1655": {"in_service": true, "p_load": 5.7, "q_load": 0.3, "bus": "1655"}, "load_1656": {"in_service": true, "p_load": 5.9, "q_load": 2.1, "bus": "1656"}, "load_1657": {"in_service": true, "p_load": 1.6, "q_load": 0.7, "bus": "1657"}, "load_1659": {"in_service": true, "p_load": 20.6, "q_load": 8.7, "bus": "1659"}, "load_1660": {"in_service": true, "p_load": 7.200000000000001, "q_load": 2.3, "bus": "1660"}, "load_1661": {"in_service": true, "p_load": 10.0, "q_load": 8.0, "bus": "1661"}, "load_1662": {"in_service": true, "p_load": 15.1, "q_load": 8.0, "bus": "1662"}, "load_1664": {"in_service": true, "p_load": 13.100000000000001, "q_load": 4.8, "bus": "1664"}, "load_1665": {"in_service": true, "p_load": 18.1, "q_load": 6.4, "bus": "1665"}, "load_1666": {"in_service": true, "p_load": 29.799999999999997, "q_load": 42.9, "bus": "1666"}, "load_1667": {"in_service": true, "p_load": 8.0, "q_load": 4.2, "bus": "1667"}, "load_1670": {"in_service": true, "p_load": 8.0, "q_load": 2.8, "bus": "1670"}, "load_1671": {"in_service": true, "p_load": 6.9, "q_load": 2.7, "bus": "1671"}, "load_1674": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 0.5, "bus": "1674"}, "load_1675": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 1.1, "bus": "1675"}, "load_1676": {"in_service": true, "p_load": 0.0, "q_load": 0.1, "bus": "1676"}, "load_1678": {"in_service": true, "p_load": 8.2, "q_load": 1.4, "bus": "1678"}, "load_1679": {"in_service": true, "p_load": 4.4, "q_load": 1.5, "bus": "1679"}, "load_1680": {"in_service": true, "p_load": 9.5, "q_load": 2.6, "bus": "1680"}, "load_1681": {"in_service": true, "p_load": 6.2, "q_load": 1.6, "bus": "1681"}, "load_1682": {"in_service": true, "p_load": 8.9, "q_load": 1.9, "bus": "1682"}, "load_1683": {"in_service": true, "p_load": 9.1, "q_load": 1.9, "bus": "1683"}, "load_1684": {"in_service": true, "p_load": 13.900000000000002, "q_load": 1.2, "bus": "1684"}, "load_1685": {"in_service": true, "p_load": 8.8, "q_load": 0.9000000000000001, "bus": "1685"}, "load_1686": {"in_service": true, "p_load": 8.4, "q_load": 2.3, "bus": "1686"}, "load_1688": {"in_service": true, "p_load": 2.3, "q_load": 4.3, "bus": "1688"}, "load_1689": {"in_service": true, "p_load": 3.2, "q_load": 1.0, "bus": "1689"}, "load_1690": {"in_service": true, "p_load": 8.6, "q_load": 2.4, "bus": "1690"}, "load_1691": {"in_service": true, "p_load": 11.5, "q_load": 4.6, "bus": "1691"}, "load_1694": {"in_service": true, "p_load": 3.2, "q_load": 1.1, "bus": "1694"}, "load_1695": {"in_service": true, "p_load": 2.6, "q_load": 1.2, "bus": "1695"}, "load_1698": {"in_service": true, "p_load": 7.6, "q_load": 2.7, "bus": "1698"}, "load_1699": {"in_service": true, "p_load": 11.8, "q_load": 5.6, "bus": "1699"}, "load_1700": {"in_service": true, "p_load": 10.3, "q_load": 3.2, "bus": "1700"}, "load_1701": {"in_service": true, "p_load": 7.3, "q_load": 2.1, "bus": "1701"}, "load_1702": {"in_service": true, "p_load": 4.0, "q_load": 1.1, "bus": "1702"}, "load_1703": {"in_service": true, "p_load": 5.0, "q_load": 1.4, "bus": "1703"}, "load_1705": {"in_service": true, "p_load": 9.4, "q_load": 4.0, "bus": "1705"}, "load_1706": {"in_service": true, "p_load": 1.3, "q_load": 0.6, "bus": "1706"}, "load_1707": {"in_service": true, "p_load": 1.6, "q_load": 0.7, "bus": "1707"}, "load_1708": {"in_service": true, "p_load": 8.7, "q_load": 3.0, "bus": "1708"}, "load_1709": {"in_service": true, "p_load": 0.0, "q_load": 0.2, "bus": "1709"}, "load_1710": {"in_service": true, "p_load": 5.7, "q_load": 0.6, "bus": "1710"}, "load_1711": {"in_service": true, "p_load": 3.0, "q_load": 0.9000000000000001, "bus": "1711"}, "load_1712": {"in_service": true, "p_load": 4.9, "q_load": 2.2, "bus": "1712"}, "load_1713": {"in_service": true, "p_load": 4.0, "q_load": 1.5, "bus": "1713"}, "load_1714": {"in_service": true, "p_load": 10.4, "q_load": 3.9, "bus": "1714"}, "load_1716": {"in_service": true, "p_load": 7.3, "q_load": 3.5000000000000004, "bus": "1716"}, "load_1717": {"in_service": true, "p_load": 8.6, "q_load": 3.4000000000000004, "bus": "1717"}, "load_1718": {"in_service": true, "p_load": 5.0, "q_load": 1.1, "bus": "1718"}, "load_1719": {"in_service": true, "p_load": 6.4, "q_load": 0.2, "bus": "1719"}, "load_1720": {"in_service": true, "p_load": 10.7, "q_load": 4.3, "bus": "1720"}, "load_1721": {"in_service": true, "p_load": 13.5, "q_load": 5.3, "bus": "1721"}, "load_1722": {"in_service": true, "p_load": 18.9, "q_load": 6.4, "bus": "1722"}, "load_1723": {"in_service": true, "p_load": 15.0, "q_load": 7.3, "bus": "1723"}, "load_1724": {"in_service": true, "p_load": 2.9, "q_load": 2.4, "bus": "1724"}, "load_1726": {"in_service": true, "p_load": 6.0, "q_load": 1.9, "bus": "1726"}, "load_1727": {"in_service": true, "p_load": 4.3, "q_load": 1.0, "bus": "1727"}, "load_1728": {"in_service": true, "p_load": 4.7, "q_load": 2.6, "bus": "1728"}, "load_1729": {"in_service": true, "p_load": 2.9, "q_load": 1.1, "bus": "1729"}, "load_1730": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 2.8, "bus": "1730"}, "load_1731": {"in_service": true, "p_load": 7.8, "q_load": 4.2, "bus": "1731"}, "load_1733": {"in_service": true, "p_load": 6.7, "q_load": 2.3, "bus": "1733"}, "load_1734": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 1.0, "bus": "1734"}, "load_1735": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 0.2, "bus": "1735"}, "load_1736": {"in_service": true, "p_load": 4.9, "q_load": 0.4, "bus": "1736"}, "load_1737": {"in_service": true, "p_load": 2.0, "q_load": 0.8, "bus": "1737"}, "load_1738": {"in_service": true, "p_load": 0.6, "q_load": 0.4, "bus": "1738"}, "load_1739": {"in_service": true, "p_load": 13.200000000000001, "q_load": 5.4, "bus": "1739"}, "load_1740": {"in_service": true, "p_load": 7.400000000000001, "q_load": 2.7, "bus": "1740"}, "load_1741": {"in_service": true, "p_load": 10.9, "q_load": 0.2, "bus": "1741"}, "load_1742": {"in_service": true, "p_load": 8.0, "q_load": 1.3, "bus": "1742"}, "load_1743": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 0.3, "bus": "1743"}, "load_1744": {"in_service": true, "p_load": 7.1, "q_load": 0.4, "bus": "1744"}, "load_1745": {"in_service": true, "p_load": 8.8, "q_load": 4.6, "bus": "1745"}, "load_1746": {"in_service": true, "p_load": 7.3, "q_load": 3.1, "bus": "1746"}, "load_1750": {"in_service": true, "p_load": 20.6, "q_load": 12.1, "bus": "1750"}, "load_1751": {"in_service": true, "p_load": 3.0, "q_load": 1.4, "bus": "1751"}, "load_1752": {"in_service": true, "p_load": 1.2, "q_load": 0.3, "bus": "1752"}, "load_1753": {"in_service": true, "p_load": 1.4, "q_load": 0.2, "bus": "1753"}, "load_1755": {"in_service": true, "p_load": 9.4, "q_load": 2.3, "bus": "1755"}, "load_1759": {"in_service": true, "p_load": 15.7, "q_load": 5.1, "bus": "1759"}, "load_1760": {"in_service": true, "p_load": 10.7, "q_load": 3.1, "bus": "1760"}, "load_1761": {"in_service": true, "p_load": 5.6, "q_load": 1.1, "bus": "1761"}, "load_1764": {"in_service": true, "p_load": 5.7, "q_load": 1.1, "bus": "1764"}, "load_1765": {"in_service": true, "p_load": 7.3, "q_load": 1.4, "bus": "1765"}, "load_1766": {"in_service": true, "p_load": 12.2, "q_load": 3.0, "bus": "1766"}, "load_1767": {"in_service": true, "p_load": 16.0, "q_load": 4.9, "bus": "1767"}, "load_1768": {"in_service": true, "p_load": 20.5, "q_load": 6.6000000000000005, "bus": "1768"}, "load_1769": {"in_service": true, "p_load": 7.000000000000001, "q_load": 2.6, "bus": "1769"}, "load_1770": {"in_service": true, "p_load": 6.2, "q_load": 2.1, "bus": "1770"}, "load_1771": {"in_service": true, "p_load": 4.5, "q_load": 2.0, "bus": "1771"}, "load_1773": {"in_service": true, "p_load": 5.6, "q_load": 2.1, "bus": "1773"}, "load_1774": {"in_service": true, "p_load": 2.1, "q_load": 0.9000000000000001, "bus": "1774"}, "load_1777": {"in_service": true, "p_load": 6.4, "q_load": 1.5, "bus": "1777"}, "load_1779": {"in_service": true, "p_load": 1.5, "q_load": 0.7, "bus": "1779"}, "load_1780": {"in_service": true, "p_load": 2.7, "q_load": 0.7, "bus": "1780"}, "load_1781": {"in_service": true, "p_load": 10.7, "q_load": 2.9, "bus": "1781"}, "load_1782": {"in_service": true, "p_load": 8.6, "q_load": 2.7, "bus": "1782"}, "load_1783": {"in_service": true, "p_load": 10.5, "q_load": 4.2, "bus": "1783"}, "load_1785": {"in_service": true, "p_load": 1.2, "q_load": 0.4, "bus": "1785"}, "load_1786": {"in_service": true, "p_load": 1.3, "q_load": 0.3, "bus": "1786"}, "load_1787": {"in_service": true, "p_load": 21.9, "q_load": 7.200000000000001, "bus": "1787"}, "load_1791": {"in_service": true, "p_load": 9.1, "q_load": 1.6, "bus": "1791"}, "load_1792": {"in_service": true, "p_load": 4.0, "q_load": 0.2, "bus": "1792"}, "load_1796": {"in_service": true, "p_load": 1.2, "q_load": -0.2, "bus": "1796"}, "load_1799": {"in_service": true, "p_load": 16.6, "q_load": 3.2, "bus": "1799"}, "load_1800": {"in_service": true, "p_load": 19.2, "q_load": 3.4000000000000004, "bus": "1800"}, "load_1801": {"in_service": true, "p_load": 11.1, "q_load": 1.9, "bus": "1801"}, "load_1803": {"in_service": true, "p_load": 6.800000000000001, "q_load": 1.9, "bus": "1803"}, "load_1804": {"in_service": true, "p_load": 7.400000000000001, "q_load": 1.5, "bus": "1804"}, "load_1805": {"in_service": true, "p_load": 7.8, "q_load": 1.7000000000000002, "bus": "1805"}, "load_1806": {"in_service": true, "p_load": 7.7, "q_load": 0.6, "bus": "1806"}, "load_1807": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 1.5, "bus": "1807"}, "load_1808": {"in_service": true, "p_load": 0.6, "q_load": 0.5, "bus": "1808"}, "load_1809": {"in_service": true, "p_load": 5.9, "q_load": 0.9000000000000001, "bus": "1809"}, "load_1810": {"in_service": true, "p_load": 2.3, "q_load": 0.4, "bus": "1810"}, "load_1811": {"in_service": true, "p_load": 8.5, "q_load": 3.8, "bus": "1811"}, "load_1812": {"in_service": true, "p_load": 3.0, "q_load": 0.8, "bus": "1812"}, "load_1813": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 2.6, "bus": "1813"}, "load_1815": {"in_service": true, "p_load": 9.9, "q_load": 3.1, "bus": "1815"}, "load_1816": {"in_service": true, "p_load": 13.5, "q_load": 5.4, "bus": "1816"}, "load_1817": {"in_service": true, "p_load": 4.6, "q_load": 1.7000000000000002, "bus": "1817"}, "load_1818": {"in_service": true, "p_load": 9.4, "q_load": 3.6000000000000005, "bus": "1818"}, "load_1819": {"in_service": true, "p_load": 2.9, "q_load": 0.5, "bus": "1819"}, "load_1820": {"in_service": true, "p_load": 1.9, "q_load": 0.6, "bus": "1820"}, "load_1821": {"in_service": true, "p_load": 10.6, "q_load": 4.2, "bus": "1821"}, "load_1822": {"in_service": true, "p_load": 4.9, "q_load": 1.8000000000000003, "bus": "1822"}, "load_1825": {"in_service": true, "p_load": 14.6, "q_load": 5.8, "bus": "1825"}, "load_1827": {"in_service": true, "p_load": 16.9, "q_load": 7.000000000000001, "bus": "1827"}, "load_1829": {"in_service": true, "p_load": 5.7, "q_load": 2.0, "bus": "1829"}, "load_1831": {"in_service": true, "p_load": 8.9, "q_load": 2.3, "bus": "1831"}, "load_1832": {"in_service": true, "p_load": 12.7, "q_load": 3.9, "bus": "1832"}, "load_1833": {"in_service": true, "p_load": 11.1, "q_load": 3.3000000000000003, "bus": "1833"}, "load_1834": {"in_service": true, "p_load": 7.8, "q_load": 1.9, "bus": "1834"}, "load_1835": {"in_service": true, "p_load": 2.0, "q_load": 0.7, "bus": "1835"}, "load_1836": {"in_service": true, "p_load": 2.7, "q_load": 1.3, "bus": "1836"}, "load_1837": {"in_service": true, "p_load": 5.0, "q_load": 1.4, "bus": "1837"}, "load_1839": {"in_service": true, "p_load": 6.3, "q_load": 0.7, "bus": "1839"}, "load_1841": {"in_service": true, "p_load": 3.1, "q_load": 1.9, "bus": "1841"}, "load_1842": {"in_service": true, "p_load": 6.6000000000000005, "q_load": -0.1, "bus": "1842"}, "load_1843": {"in_service": true, "p_load": 2.3, "q_load": 1.0, "bus": "1843"}, "load_1845": {"in_service": true, "p_load": 5.6, "q_load": 2.0, "bus": "1845"}, "load_1846": {"in_service": true, "p_load": 3.0, "q_load": 0.7, "bus": "1846"}, "load_1847": {"in_service": true, "p_load": 10.0, "q_load": 3.7000000000000006, "bus": "1847"}, "load_1849": {"in_service": true, "p_load": 1.5, "q_load": 0.3, "bus": "1849"}, "load_1851": {"in_service": true, "p_load": 5.4, "q_load": 2.9, "bus": "1851"}, "load_1852": {"in_service": true, "p_load": 5.9, "q_load": 1.7000000000000002, "bus": "1852"}, "load_1853": {"in_service": true, "p_load": 12.3, "q_load": 5.9, "bus": "1853"}, "load_1854": {"in_service": true, "p_load": 11.4, "q_load": 4.6, "bus": "1854"}, "load_1855": {"in_service": true, "p_load": 9.4, "q_load": 3.3000000000000003, "bus": "1855"}, "load_1856": {"in_service": true, "p_load": 6.7, "q_load": 2.4, "bus": "1856"}, "load_1860": {"in_service": true, "p_load": 8.3, "q_load": 3.6000000000000005, "bus": "1860"}, "load_1862": {"in_service": true, "p_load": 14.899999999999999, "q_load": 4.0, "bus": "1862"}, "load_1863": {"in_service": true, "p_load": 14.000000000000002, "q_load": 3.4000000000000004, "bus": "1863"}, "load_1864": {"in_service": true, "p_load": 13.699999999999998, "q_load": 7.1, "bus": "1864"}, "load_1868": {"in_service": true, "p_load": 10.5, "q_load": 3.8, "bus": "1868"}, "load_1869": {"in_service": true, "p_load": 18.0, "q_load": 6.1, "bus": "1869"}, "load_1870": {"in_service": true, "p_load": 2.1, "q_load": 0.6, "bus": "1870"}, "load_1872": {"in_service": true, "p_load": 3.9, "q_load": 4.6, "bus": "1872"}, "load_1873": {"in_service": true, "p_load": 6.7, "q_load": 3.0, "bus": "1873"}, "load_1874": {"in_service": true, "p_load": 5.1, "q_load": 1.7000000000000002, "bus": "1874"}, "load_1875": {"in_service": true, "p_load": 4.6, "q_load": 1.5, "bus": "1875"}, "load_1877": {"in_service": true, "p_load": 3.9, "q_load": 3.7000000000000006, "bus": "1877"}, "load_1878": {"in_service": true, "p_load": 7.6, "q_load": 3.0, "bus": "1878"}, "load_1879": {"in_service": true, "p_load": 2.2, "q_load": 0.9000000000000001, "bus": "1879"}, "load_1881": {"in_service": true, "p_load": 3.5000000000000004, "q_load": 0.9000000000000001, "bus": "1881"}, "load_1883": {"in_service": true, "p_load": 8.2, "q_load": 3.3000000000000003, "bus": "1883"}, "load_1884": {"in_service": true, "p_load": 8.2, "q_load": 2.8, "bus": "1884"}, "load_1885": {"in_service": true, "p_load": 6.2, "q_load": 2.7, "bus": "1885"}, "load_1887": {"in_service": true, "p_load": 6.0, "q_load": 1.3, "bus": "1887"}, "load_1888": {"in_service": true, "p_load": 11.2, "q_load": 4.1, "bus": "1888"}, "load_1889": {"in_service": true, "p_load": 4.8, "q_load": 2.2, "bus": "1889"}, "load_1890": {"in_service": true, "p_load": 5.0, "q_load": 1.3, "bus": "1890"}, "load_1891": {"in_service": true, "p_load": 4.6, "q_load": 0.7, "bus": "1891"}, "load_1892": {"in_service": true, "p_load": 4.3, "q_load": 1.3, "bus": "1892"}, "load_1893": {"in_service": true, "p_load": 3.6000000000000005, "q_load": 1.3, "bus": "1893"}, "load_1896": {"in_service": true, "p_load": 1.5, "q_load": 0.7, "bus": "1896"}, "load_1897": {"in_service": true, "p_load": 0.2, "q_load": 0.1, "bus": "1897"}, "load_1899": {"in_service": true, "p_load": 13.600000000000001, "q_load": 4.5, "bus": "1899"}, "load_1900": {"in_service": true, "p_load": 21.2, "q_load": 32.2, "bus": "1900"}, "load_1901": {"in_service": true, "p_load": 15.1, "q_load": 19.1, "bus": "1901"}, "load_1902": {"in_service": true, "p_load": 20.0, "q_load": 22.1, "bus": "1902"}, "load_1903": {"in_service": true, "p_load": 9.0, "q_load": 1.0, "bus": "1903"}, "load_1904": {"in_service": true, "p_load": 6.9, "q_load": 2.3, "bus": "1904"}, "load_1905": {"in_service": true, "p_load": 4.9, "q_load": 1.9, "bus": "1905"}, "load_1907": {"in_service": true, "p_load": 8.8, "q_load": 3.9, "bus": "1907"}, "load_1908": {"in_service": true, "p_load": 5.3, "q_load": 2.3, "bus": "1908"}, "load_1910": {"in_service": true, "p_load": 7.8, "q_load": 7.8, "bus": "1910"}, "load_1911": {"in_service": true, "p_load": 17.9, "q_load": 16.9, "bus": "1911"}, "load_1912": {"in_service": true, "p_load": 5.6, "q_load": 1.3, "bus": "1912"}, "load_1913": {"in_service": true, "p_load": 7.7, "q_load": 1.0, "bus": "1913"}, "load_1914": {"in_service": true, "p_load": 4.9, "q_load": 0.8, "bus": "1914"}, "load_1916": {"in_service": true, "p_load": 7.6, "q_load": 2.1, "bus": "1916"}, "load_1918": {"in_service": true, "p_load": 0.4, "q_load": 0.0, "bus": "1918"}, "load_1919": {"in_service": true, "p_load": 0.4, "q_load": 0.0, "bus": "1919"}, "load_1920": {"in_service": true, "p_load": 8.4, "q_load": 3.5000000000000004, "bus": "1920"}, "load_1921": {"in_service": true, "p_load": 14.000000000000002, "q_load": 5.8, "bus": "1921"}, "load_1922": {"in_service": true, "p_load": 6.2, "q_load": 2.3, "bus": "1922"}, "load_1924": {"in_service": true, "p_load": 2.5, "q_load": 0.7, "bus": "1924"}, "load_1925": {"in_service": true, "p_load": 5.8, "q_load": 0.2, "bus": "1925"}, "load_1928": {"in_service": true, "p_load": 7.400000000000001, "q_load": 3.8, "bus": "1928"}, "load_1929": {"in_service": true, "p_load": 8.1, "q_load": 1.8000000000000003, "bus": "1929"}, "load_1931": {"in_service": true, "p_load": 10.3, "q_load": 2.8, "bus": "1931"}, "load_1932": {"in_service": true, "p_load": 11.3, "q_load": 3.4000000000000004, "bus": "1932"}, "load_1933": {"in_service": true, "p_load": 1.8000000000000003, "q_load": 0.0, "bus": "1933"}, "load_1934": {"in_service": true, "p_load": 1.8000000000000003, "q_load": 1.5, "bus": "1934"}, "load_1935": {"in_service": true, "p_load": 5.2, "q_load": 2.4, "bus": "1935"}, "load_1936": {"in_service": true, "p_load": 9.0, "q_load": 4.8, "bus": "1936"}, "load_1939": {"in_service": true, "p_load": 11.7, "q_load": 6.6000000000000005, "bus": "1939"}, "load_1940": {"in_service": true, "p_load": 1.4, "q_load": 0.9000000000000001, "bus": "1940"}, "load_1941": {"in_service": true, "p_load": 7.3, "q_load": 2.1, "bus": "1941"}, "load_1942": {"in_service": true, "p_load": 0.2, "q_load": 0.1, "bus": "1942"}, "load_1943": {"in_service": true, "p_load": 4.3, "q_load": 1.5, "bus": "1943"}, "load_1944": {"in_service": true, "p_load": 15.299999999999999, "q_load": 5.0, "bus": "1944"}, "load_1945": {"in_service": true, "p_load": 1.9, "q_load": 0.1, "bus": "1945"}, "load_1947": {"in_service": true, "p_load": 5.9, "q_load": 2.6, "bus": "1947"}, "load_1948": {"in_service": true, "p_load": 3.9, "q_load": 1.7000000000000002, "bus": "1948"}, "load_1951": {"in_service": true, "p_load": 10.1, "q_load": 3.9, "bus": "1951"}, "load_1952": {"in_service": true, "p_load": 9.5, "q_load": 4.0, "bus": "1952"}, "load_1953": {"in_service": true, "p_load": 11.4, "q_load": 4.6, "bus": "1953"}, "load_1954": {"in_service": true, "p_load": 5.8, "q_load": 2.4, "bus": "1954"}, "load_1955": {"in_service": true, "p_load": 1.8000000000000003, "q_load": 0.8, "bus": "1955"}, "load_1956": {"in_service": true, "p_load": 2.1, "q_load": 0.9000000000000001, "bus": "1956"}, "load_1957": {"in_service": true, "p_load": 5.6, "q_load": 2.1, "bus": "1957"}, "load_1958": {"in_service": true, "p_load": 7.6, "q_load": 2.9, "bus": "1958"}, "load_1959": {"in_service": true, "p_load": 1.3, "q_load": 0.5, "bus": "1959"}, "load_1960": {"in_service": true, "p_load": 15.9, "q_load": 2.3, "bus": "1960"}, "load_1962": {"in_service": true, "p_load": 28.1, "q_load": 9.2, "bus": "1962"}, "load_1963": {"in_service": true, "p_load": 12.6, "q_load": 3.1, "bus": "1963"}, "load_1964": {"in_service": true, "p_load": 3.9, "q_load": 1.3, "bus": "1964"}, "load_1965": {"in_service": true, "p_load": 7.000000000000001, "q_load": 2.7, "bus": "1965"}, "load_1966": {"in_service": true, "p_load": 5.2, "q_load": 1.7000000000000002, "bus": "1966"}, "load_1967": {"in_service": true, "p_load": 11.2, "q_load": 3.3000000000000003, "bus": "1967"}, "load_1968": {"in_service": true, "p_load": 9.9, "q_load": 2.6, "bus": "1968"}, "load_1969": {"in_service": true, "p_load": 10.2, "q_load": 3.4000000000000004, "bus": "1969"}, "load_1970": {"in_service": true, "p_load": 1.5, "q_load": 0.1, "bus": "1970"}, "load_1971": {"in_service": true, "p_load": 1.9, "q_load": 0.3, "bus": "1971"}, "load_1972": {"in_service": true, "p_load": 4.2, "q_load": 1.7000000000000002, "bus": "1972"}, "load_1973": {"in_service": true, "p_load": 5.6, "q_load": 0.6, "bus": "1973"}, "load_1974": {"in_service": true, "p_load": 6.4, "q_load": 2.0, "bus": "1974"}, "load_1975": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 1.0, "bus": "1975"}, "load_1976": {"in_service": true, "p_load": 10.7, "q_load": 4.0, "bus": "1976"}, "load_1977": {"in_service": true, "p_load": 11.1, "q_load": 3.5000000000000004, "bus": "1977"}, "load_1978": {"in_service": true, "p_load": 9.3, "q_load": 3.7000000000000006, "bus": "1978"}, "load_1979": {"in_service": true, "p_load": 4.8, "q_load": 2.0, "bus": "1979"}, "load_1980": {"in_service": true, "p_load": 9.0, "q_load": 2.0, "bus": "1980"}, "load_1981": {"in_service": true, "p_load": 4.3, "q_load": 0.4, "bus": "1981"}, "load_1983": {"in_service": true, "p_load": 9.7, "q_load": 3.4000000000000004, "bus": "1983"}, "load_1984": {"in_service": true, "p_load": 4.9, "q_load": 1.2, "bus": "1984"}, "load_1985": {"in_service": true, "p_load": 9.4, "q_load": 0.5, "bus": "1985"}, "load_1986": {"in_service": true, "p_load": 4.8, "q_load": 1.4, "bus": "1986"}, "load_1987": {"in_service": true, "p_load": 8.8, "q_load": 4.3, "bus": "1987"}, "load_1988": {"in_service": true, "p_load": 5.4, "q_load": 1.8000000000000003, "bus": "1988"}, "load_1989": {"in_service": true, "p_load": 4.2, "q_load": 1.5, "bus": "1989"}, "load_1990": {"in_service": true, "p_load": 1.8000000000000003, "q_load": 0.7, "bus": "1990"}, "load_1992": {"in_service": true, "p_load": 2.0, "q_load": 0.4, "bus": "1992"}, "load_1993": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 1.6, "bus": "1993"}, "load_1994": {"in_service": true, "p_load": 4.2, "q_load": 1.6, "bus": "1994"}, "load_1995": {"in_service": true, "p_load": 1.9, "q_load": 1.2, "bus": "1995"}, "load_1996": {"in_service": true, "p_load": 5.3, "q_load": 1.5, "bus": "1996"}, "load_1997": {"in_service": true, "p_load": 2.3, "q_load": 0.9000000000000001, "bus": "1997"}, "load_1998": {"in_service": true, "p_load": 7.8, "q_load": 3.3000000000000003, "bus": "1998"}, "load_1999": {"in_service": true, "p_load": 4.6, "q_load": 2.0, "bus": "1999"}, "load_2000": {"in_service": true, "p_load": 8.4, "q_load": 1.5, "bus": "2000"}, "load_2001": {"in_service": true, "p_load": 13.699999999999998, "q_load": 3.8, "bus": "2001"}, "load_2002": {"in_service": true, "p_load": 12.6, "q_load": 8.3, "bus": "2002"}, "load_2004": {"in_service": true, "p_load": 10.5, "q_load": 4.2, "bus": "2004"}, "load_2006": {"in_service": true, "p_load": 11.7, "q_load": 4.0, "bus": "2006"}, "load_2007": {"in_service": true, "p_load": 11.7, "q_load": 3.8, "bus": "2007"}, "load_2010": {"in_service": true, "p_load": 3.5000000000000004, "q_load": 0.8, "bus": "2010"}, "load_2012": {"in_service": true, "p_load": 1.6, "q_load": 0.7, "bus": "2012"}, "load_2018": {"in_service": true, "p_load": 17.0, "q_load": 6.6000000000000005, "bus": "2018"}, "load_2019": {"in_service": true, "p_load": 7.7, "q_load": 3.0, "bus": "2019"}, "load_2020": {"in_service": true, "p_load": 0.2, "q_load": 0.3, "bus": "2020"}, "load_2022": {"in_service": true, "p_load": 20.4, "q_load": 8.7, "bus": "2022"}, "load_2023": {"in_service": true, "p_load": 9.7, "q_load": 4.1, "bus": "2023"}, "load_2024": {"in_service": true, "p_load": 7.7, "q_load": 3.0, "bus": "2024"}, "load_2025": {"in_service": true, "p_load": 8.7, "q_load": 3.4000000000000004, "bus": "2025"}, "load_2027": {"in_service": true, "p_load": 10.8, "q_load": 3.7000000000000006, "bus": "2027"}, "load_2028": {"in_service": true, "p_load": 5.3, "q_load": 2.0, "bus": "2028"}, "load_2029": {"in_service": true, "p_load": 4.0, "q_load": 4.0, "bus": "2029"}, "load_2030": {"in_service": true, "p_load": 16.6, "q_load": 6.9, "bus": "2030"}, "load_2031": {"in_service": true, "p_load": 8.2, "q_load": 4.8, "bus": "2031"}, "load_2034": {"in_service": true, "p_load": 5.9, "q_load": -0.1, "bus": "2034"}, "load_2035": {"in_service": true, "p_load": 12.1, "q_load": 4.1, "bus": "2035"}, "load_2036": {"in_service": true, "p_load": 18.5, "q_load": 6.2, "bus": "2036"}, "load_2037": {"in_service": true, "p_load": 7.6, "q_load": 2.3, "bus": "2037"}, "load_2038": {"in_service": true, "p_load": 8.9, "q_load": 3.1, "bus": "2038"}, "load_2039": {"in_service": true, "p_load": 9.0, "q_load": 2.6, "bus": "2039"}, "load_2041": {"in_service": true, "p_load": 2.3, "q_load": 0.8, "bus": "2041"}, "load_2045": {"in_service": true, "p_load": 12.8, "q_load": 5.4, "bus": "2045"}, "load_2046": {"in_service": true, "p_load": 12.8, "q_load": 4.7, "bus": "2046"}, "load_2047": {"in_service": true, "p_load": 8.1, "q_load": 2.7, "bus": "2047"}, "load_2049": {"in_service": true, "p_load": 9.6, "q_load": 2.3, "bus": "2049"}, "load_2050": {"in_service": true, "p_load": 11.0, "q_load": 2.9, "bus": "2050"}, "load_2051": {"in_service": true, "p_load": 7.7, "q_load": 3.0, "bus": "2051"}, "load_2052": {"in_service": true, "p_load": 6.0, "q_load": 2.3, "bus": "2052"}, "load_2053": {"in_service": true, "p_load": 4.7, "q_load": 1.7000000000000002, "bus": "2053"}, "load_2054": {"in_service": true, "p_load": 14.899999999999999, "q_load": 5.0, "bus": "2054"}, "load_2056": {"in_service": true, "p_load": 9.8, "q_load": 5.6, "bus": "2056"}, "load_2057": {"in_service": true, "p_load": 10.0, "q_load": 4.0, "bus": "2057"}, "load_2058": {"in_service": true, "p_load": 4.3, "q_load": 2.3, "bus": "2058"}, "load_2059": {"in_service": true, "p_load": 5.0, "q_load": 3.6000000000000005, "bus": "2059"}, "load_2061": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 0.8, "bus": "2061"}, "load_2062": {"in_service": true, "p_load": 18.9, "q_load": 35.0, "bus": "2062"}, "load_2063": {"in_service": true, "p_load": 14.099999999999998, "q_load": 32.2, "bus": "2063"}, "load_2064": {"in_service": true, "p_load": 14.099999999999998, "q_load": 32.2, "bus": "2064"}, "load_2066": {"in_service": true, "p_load": 11.3, "q_load": 4.5, "bus": "2066"}, "load_2067": {"in_service": true, "p_load": 10.6, "q_load": 3.9, "bus": "2067"}, "load_2069": {"in_service": true, "p_load": 15.7, "q_load": 5.1, "bus": "2069"}, "load_2070": {"in_service": true, "p_load": 9.1, "q_load": 3.0, "bus": "2070"}, "load_2071": {"in_service": true, "p_load": 7.8, "q_load": 2.6, "bus": "2071"}, "load_2072": {"in_service": true, "p_load": 4.9, "q_load": 1.4, "bus": "2072"}, "load_2074": {"in_service": true, "p_load": 6.7, "q_load": 2.3, "bus": "2074"}, "load_2075": {"in_service": true, "p_load": 12.9, "q_load": 4.8, "bus": "2075"}, "load_2076": {"in_service": true, "p_load": 12.3, "q_load": 5.3, "bus": "2076"}, "load_2077": {"in_service": true, "p_load": 8.6, "q_load": 2.4, "bus": "2077"}, "load_2078": {"in_service": true, "p_load": 5.0, "q_load": 0.3, "bus": "2078"}, "load_2079": {"in_service": true, "p_load": 15.0, "q_load": 4.3, "bus": "2079"}, "load_2080": {"in_service": true, "p_load": 8.6, "q_load": 0.7, "bus": "2080"}, "load_2081": {"in_service": true, "p_load": 5.8, "q_load": 2.2, "bus": "2081"}, "load_2084": {"in_service": true, "p_load": 16.2, "q_load": 0.6, "bus": "2084"}, "load_2085": {"in_service": true, "p_load": 1.9, "q_load": 0.2, "bus": "2085"}, "load_2086": {"in_service": true, "p_load": 6.4, "q_load": 0.6, "bus": "2086"}, "load_2087": {"in_service": true, "p_load": 4.6, "q_load": 2.3, "bus": "2087"}, "load_2088": {"in_service": true, "p_load": 8.7, "q_load": 3.4000000000000004, "bus": "2088"}, "load_2089": {"in_service": true, "p_load": 7.000000000000001, "q_load": 2.3, "bus": "2089"}, "load_2090": {"in_service": true, "p_load": 0.7, "q_load": 0.2, "bus": "2090"}, "load_2091": {"in_service": true, "p_load": 0.5, "q_load": 0.2, "bus": "2091"}, "load_2094": {"in_service": true, "p_load": 37.1, "q_load": 20.4, "bus": "2094"}, "load_2096": {"in_service": true, "p_load": 5.0, "q_load": 1.9, "bus": "2096"}, "load_2097": {"in_service": true, "p_load": 5.4, "q_load": 2.0, "bus": "2097"}, "load_2100": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 0.8, "bus": "2100"}, "load_2101": {"in_service": true, "p_load": 7.9, "q_load": 2.3, "bus": "2101"}, "load_2102": {"in_service": true, "p_load": 14.899999999999999, "q_load": 3.6000000000000005, "bus": "2102"}, "load_2103": {"in_service": true, "p_load": 12.4, "q_load": 2.1, "bus": "2103"}, "load_2104": {"in_service": true, "p_load": 10.8, "q_load": 3.5000000000000004, "bus": "2104"}, "load_2105": {"in_service": true, "p_load": 10.2, "q_load": 3.3000000000000003, "bus": "2105"}, "load_2106": {"in_service": true, "p_load": 7.6, "q_load": 3.0, "bus": "2106"}, "load_2107": {"in_service": true, "p_load": 12.4, "q_load": 4.4, "bus": "2107"}, "load_2108": {"in_service": true, "p_load": 13.900000000000002, "q_load": 4.1, "bus": "2108"}, "load_2109": {"in_service": true, "p_load": 3.9, "q_load": 0.2, "bus": "2109"}, "load_2110": {"in_service": true, "p_load": 7.5, "q_load": 2.3, "bus": "2110"}, "load_2112": {"in_service": true, "p_load": 7.000000000000001, "q_load": 2.3, "bus": "2112"}, "load_2113": {"in_service": true, "p_load": 7.200000000000001, "q_load": 2.4, "bus": "2113"}, "load_2114": {"in_service": true, "p_load": 10.1, "q_load": 2.6, "bus": "2114"}, "load_2115": {"in_service": true, "p_load": 9.5, "q_load": 3.4000000000000004, "bus": "2115"}, "load_2116": {"in_service": true, "p_load": 3.2, "q_load": 1.5, "bus": "2116"}, "load_2117": {"in_service": true, "p_load": 4.3, "q_load": 1.0, "bus": "2117"}, "load_2118": {"in_service": true, "p_load": 9.9, "q_load": 3.0, "bus": "2118"}, "load_2119": {"in_service": true, "p_load": 4.9, "q_load": 1.5, "bus": "2119"}, "load_2120": {"in_service": true, "p_load": 1.5, "q_load": 0.6, "bus": "2120"}, "load_2122": {"in_service": true, "p_load": 15.0, "q_load": 6.6000000000000005, "bus": "2122"}, "load_2123": {"in_service": true, "p_load": 6.0, "q_load": 0.1, "bus": "2123"}, "load_2124": {"in_service": true, "p_load": 4.9, "q_load": 2.3, "bus": "2124"}, "load_2125": {"in_service": true, "p_load": 2.9, "q_load": -0.3, "bus": "2125"}, "load_2126": {"in_service": true, "p_load": 0.2, "q_load": 0.3, "bus": "2126"}, "load_2127": {"in_service": true, "p_load": 0.8, "q_load": 0.1, "bus": "2127"}, "load_2130": {"in_service": true, "p_load": 30.3, "q_load": 15.9, "bus": "2130"}, "load_2131": {"in_service": true, "p_load": 29.9, "q_load": 14.800000000000002, "bus": "2131"}, "load_2134": {"in_service": true, "p_load": 10.0, "q_load": 2.4, "bus": "2134"}, "load_2137": {"in_service": true, "p_load": 7.7, "q_load": 2.7, "bus": "2137"}, "load_2138": {"in_service": true, "p_load": 11.1, "q_load": 4.4, "bus": "2138"}, "load_2139": {"in_service": true, "p_load": 5.4, "q_load": 2.3, "bus": "2139"}, "load_2140": {"in_service": true, "p_load": 10.2, "q_load": 4.8, "bus": "2140"}, "load_2141": {"in_service": true, "p_load": 3.6000000000000005, "q_load": 1.6, "bus": "2141"}, "load_2143": {"in_service": true, "p_load": 4.3, "q_load": 1.5, "bus": "2143"}, "load_2144": {"in_service": true, "p_load": 9.4, "q_load": 0.2, "bus": "2144"}, "load_2145": {"in_service": true, "p_load": 15.7, "q_load": 6.3, "bus": "2145"}, "load_2147": {"in_service": true, "p_load": 0.5, "q_load": 0.2, "bus": "2147"}, "load_2150": {"in_service": true, "p_load": 40.5, "q_load": 9.0, "bus": "2150"}, "load_2151": {"in_service": true, "p_load": 16.2, "q_load": 4.5, "bus": "2151"}, "load_2152": {"in_service": true, "p_load": 6.0, "q_load": 20.1, "bus": "2152"}, "load_2153": {"in_service": true, "p_load": 8.8, "q_load": 20.6, "bus": "2153"}, "load_2154": {"in_service": true, "p_load": 1.8000000000000003, "q_load": 1.6, "bus": "2154"}, "load_2155": {"in_service": true, "p_load": 28.800000000000004, "q_load": 2.4, "bus": "2155"}, "load_2156": {"in_service": true, "p_load": 7.6, "q_load": 1.7000000000000002, "bus": "2156"}, "load_2157": {"in_service": true, "p_load": 10.9, "q_load": -0.8, "bus": "2157"}, "load_2158": {"in_service": true, "p_load": 0.5, "q_load": 0.0, "bus": "2158"}, "load_2159": {"in_service": true, "p_load": 10.9, "q_load": 1.4, "bus": "2159"}, "load_2161": {"in_service": true, "p_load": 7.400000000000001, "q_load": 1.7000000000000002, "bus": "2161"}, "load_2162": {"in_service": true, "p_load": 26.899999999999995, "q_load": 11.5, "bus": "2162"}, "load_2163": {"in_service": true, "p_load": 22.0, "q_load": 8.6, "bus": "2163"}, "load_2164": {"in_service": true, "p_load": 11.5, "q_load": 0.2, "bus": "2164"}, "load_2166": {"in_service": true, "p_load": 13.200000000000001, "q_load": 1.2, "bus": "2166"}, "load_2167": {"in_service": true, "p_load": 6.5, "q_load": 1.2, "bus": "2167"}, "load_2168": {"in_service": true, "p_load": 6.5, "q_load": 1.2, "bus": "2168"}, "load_2169": {"in_service": true, "p_load": 16.8, "q_load": 5.1, "bus": "2169"}, "load_2170": {"in_service": true, "p_load": 7.9, "q_load": 0.0, "bus": "2170"}, "load_2171": {"in_service": true, "p_load": 6.5, "q_load": 0.0, "bus": "2171"}, "load_2172": {"in_service": true, "p_load": 39.0, "q_load": 11.2, "bus": "2172"}, "load_2173": {"in_service": true, "p_load": 6.2, "q_load": -0.5, "bus": "2173"}, "load_2174": {"in_service": true, "p_load": 4.9, "q_load": 0.0, "bus": "2174"}, "load_2175": {"in_service": true, "p_load": 12.2, "q_load": 4.9, "bus": "2175"}, "load_2176": {"in_service": true, "p_load": 8.9, "q_load": 3.4000000000000004, "bus": "2176"}, "load_2177": {"in_service": true, "p_load": 2.7, "q_load": -1.1, "bus": "2177"}, "load_2178": {"in_service": true, "p_load": 19.6, "q_load": 4.3, "bus": "2178"}, "load_2179": {"in_service": true, "p_load": 19.6, "q_load": 4.3, "bus": "2179"}, "load_2180": {"in_service": true, "p_load": 15.2, "q_load": 1.1, "bus": "2180"}, "load_2181": {"in_service": true, "p_load": 0.9000000000000001, "q_load": 0.4, "bus": "2181"}, "load_2182": {"in_service": true, "p_load": 5.3, "q_load": 1.1, "bus": "2182"}, "load_2183": {"in_service": true, "p_load": 5.2, "q_load": 0.5, "bus": "2183"}, "load_2185": {"in_service": true, "p_load": 9.6, "q_load": -1.7000000000000002, "bus": "2185"}, "load_2186": {"in_service": true, "p_load": 6.7, "q_load": 0.3, "bus": "2186"}, "load_2187": {"in_service": true, "p_load": 4.4, "q_load": 0.1, "bus": "2187"}, "load_2188": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 2.1, "bus": "2188"}, "load_2189": {"in_service": true, "p_load": 3.0, "q_load": 5.0, "bus": "2189"}, "load_2190": {"in_service": true, "p_load": 3.5000000000000004, "q_load": 6.1, "bus": "2190"}, "load_2191": {"in_service": true, "p_load": 4.2, "q_load": 0.2, "bus": "2191"}, "load_2192": {"in_service": true, "p_load": 27.699999999999996, "q_load": 7.3, "bus": "2192"}, "load_2193": {"in_service": true, "p_load": 7.1, "q_load": 1.8000000000000003, "bus": "2193"}, "load_2194": {"in_service": true, "p_load": 4.2, "q_load": 0.3, "bus": "2194"}, "load_2195": {"in_service": true, "p_load": 9.4, "q_load": 2.0, "bus": "2195"}, "load_2196": {"in_service": true, "p_load": 1.6, "q_load": 0.4, "bus": "2196"}, "load_2197": {"in_service": true, "p_load": 11.3, "q_load": 3.6000000000000005, "bus": "2197"}, "load_2198": {"in_service": true, "p_load": 1.0, "q_load": -0.4, "bus": "2198"}, "load_2203": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 0.8, "bus": "2203"}, "load_2204": {"in_service": true, "p_load": 7.7, "q_load": -0.1, "bus": "2204"}, "load_2205": {"in_service": true, "p_load": 24.9, "q_load": 6.800000000000001, "bus": "2205"}, "load_2206": {"in_service": true, "p_load": 3.2, "q_load": 4.7, "bus": "2206"}, "load_2207": {"in_service": true, "p_load": 6.3, "q_load": 2.6, "bus": "2207"}, "load_2208": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 1.1, "bus": "2208"}, "load_2209": {"in_service": true, "p_load": 17.3, "q_load": 1.9, "bus": "2209"}, "load_2210": {"in_service": true, "p_load": 18.9, "q_load": 4.8, "bus": "2210"}, "load_2211": {"in_service": true, "p_load": 4.9, "q_load": 1.3, "bus": "2211"}, "load_2212": {"in_service": true, "p_load": 10.5, "q_load": 1.7000000000000002, "bus": "2212"}, "load_2213": {"in_service": true, "p_load": 4.0, "q_load": 0.2, "bus": "2213"}, "load_2214": {"in_service": true, "p_load": 12.9, "q_load": 0.1, "bus": "2214"}, "load_2215": {"in_service": true, "p_load": 5.4, "q_load": 1.7000000000000002, "bus": "2215"}, "load_2216": {"in_service": true, "p_load": 19.2, "q_load": 34.7, "bus": "2216"}, "load_2218": {"in_service": true, "p_load": 12.1, "q_load": -1.3, "bus": "2218"}, "load_2220": {"in_service": true, "p_load": 15.1, "q_load": -0.9000000000000001, "bus": "2220"}, "load_2221": {"in_service": true, "p_load": 4.3, "q_load": 1.3, "bus": "2221"}, "load_2222": {"in_service": true, "p_load": 0.0, "q_load": 0.4, "bus": "2222"}, "load_2224": {"in_service": true, "p_load": 9.0, "q_load": 3.1, "bus": "2224"}, "load_2225": {"in_service": true, "p_load": 11.5, "q_load": 3.0, "bus": "2225"}, "load_2226": {"in_service": true, "p_load": 33.0, "q_load": 32.1, "bus": "2226"}, "load_2227": {"in_service": true, "p_load": 8.0, "q_load": 16.1, "bus": "2227"}, "load_2228": {"in_service": true, "p_load": 10.6, "q_load": 4.6, "bus": "2228"}, "load_2229": {"in_service": true, "p_load": 3.2, "q_load": 1.1, "bus": "2229"}, "load_2230": {"in_service": true, "p_load": 11.0, "q_load": 4.0, "bus": "2230"}, "load_2231": {"in_service": true, "p_load": 11.0, "q_load": 4.9, "bus": "2231"}, "load_2232": {"in_service": true, "p_load": 14.499999999999998, "q_load": 7.200000000000001, "bus": "2232"}, "load_2233": {"in_service": true, "p_load": 0.8, "q_load": 0.3, "bus": "2233"}, "load_2234": {"in_service": true, "p_load": 0.7, "q_load": 0.3, "bus": "2234"}, "load_2235": {"in_service": true, "p_load": 21.6, "q_load": 5.2, "bus": "2235"}, "load_2236": {"in_service": true, "p_load": 13.3, "q_load": -0.1, "bus": "2236"}, "load_2237": {"in_service": true, "p_load": 11.0, "q_load": 7.1, "bus": "2237"}, "load_2238": {"in_service": true, "p_load": 3.8, "q_load": -2.6, "bus": "2238"}, "load_2239": {"in_service": true, "p_load": 3.0, "q_load": 5.0, "bus": "2239"}, "load_2241": {"in_service": true, "p_load": 23.3, "q_load": 7.6, "bus": "2241"}, "load_2242": {"in_service": true, "p_load": 13.8, "q_load": 1.2, "bus": "2242"}, "load_2243": {"in_service": true, "p_load": 12.9, "q_load": 1.4, "bus": "2243"}, "load_2244": {"in_service": true, "p_load": 9.7, "q_load": 1.8000000000000003, "bus": "2244"}, "load_2245": {"in_service": true, "p_load": 25.6, "q_load": 5.2, "bus": "2245"}, "load_2246": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 0.4, "bus": "2246"}, "load_2247": {"in_service": true, "p_load": 13.200000000000001, "q_load": 7.3, "bus": "2247"}, "load_2248": {"in_service": true, "p_load": 4.5, "q_load": 0.0, "bus": "2248"}, "load_2250": {"in_service": true, "p_load": 17.2, "q_load": 1.2, "bus": "2250"}, "load_2252": {"in_service": true, "p_load": 12.3, "q_load": 1.2, "bus": "2252"}, "load_2253": {"in_service": true, "p_load": 29.600000000000005, "q_load": 11.5, "bus": "2253"}, "load_2254": {"in_service": true, "p_load": 8.0, "q_load": -0.5, "bus": "2254"}, "load_2255": {"in_service": true, "p_load": 22.2, "q_load": 4.0, "bus": "2255"}, "load_2256": {"in_service": true, "p_load": 5.3, "q_load": 1.3, "bus": "2256"}, "load_2257": {"in_service": true, "p_load": 8.1, "q_load": 0.6, "bus": "2257"}, "load_2258": {"in_service": true, "p_load": 2.3, "q_load": 0.5, "bus": "2258"}, "load_2259": {"in_service": true, "p_load": 3.0, "q_load": 0.4, "bus": "2259"}, "load_2260": {"in_service": true, "p_load": 6.0, "q_load": -0.7, "bus": "2260"}, "load_2261": {"in_service": true, "p_load": 6.4, "q_load": 1.3, "bus": "2261"}, "load_2262": {"in_service": true, "p_load": 6.5, "q_load": 3.1, "bus": "2262"}, "load_2263": {"in_service": true, "p_load": 30.599999999999998, "q_load": 9.1, "bus": "2263"}, "load_2264": {"in_service": true, "p_load": 36.0, "q_load": 11.9, "bus": "2264"}, "load_2265": {"in_service": true, "p_load": 10.5, "q_load": 3.2, "bus": "2265"}, "load_2266": {"in_service": true, "p_load": 6.9, "q_load": 4.0, "bus": "2266"}, "load_2267": {"in_service": true, "p_load": 102.49999999999999, "q_load": 76.4, "bus": "2267"}, "load_2269": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 3.5000000000000004, "bus": "2269"}, "load_2270": {"in_service": true, "p_load": 7.400000000000001, "q_load": 3.9, "bus": "2270"}, "load_2271": {"in_service": true, "p_load": 9.3, "q_load": 5.8, "bus": "2271"}, "load_2272": {"in_service": true, "p_load": 8.9, "q_load": 2.3, "bus": "2272"}, "load_2273": {"in_service": true, "p_load": 5.5, "q_load": 0.0, "bus": "2273"}, "load_2274": {"in_service": true, "p_load": 12.9, "q_load": 1.0, "bus": "2274"}, "load_2275": {"in_service": true, "p_load": 15.7, "q_load": 1.3, "bus": "2275"}, "load_2276": {"in_service": true, "p_load": 12.1, "q_load": 6.3, "bus": "2276"}, "load_2278": {"in_service": true, "p_load": 7.400000000000001, "q_load": 0.0, "bus": "2278"}, "load_2279": {"in_service": true, "p_load": 13.3, "q_load": 3.0, "bus": "2279"}, "load_2280": {"in_service": true, "p_load": 24.9, "q_load": 10.0, "bus": "2280"}, "load_2281": {"in_service": true, "p_load": 9.3, "q_load": 0.2, "bus": "2281"}, "load_2282": {"in_service": true, "p_load": 21.6, "q_load": 4.2, "bus": "2282"}, "load_2283": {"in_service": true, "p_load": 13.5, "q_load": 2.0, "bus": "2283"}, "load_2284": {"in_service": true, "p_load": 1.8000000000000003, "q_load": -1.1, "bus": "2284"}, "load_2285": {"in_service": true, "p_load": 9.4, "q_load": 3.8, "bus": "2285"}, "load_2286": {"in_service": true, "p_load": 17.3, "q_load": 3.4000000000000004, "bus": "2286"}, "load_2287": {"in_service": true, "p_load": 9.1, "q_load": 1.3, "bus": "2287"}, "load_2288": {"in_service": true, "p_load": 8.7, "q_load": 2.1, "bus": "2288"}, "load_2289": {"in_service": true, "p_load": 17.6, "q_load": 5.0, "bus": "2289"}, "load_2290": {"in_service": true, "p_load": 7.1, "q_load": -2.0, "bus": "2290"}, "load_2291": {"in_service": true, "p_load": 29.2, "q_load": 13.900000000000002, "bus": "2291"}, "load_2293": {"in_service": true, "p_load": 31.7, "q_load": 1.7000000000000002, "bus": "2293"}, "load_2294": {"in_service": true, "p_load": 22.9, "q_load": 8.0, "bus": "2294"}, "load_2295": {"in_service": true, "p_load": 22.6, "q_load": 5.2, "bus": "2295"}, "load_2296": {"in_service": true, "p_load": 13.4, "q_load": 3.6000000000000005, "bus": "2296"}, "load_2298": {"in_service": true, "p_load": 7.9, "q_load": 2.1, "bus": "2298"}, "load_2299": {"in_service": true, "p_load": 9.2, "q_load": 4.2, "bus": "2299"}, "load_2300": {"in_service": true, "p_load": 28.499999999999996, "q_load": 13.600000000000001, "bus": "2300"}, "load_2301": {"in_service": true, "p_load": 9.7, "q_load": 1.2, "bus": "2301"}, "load_2302": {"in_service": true, "p_load": 20.6, "q_load": 6.2, "bus": "2302"}, "load_2303": {"in_service": true, "p_load": 7.200000000000001, "q_load": -1.7000000000000002, "bus": "2303"}, "load_2306": {"in_service": true, "p_load": 8.3, "q_load": 3.8, "bus": "2306"}, "load_2307": {"in_service": true, "p_load": 19.6, "q_load": 8.9, "bus": "2307"}, "load_2308": {"in_service": true, "p_load": 9.3, "q_load": 3.9, "bus": "2308"}, "load_2309": {"in_service": true, "p_load": 8.5, "q_load": 3.0, "bus": "2309"}, "load_2310": {"in_service": true, "p_load": 7.3, "q_load": 1.1, "bus": "2310"}, "load_2311": {"in_service": true, "p_load": 5.2, "q_load": 1.0, "bus": "2311"}, "load_2312": {"in_service": true, "p_load": 2.8, "q_load": 0.4, "bus": "2312"}, "load_2313": {"in_service": true, "p_load": 5.7, "q_load": 1.3, "bus": "2313"}, "load_2314": {"in_service": true, "p_load": 5.7, "q_load": 1.3, "bus": "2314"}, "load_2315": {"in_service": true, "p_load": 8.7, "q_load": -0.7, "bus": "2315"}, "load_2316": {"in_service": true, "p_load": 13.4, "q_load": 8.0, "bus": "2316"}, "load_2317": {"in_service": true, "p_load": 11.2, "q_load": 0.0, "bus": "2317"}, "load_2318": {"in_service": true, "p_load": 14.3, "q_load": 4.1, "bus": "2318"}, "load_2319": {"in_service": true, "p_load": 4.0, "q_load": 5.2, "bus": "2319"}, "load_2320": {"in_service": true, "p_load": 2.0, "q_load": 3.0, "bus": "2320"}, "load_2322": {"in_service": true, "p_load": 3.0, "q_load": 6.0, "bus": "2322"}, "load_2323": {"in_service": true, "p_load": 4.7, "q_load": 1.5, "bus": "2323"}, "load_2324": {"in_service": true, "p_load": 12.2, "q_load": 2.1, "bus": "2324"}, "load_2325": {"in_service": true, "p_load": 11.7, "q_load": 6.7, "bus": "2325"}, "load_2327": {"in_service": true, "p_load": 30.9, "q_load": 16.3, "bus": "2327"}, "load_2328": {"in_service": true, "p_load": 11.3, "q_load": 7.5, "bus": "2328"}, "load_2329": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 1.8000000000000003, "bus": "2329"}, "load_2330": {"in_service": true, "p_load": 3.1, "q_load": 1.6, "bus": "2330"}, "load_2331": {"in_service": true, "p_load": 3.8, "q_load": 1.1, "bus": "2331"}, "load_2333": {"in_service": true, "p_load": 0.8, "q_load": 0.3, "bus": "2333"}, "load_2336": {"in_service": true, "p_load": 48.4, "q_load": 22.2, "bus": "2336"}, "load_2337": {"in_service": true, "p_load": 40.8, "q_load": 23.2, "bus": "2337"}, "load_2338": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 1.4, "bus": "2338"}, "load_2339": {"in_service": true, "p_load": 3.2, "q_load": 1.4, "bus": "2339"}, "load_2341": {"in_service": true, "p_load": 9.6, "q_load": 2.3, "bus": "2341"}, "load_2342": {"in_service": true, "p_load": 5.1, "q_load": 3.2, "bus": "2342"}, "load_2343": {"in_service": true, "p_load": 3.8, "q_load": 6.2, "bus": "2343"}, "load_2344": {"in_service": true, "p_load": 3.8, "q_load": 3.2, "bus": "2344"}, "load_2345": {"in_service": true, "p_load": 1.0, "q_load": 0.6, "bus": "2345"}, "load_2346": {"in_service": true, "p_load": 2.0, "q_load": 0.9000000000000001, "bus": "2346"}, "load_2347": {"in_service": true, "p_load": 6.4, "q_load": 2.2, "bus": "2347"}, "load_2348": {"in_service": true, "p_load": 9.7, "q_load": 0.0, "bus": "2348"}, "load_2349": {"in_service": true, "p_load": 9.7, "q_load": 0.0, "bus": "2349"}, "load_2350": {"in_service": true, "p_load": 50.4, "q_load": 17.7, "bus": "2350"}, "load_2351": {"in_service": true, "p_load": 8.9, "q_load": 4.7, "bus": "2351"}, "load_2352": {"in_service": true, "p_load": 3.1, "q_load": 2.2, "bus": "2352"}, "load_2353": {"in_service": true, "p_load": 6.800000000000001, "q_load": 1.3, "bus": "2353"}, "load_2354": {"in_service": true, "p_load": 3.9, "q_load": 0.4, "bus": "2354"}, "load_2355": {"in_service": true, "p_load": 8.0, "q_load": 1.2, "bus": "2355"}, "load_2356": {"in_service": true, "p_load": 40.0, "q_load": 11.4, "bus": "2356"}, "load_2357": {"in_service": true, "p_load": 23.6, "q_load": 4.2, "bus": "2357"}, "load_2358": {"in_service": true, "p_load": 14.2, "q_load": 3.1, "bus": "2358"}, "load_2360": {"in_service": true, "p_load": 4.9, "q_load": 0.7, "bus": "2360"}, "load_2361": {"in_service": true, "p_load": 4.5, "q_load": 2.0, "bus": "2361"}, "load_2363": {"in_service": true, "p_load": 7.1, "q_load": 3.7000000000000006, "bus": "2363"}, "load_2364": {"in_service": true, "p_load": 7.200000000000001, "q_load": 3.7000000000000006, "bus": "2364"}, "load_2365": {"in_service": true, "p_load": 7.7, "q_load": 0.6, "bus": "2365"}, "load_2367": {"in_service": true, "p_load": 5.1, "q_load": 0.3, "bus": "2367"}, "load_2368": {"in_service": true, "p_load": 7.3, "q_load": 0.2, "bus": "2368"}, "load_2369": {"in_service": true, "p_load": 13.699999999999998, "q_load": 4.0, "bus": "2369"}, "load_2370": {"in_service": true, "p_load": 9.0, "q_load": 4.4, "bus": "2370"}, "load_2371": {"in_service": true, "p_load": 9.4, "q_load": 3.6000000000000005, "bus": "2371"}, "load_2372": {"in_service": true, "p_load": 13.699999999999998, "q_load": 3.9, "bus": "2372"}, "load_2373": {"in_service": true, "p_load": 1.9, "q_load": 0.1, "bus": "2373"}, "load_2374": {"in_service": true, "p_load": 6.0, "q_load": 0.0, "bus": "2374"}, "load_2375": {"in_service": true, "p_load": 5.3, "q_load": 3.3000000000000003, "bus": "2375"}, "load_2377": {"in_service": true, "p_load": 42.3, "q_load": 7.9, "bus": "2377"}, "load_2380": {"in_service": true, "p_load": 15.8, "q_load": 1.1, "bus": "2380"}, "load_2381": {"in_service": true, "p_load": 6.7, "q_load": 0.7, "bus": "2381"}, "load_2382": {"in_service": true, "p_load": 15.1, "q_load": 2.1, "bus": "2382"}, "load_2383": {"in_service": true, "p_load": 12.5, "q_load": 1.9, "bus": "2383"}, "load_2384": {"in_service": true, "p_load": 23.0, "q_load": 3.0, "bus": "2384"}, "load_2385": {"in_service": true, "p_load": 5.9, "q_load": 0.1, "bus": "2385"}, "load_2388": {"in_service": true, "p_load": 18.5, "q_load": 9.2, "bus": "2388"}, "load_2389": {"in_service": true, "p_load": 2.0, "q_load": 0.4, "bus": "2389"}, "load_2390": {"in_service": true, "p_load": 10.1, "q_load": -1.7000000000000002, "bus": "2390"}, "load_2391": {"in_service": true, "p_load": 5.3, "q_load": 0.5, "bus": "2391"}, "load_2392": {"in_service": true, "p_load": 13.3, "q_load": -1.2, "bus": "2392"}, "load_2393": {"in_service": true, "p_load": 5.8, "q_load": 1.0, "bus": "2393"}, "load_2394": {"in_service": true, "p_load": 10.4, "q_load": 1.3, "bus": "2394"}, "load_2395": {"in_service": true, "p_load": 5.0, "q_load": -0.3, "bus": "2395"}, "load_2396": {"in_service": true, "p_load": 7.9, "q_load": 4.0, "bus": "2396"}, "load_2397": {"in_service": true, "p_load": 7.5, "q_load": 1.4, "bus": "2397"}, "load_2398": {"in_service": true, "p_load": 7.6, "q_load": 2.4, "bus": "2398"}, "load_2399": {"in_service": true, "p_load": 1.4, "q_load": 0.8, "bus": "2399"}, "load_2400": {"in_service": true, "p_load": 6.3, "q_load": 0.2, "bus": "2400"}, "load_2401": {"in_service": true, "p_load": 14.499999999999998, "q_load": 0.3, "bus": "2401"}, "load_2402": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 0.5, "bus": "2402"}, "load_2403": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 0.9000000000000001, "bus": "2403"}, "load_2404": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 0.9000000000000001, "bus": "2404"}, "load_2405": {"in_service": true, "p_load": 8.5, "q_load": 1.9, "bus": "2405"}, "load_2406": {"in_service": true, "p_load": 2.7, "q_load": 0.4, "bus": "2406"}, "load_2407": {"in_service": true, "p_load": 15.4, "q_load": 9.6, "bus": "2407"}, "load_2409": {"in_service": true, "p_load": 11.4, "q_load": 3.3000000000000003, "bus": "2409"}, "load_2410": {"in_service": true, "p_load": 1.9, "q_load": 1.4, "bus": "2410"}, "load_2411": {"in_service": true, "p_load": 11.8, "q_load": 4.0, "bus": "2411"}, "load_2412": {"in_service": true, "p_load": 13.600000000000001, "q_load": 6.0, "bus": "2412"}, "load_2413": {"in_service": true, "p_load": 15.1, "q_load": 0.9000000000000001, "bus": "2413"}, "load_2414": {"in_service": true, "p_load": 3.7000000000000006, "q_load": -0.6, "bus": "2414"}, "load_2415": {"in_service": true, "p_load": 7.3, "q_load": -0.3, "bus": "2415"}, "load_2416": {"in_service": true, "p_load": 4.7, "q_load": 0.1, "bus": "2416"}, "load_2417": {"in_service": true, "p_load": 10.0, "q_load": 5.1, "bus": "2417"}, "load_2418": {"in_service": true, "p_load": 6.2, "q_load": 1.6, "bus": "2418"}, "load_2419": {"in_service": true, "p_load": 12.1, "q_load": 6.2, "bus": "2419"}, "load_2420": {"in_service": true, "p_load": 16.3, "q_load": 6.800000000000001, "bus": "2420"}, "load_2421": {"in_service": true, "p_load": 10.0, "q_load": 3.0, "bus": "2421"}, "load_2422": {"in_service": true, "p_load": 7.1, "q_load": -0.6, "bus": "2422"}, "load_2423": {"in_service": true, "p_load": 5.7, "q_load": 2.3, "bus": "2423"}, "load_2424": {"in_service": true, "p_load": 4.1, "q_load": 2.2, "bus": "2424"}, "load_2425": {"in_service": true, "p_load": 15.1, "q_load": 5.5, "bus": "2425"}, "load_2426": {"in_service": true, "p_load": 9.0, "q_load": -1.0, "bus": "2426"}, "load_2427": {"in_service": true, "p_load": 19.9, "q_load": 8.7, "bus": "2427"}, "load_2428": {"in_service": true, "p_load": 19.6, "q_load": -1.4, "bus": "2428"}, "load_2429": {"in_service": true, "p_load": 17.5, "q_load": 5.0, "bus": "2429"}, "load_2430": {"in_service": true, "p_load": 10.2, "q_load": 2.0, "bus": "2430"}, "load_2431": {"in_service": true, "p_load": 9.4, "q_load": 0.2, "bus": "2431"}, "load_2432": {"in_service": true, "p_load": 9.9, "q_load": 2.1, "bus": "2432"}, "load_2433": {"in_service": true, "p_load": 16.7, "q_load": 0.1, "bus": "2433"}, "load_2434": {"in_service": true, "p_load": 10.0, "q_load": 6.2, "bus": "2434"}, "load_2435": {"in_service": true, "p_load": 10.6, "q_load": 6.800000000000001, "bus": "2435"}, "load_2436": {"in_service": true, "p_load": 2.8, "q_load": -1.2, "bus": "2436"}, "load_2437": {"in_service": true, "p_load": 26.200000000000003, "q_load": 16.2, "bus": "2437"}, "load_2438": {"in_service": true, "p_load": 23.4, "q_load": 5.0, "bus": "2438"}, "load_2439": {"in_service": true, "p_load": 1.6, "q_load": 1.6, "bus": "2439"}, "load_2440": {"in_service": true, "p_load": 11.7, "q_load": 9.2, "bus": "2440"}, "load_2441": {"in_service": true, "p_load": 7.7, "q_load": 1.8000000000000003, "bus": "2441"}, "load_2442": {"in_service": true, "p_load": 29.600000000000005, "q_load": 14.3, "bus": "2442"}, "load_2446": {"in_service": true, "p_load": 17.2, "q_load": 2.3, "bus": "2446"}, "load_2449": {"in_service": true, "p_load": 17.3, "q_load": 30.7, "bus": "2449"}, "load_2450": {"in_service": true, "p_load": 16.6, "q_load": 30.599999999999998, "bus": "2450"}, "load_2451": {"in_service": true, "p_load": 1.4, "q_load": 0.1, "bus": "2451"}, "load_2452": {"in_service": true, "p_load": 3.2, "q_load": 0.9000000000000001, "bus": "2452"}, "load_2453": {"in_service": true, "p_load": 2.6, "q_load": 0.3, "bus": "2453"}, "load_2454": {"in_service": true, "p_load": 3.9, "q_load": 0.5, "bus": "2454"}, "load_2455": {"in_service": true, "p_load": 14.800000000000002, "q_load": 4.1, "bus": "2455"}, "load_2456": {"in_service": true, "p_load": 5.2, "q_load": 5.4, "bus": "2456"}, "load_2457": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 4.2, "bus": "2457"}, "load_2458": {"in_service": true, "p_load": 10.7, "q_load": 2.4, "bus": "2458"}, "load_2459": {"in_service": true, "p_load": 17.6, "q_load": -1.8000000000000003, "bus": "2459"}, "load_2460": {"in_service": true, "p_load": 6.6000000000000005, "q_load": -1.1, "bus": "2460"}, "load_2461": {"in_service": true, "p_load": 13.699999999999998, "q_load": 8.1, "bus": "2461"}, "load_2462": {"in_service": true, "p_load": 17.3, "q_load": -0.4, "bus": "2462"}, "load_2463": {"in_service": true, "p_load": 21.0, "q_load": -1.2, "bus": "2463"}, "load_2464": {"in_service": true, "p_load": 11.5, "q_load": 0.7, "bus": "2464"}, "load_2466": {"in_service": true, "p_load": 18.9, "q_load": -3.6000000000000005, "bus": "2466"}, "load_2467": {"in_service": true, "p_load": 20.8, "q_load": 7.000000000000001, "bus": "2467"}, "load_2470": {"in_service": true, "p_load": 25.0, "q_load": 11.6, "bus": "2470"}, "load_2471": {"in_service": true, "p_load": 22.4, "q_load": 7.1, "bus": "2471"}, "load_2474": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 0.2, "bus": "2474"}, "load_2475": {"in_service": true, "p_load": 2.5, "q_load": 0.2, "bus": "2475"}, "load_2476": {"in_service": true, "p_load": 6.6000000000000005, "q_load": -2.1, "bus": "2476"}, "load_2477": {"in_service": true, "p_load": 12.7, "q_load": 3.1, "bus": "2477"}, "load_2478": {"in_service": true, "p_load": 3.6000000000000005, "q_load": 0.3, "bus": "2478"}, "load_2479": {"in_service": true, "p_load": 20.8, "q_load": 6.7, "bus": "2479"}, "load_2480": {"in_service": true, "p_load": 15.1, "q_load": 2.2, "bus": "2480"}, "load_2481": {"in_service": true, "p_load": 17.3, "q_load": 1.8000000000000003, "bus": "2481"}, "load_2483": {"in_service": true, "p_load": 6.5, "q_load": 1.0, "bus": "2483"}, "load_2484": {"in_service": true, "p_load": 6.3, "q_load": 0.6, "bus": "2484"}, "load_2485": {"in_service": true, "p_load": 27.399999999999995, "q_load": 11.5, "bus": "2485"}, "load_2488": {"in_service": true, "p_load": 12.0, "q_load": 14.099999999999998, "bus": "2488"}, "load_2489": {"in_service": true, "p_load": 12.7, "q_load": 8.3, "bus": "2489"}, "load_2490": {"in_service": true, "p_load": 12.5, "q_load": -1.7000000000000002, "bus": "2490"}, "load_2491": {"in_service": true, "p_load": 19.2, "q_load": 5.6, "bus": "2491"}, "load_2492": {"in_service": true, "p_load": 8.5, "q_load": -0.7, "bus": "2492"}, "load_2493": {"in_service": true, "p_loa