d": 9.9, "q_load": -0.8, "bus": "2493"}, "load_2494": {"in_service": true, "p_load": 26.6, "q_load": 5.0, "bus": "2494"}, "load_2495": {"in_service": true, "p_load": 15.5, "q_load": 3.6000000000000005, "bus": "2495"}, "load_2496": {"in_service": true, "p_load": 16.0, "q_load": 4.9, "bus": "2496"}, "load_2497": {"in_service": true, "p_load": 6.4, "q_load": 0.4, "bus": "2497"}, "load_2498": {"in_service": true, "p_load": 12.7, "q_load": 0.7, "bus": "2498"}, "load_2499": {"in_service": true, "p_load": 4.3, "q_load": 1.3, "bus": "2499"}, "load_2500": {"in_service": true, "p_load": 35.5, "q_load": 12.4, "bus": "2500"}, "load_2501": {"in_service": true, "p_load": 28.6, "q_load": -0.4, "bus": "2501"}, "load_2502": {"in_service": true, "p_load": 7.6, "q_load": 1.0, "bus": "2502"}, "load_2503": {"in_service": true, "p_load": 17.8, "q_load": 2.3, "bus": "2503"}, "load_2504": {"in_service": true, "p_load": 10.4, "q_load": 4.3, "bus": "2504"}, "load_2505": {"in_service": true, "p_load": 11.0, "q_load": 4.6, "bus": "2505"}, "load_2506": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 2.0, "bus": "2506"}, "load_2507": {"in_service": true, "p_load": 9.1, "q_load": 4.9, "bus": "2507"}, "load_2508": {"in_service": true, "p_load": 8.5, "q_load": 4.4, "bus": "2508"}, "load_2509": {"in_service": true, "p_load": 15.4, "q_load": 5.4, "bus": "2509"}, "load_2510": {"in_service": true, "p_load": 5.0, "q_load": 1.1, "bus": "2510"}, "load_2511": {"in_service": true, "p_load": 4.5, "q_load": 1.9, "bus": "2511"}, "load_2513": {"in_service": true, "p_load": 7.9, "q_load": 3.8, "bus": "2513"}, "load_2514": {"in_service": true, "p_load": 15.1, "q_load": -1.5, "bus": "2514"}, "load_2515": {"in_service": true, "p_load": 48.2, "q_load": 28.1, "bus": "2515"}, "load_2517": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 0.0, "bus": "2517"}, "load_2518": {"in_service": true, "p_load": 4.9, "q_load": -0.1, "bus": "2518"}, "load_2519": {"in_service": true, "p_load": 12.0, "q_load": -0.2, "bus": "2519"}, "load_2520": {"in_service": true, "p_load": 12.0, "q_load": -2.1, "bus": "2520"}, "load_2521": {"in_service": true, "p_load": 9.7, "q_load": -0.6, "bus": "2521"}, "load_2522": {"in_service": true, "p_load": 8.6, "q_load": 1.2, "bus": "2522"}, "load_2523": {"in_service": true, "p_load": 7.400000000000001, "q_load": 0.4, "bus": "2523"}, "load_2524": {"in_service": true, "p_load": 2.3, "q_load": 0.3, "bus": "2524"}, "load_2525": {"in_service": true, "p_load": 11.5, "q_load": 1.4, "bus": "2525"}, "load_2527": {"in_service": true, "p_load": 9.1, "q_load": -2.4, "bus": "2527"}, "load_2528": {"in_service": true, "p_load": 11.4, "q_load": 9.2, "bus": "2528"}, "load_2529": {"in_service": true, "p_load": 9.2, "q_load": 0.3, "bus": "2529"}, "load_2530": {"in_service": true, "p_load": 11.4, "q_load": -0.2, "bus": "2530"}, "load_2531": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 0.2, "bus": "2531"}, "load_2532": {"in_service": true, "p_load": 5.9, "q_load": 0.3, "bus": "2532"}, "load_2533": {"in_service": true, "p_load": 3.4000000000000004, "q_load": 0.0, "bus": "2533"}, "load_2534": {"in_service": true, "p_load": 3.2, "q_load": 0.9000000000000001, "bus": "2534"}, "load_2535": {"in_service": true, "p_load": 24.5, "q_load": 10.8, "bus": "2535"}, "load_2536": {"in_service": true, "p_load": 20.9, "q_load": 1.1, "bus": "2536"}, "load_2537": {"in_service": true, "p_load": 7.8, "q_load": 1.7000000000000002, "bus": "2537"}, "load_2538": {"in_service": true, "p_load": 12.4, "q_load": 3.5000000000000004, "bus": "2538"}, "load_2539": {"in_service": true, "p_load": 11.1, "q_load": 5.4, "bus": "2539"}, "load_2540": {"in_service": true, "p_load": 25.1, "q_load": 4.7, "bus": "2540"}, "load_2541": {"in_service": true, "p_load": 16.5, "q_load": 4.9, "bus": "2541"}, "load_2542": {"in_service": true, "p_load": 25.2, "q_load": 10.7, "bus": "2542"}, "load_2543": {"in_service": true, "p_load": 14.7, "q_load": 0.0, "bus": "2543"}, "load_2544": {"in_service": true, "p_load": 20.0, "q_load": 9.1, "bus": "2544"}, "load_2545": {"in_service": true, "p_load": 18.2, "q_load": -1.0, "bus": "2545"}, "load_2546": {"in_service": true, "p_load": 3.6000000000000005, "q_load": 0.5, "bus": "2546"}, "load_2547": {"in_service": true, "p_load": 6.2, "q_load": 4.3, "bus": "2547"}, "load_2548": {"in_service": true, "p_load": 5.0, "q_load": 2.2, "bus": "2548"}, "load_2549": {"in_service": true, "p_load": 22.9, "q_load": 1.7000000000000002, "bus": "2549"}, "load_2551": {"in_service": true, "p_load": 11.1, "q_load": 0.3, "bus": "2551"}, "load_2552": {"in_service": true, "p_load": 1.7000000000000002, "q_load": 0.4, "bus": "2552"}, "load_2553": {"in_service": true, "p_load": 10.1, "q_load": 0.8, "bus": "2553"}, "load_2554": {"in_service": true, "p_load": 31.0, "q_load": 11.8, "bus": "2554"}, "load_2555": {"in_service": true, "p_load": 8.7, "q_load": 3.4000000000000004, "bus": "2555"}, "load_2556": {"in_service": true, "p_load": 12.7, "q_load": 4.4, "bus": "2556"}, "load_2558": {"in_service": true, "p_load": 17.9, "q_load": 4.4, "bus": "2558"}, "load_2560": {"in_service": true, "p_load": 6.7, "q_load": 2.6, "bus": "2560"}, "load_2561": {"in_service": true, "p_load": 1.1, "q_load": 0.5, "bus": "2561"}, "load_2562": {"in_service": true, "p_load": 15.7, "q_load": 6.4, "bus": "2562"}, "load_2563": {"in_service": true, "p_load": 7.6, "q_load": 1.9, "bus": "2563"}, "load_2564": {"in_service": true, "p_load": 10.7, "q_load": 2.9, "bus": "2564"}, "load_2565": {"in_service": true, "p_load": 13.100000000000001, "q_load": 8.1, "bus": "2565"}, "load_2566": {"in_service": true, "p_load": 9.4, "q_load": 1.2, "bus": "2566"}, "load_2567": {"in_service": true, "p_load": 8.5, "q_load": 5.0, "bus": "2567"}, "load_2568": {"in_service": true, "p_load": 7.5, "q_load": -0.2, "bus": "2568"}, "load_2569": {"in_service": true, "p_load": 32.2, "q_load": 8.1, "bus": "2569"}, "load_2570": {"in_service": true, "p_load": 14.800000000000002, "q_load": 7.5, "bus": "2570"}, "load_2571": {"in_service": true, "p_load": 15.7, "q_load": 5.1, "bus": "2571"}, "load_2572": {"in_service": true, "p_load": 14.2, "q_load": -1.1, "bus": "2572"}, "load_2573": {"in_service": true, "p_load": 9.1, "q_load": 2.5, "bus": "2573"}, "load_2574": {"in_service": true, "p_load": 2.6, "q_load": 0.9000000000000001, "bus": "2574"}, "load_2575": {"in_service": true, "p_load": 2.7, "q_load": 1.0, "bus": "2575"}, "load_2576": {"in_service": true, "p_load": 17.1, "q_load": 7.9, "bus": "2576"}, "load_2577": {"in_service": true, "p_load": 26.200000000000003, "q_load": 12.1, "bus": "2577"}, "load_2578": {"in_service": true, "p_load": 8.7, "q_load": 2.1, "bus": "2578"}, "load_2579": {"in_service": true, "p_load": 6.2, "q_load": 1.0, "bus": "2579"}, "load_2580": {"in_service": true, "p_load": 20.4, "q_load": 34.0, "bus": "2580"}, "load_2581": {"in_service": true, "p_load": 9.1, "q_load": 4.9, "bus": "2581"}, "load_2582": {"in_service": true, "p_load": 39.6, "q_load": 12.8, "bus": "2582"}, "load_2583": {"in_service": true, "p_load": 12.7, "q_load": 1.0, "bus": "2583"}, "load_2584": {"in_service": true, "p_load": 3.3000000000000003, "q_load": 0.6, "bus": "2584"}, "load_2585": {"in_service": true, "p_load": 19.7, "q_load": 9.6, "bus": "2585"}, "load_2586": {"in_service": true, "p_load": 4.8, "q_load": 1.7000000000000002, "bus": "2586"}, "load_2587": {"in_service": true, "p_load": 26.6, "q_load": 6.5, "bus": "2587"}, "load_2588": {"in_service": true, "p_load": 10.9, "q_load": 7.200000000000001, "bus": "2588"}, "load_2589": {"in_service": true, "p_load": 5.0, "q_load": 1.6, "bus": "2589"}, "load_2590": {"in_service": true, "p_load": 29.7, "q_load": 10.3, "bus": "2590"}, "load_2591": {"in_service": true, "p_load": 3.2, "q_load": -0.3, "bus": "2591"}, "load_2592": {"in_service": true, "p_load": 34.3, "q_load": 33.0, "bus": "2592"}, "load_2593": {"in_service": true, "p_load": 37.9, "q_load": 31.900000000000002, "bus": "2593"}, "load_2594": {"in_service": true, "p_load": 4.8, "q_load": 2.1, "bus": "2594"}, "load_2595": {"in_service": true, "p_load": 3.7000000000000006, "q_load": -0.8, "bus": "2595"}, "load_2597": {"in_service": true, "p_load": -7.3, "q_load": -0.6, "bus": "2597"}, "load_2598": {"in_service": true, "p_load": 6.5, "q_load": 1.0, "bus": "2598"}, "load_2599": {"in_service": true, "p_load": 11.3, "q_load": 1.7000000000000002, "bus": "2599"}, "load_2600": {"in_service": true, "p_load": 6.1, "q_load": 1.9, "bus": "2600"}, "load_2601": {"in_service": true, "p_load": 1.9, "q_load": 0.3, "bus": "2601"}, "load_2603": {"in_service": true, "p_load": 22.5, "q_load": -1.3, "bus": "2603"}, "load_2604": {"in_service": true, "p_load": 11.8, "q_load": 1.8000000000000003, "bus": "2604"}, "load_2606": {"in_service": true, "p_load": 9.7, "q_load": 5.9, "bus": "2606"}, "load_2607": {"in_service": true, "p_load": 12.7, "q_load": 2.9, "bus": "2607"}, "load_2608": {"in_service": true, "p_load": 5.8, "q_load": 1.1, "bus": "2608"}, "load_2609": {"in_service": true, "p_load": 12.6, "q_load": 3.7000000000000006, "bus": "2609"}, "load_2610": {"in_service": true, "p_load": 22.6, "q_load": 4.6, "bus": "2610"}, "load_2611": {"in_service": true, "p_load": 17.8, "q_load": 4.6, "bus": "2611"}, "load_2612": {"in_service": true, "p_load": 15.9, "q_load": 5.7, "bus": "2612"}, "load_2613": {"in_service": true, "p_load": 8.7, "q_load": 0.9000000000000001, "bus": "2613"}, "load_2614": {"in_service": true, "p_load": 8.6, "q_load": -0.8, "bus": "2614"}, "load_2615": {"in_service": true, "p_load": 27.6, "q_load": 6.6000000000000005, "bus": "2615"}, "load_2616": {"in_service": true, "p_load": 13.5, "q_load": 7.000000000000001, "bus": "2616"}, "load_2617": {"in_service": true, "p_load": 10.7, "q_load": 6.5, "bus": "2617"}, "load_2618": {"in_service": true, "p_load": 9.3, "q_load": 0.8, "bus": "2618"}, "load_2619": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 2.4, "bus": "2619"}, "load_2620": {"in_service": true, "p_load": 26.899999999999995, "q_load": 2.8, "bus": "2620"}, "load_2621": {"in_service": true, "p_load": 21.2, "q_load": 16.3, "bus": "2621"}, "load_2622": {"in_service": true, "p_load": 6.5, "q_load": 0.2, "bus": "2622"}, "load_2623": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 0.0, "bus": "2623"}, "load_2624": {"in_service": true, "p_load": 19.1, "q_load": 5.0, "bus": "2624"}, "load_2625": {"in_service": true, "p_load": 23.5, "q_load": 7.7, "bus": "2625"}, "load_2626": {"in_service": true, "p_load": 14.6, "q_load": 4.5, "bus": "2626"}, "load_2627": {"in_service": true, "p_load": 15.0, "q_load": 8.0, "bus": "2627"}, "load_2628": {"in_service": true, "p_load": 11.7, "q_load": 1.9, "bus": "2628"}, "load_2629": {"in_service": true, "p_load": 11.7, "q_load": 1.9, "bus": "2629"}, "load_2630": {"in_service": true, "p_load": 9.3, "q_load": -1.7000000000000002, "bus": "2630"}, "load_2631": {"in_service": true, "p_load": 14.2, "q_load": 2.6, "bus": "2631"}, "load_2632": {"in_service": true, "p_load": 15.0, "q_load": 1.5, "bus": "2632"}, "load_2633": {"in_service": true, "p_load": 21.6, "q_load": 10.0, "bus": "2633"}, "load_2634": {"in_service": true, "p_load": 21.4, "q_load": 7.1, "bus": "2634"}, "load_2660": {"in_service": true, "p_load": 7.5, "q_load": 1.9, "bus": "2660"}, "load_2661": {"in_service": true, "p_load": 7.9, "q_load": 0.3, "bus": "2661"}, "load_2662": {"in_service": true, "p_load": 3.0, "q_load": 3.0, "bus": "2662"}, "load_2663": {"in_service": true, "p_load": 13.0, "q_load": 6.4, "bus": "2663"}, "load_2664": {"in_service": true, "p_load": 10.1, "q_load": 4.7, "bus": "2664"}, "load_2665": {"in_service": true, "p_load": 65.6, "q_load": 42.1, "bus": "2665"}, "load_2666": {"in_service": true, "p_load": 7.8, "q_load": 0.5, "bus": "2666"}, "load_2668": {"in_service": true, "p_load": 0.0, "q_load": 0.2, "bus": "2668"}, "load_2669": {"in_service": true, "p_load": 11.5, "q_load": 4.4, "bus": "2669"}, "load_2670": {"in_service": true, "p_load": 11.7, "q_load": 11.7, "bus": "2670"}, "load_2671": {"in_service": true, "p_load": 13.200000000000001, "q_load": 12.3, "bus": "2671"}, "load_2672": {"in_service": true, "p_load": 8.4, "q_load": 1.9, "bus": "2672"}, "load_2673": {"in_service": true, "p_load": 36.0, "q_load": 18.8, "bus": "2673"}, "load_2674": {"in_service": true, "p_load": 50.7, "q_load": 17.9, "bus": "2674"}, "load_2675": {"in_service": true, "p_load": 9.9, "q_load": -1.7000000000000002, "bus": "2675"}, "load_2676": {"in_service": true, "p_load": 26.3, "q_load": 8.4, "bus": "2676"}, "load_2677": {"in_service": true, "p_load": 18.3, "q_load": 3.2, "bus": "2677"}, "load_2678": {"in_service": true, "p_load": 9.7, "q_load": -2.0, "bus": "2678"}, "load_2679": {"in_service": true, "p_load": 5.3, "q_load": 0.7, "bus": "2679"}, "load_2680": {"in_service": true, "p_load": 4.7, "q_load": 0.2, "bus": "2680"}, "load_2681": {"in_service": true, "p_load": 9.7, "q_load": 4.1, "bus": "2681"}, "load_2682": {"in_service": true, "p_load": 21.6, "q_load": 3.1, "bus": "2682"}, "load_2683": {"in_service": true, "p_load": 9.8, "q_load": -0.9000000000000001, "bus": "2683"}, "load_2684": {"in_service": true, "p_load": 11.9, "q_load": 2.8, "bus": "2684"}, "load_2685": {"in_service": true, "p_load": 5.0, "q_load": 0.6, "bus": "2685"}, "load_2686": {"in_service": true, "p_load": 14.000000000000002, "q_load": 1.2, "bus": "2686"}, "load_2688": {"in_service": true, "p_load": 11.9, "q_load": 2.8, "bus": "2688"}, "load_2692": {"in_service": true, "p_load": 10.3, "q_load": 6.0, "bus": "2692"}, "load_2693": {"in_service": true, "p_load": 0.8, "q_load": 0.3, "bus": "2693"}, "load_2694": {"in_service": true, "p_load": 10.0, "q_load": 0.8, "bus": "2694"}, "load_2695": {"in_service": true, "p_load": 12.6, "q_load": 2.5, "bus": "2695"}, "load_2696": {"in_service": true, "p_load": 20.4, "q_load": 4.0, "bus": "2696"}, "load_2697": {"in_service": true, "p_load": 11.1, "q_load": 9.0, "bus": "2697"}, "load_2698": {"in_service": true, "p_load": 10.1, "q_load": 9.0, "bus": "2698"}, "load_2699": {"in_service": true, "p_load": 9.4, "q_load": 2.0, "bus": "2699"}, "load_2700": {"in_service": true, "p_load": 7.9, "q_load": 0.5, "bus": "2700"}, "load_2701": {"in_service": true, "p_load": 5.8, "q_load": 0.0, "bus": "2701"}, "load_2702": {"in_service": true, "p_load": 9.4, "q_load": 2.0, "bus": "2702"}, "load_2703": {"in_service": true, "p_load": 14.499999999999998, "q_load": 3.9, "bus": "2703"}, "load_2704": {"in_service": true, "p_load": 12.6, "q_load": 8.0, "bus": "2704"}, "load_2705": {"in_service": true, "p_load": 24.1, "q_load": 4.5, "bus": "2705"}, "load_2706": {"in_service": true, "p_load": 10.5, "q_load": 4.0, "bus": "2706"}, "load_2707": {"in_service": true, "p_load": 6.3, "q_load": 2.0, "bus": "2707"}, "load_2708": {"in_service": true, "p_load": 10.9, "q_load": 3.2, "bus": "2708"}, "load_2709": {"in_service": true, "p_load": 7.3, "q_load": 2.0, "bus": "2709"}, "load_2710": {"in_service": true, "p_load": 25.7, "q_load": 6.0, "bus": "2710"}, "load_2711": {"in_service": true, "p_load": 19.9, "q_load": 5.0, "bus": "2711"}, "load_2714": {"in_service": true, "p_load": 13.600000000000001, "q_load": 2.0, "bus": "2714"}, "load_2715": {"in_service": true, "p_load": 5.2, "q_load": 1.2, "bus": "2715"}, "load_2716": {"in_service": true, "p_load": 9.4, "q_load": 3.0, "bus": "2716"}, "load_2717": {"in_service": true, "p_load": 26.0, "q_load": 7.400000000000001, "bus": "2717"}, "load_2718": {"in_service": true, "p_load": 12.9, "q_load": 2.0, "bus": "2718"}, "load_2719": {"in_service": true, "p_load": 11.8, "q_load": 3.8, "bus": "2719"}, "load_2720": {"in_service": true, "p_load": 9.4, "q_load": 2.5, "bus": "2720"}, "load_2721": {"in_service": true, "p_load": 9.3, "q_load": 2.4, "bus": "2721"}, "load_2722": {"in_service": true, "p_load": 15.2, "q_load": 4.3, "bus": "2722"}, "load_2723": {"in_service": true, "p_load": 10.9, "q_load": 3.1, "bus": "2723"}, "load_2724": {"in_service": true, "p_load": 10.5, "q_load": 3.0, "bus": "2724"}, "load_2725": {"in_service": true, "p_load": 12.1, "q_load": 0.5, "bus": "2725"}, "load_2726": {"in_service": true, "p_load": 13.600000000000001, "q_load": 3.3000000000000003, "bus": "2726"}, "load_2727": {"in_service": true, "p_load": 17.3, "q_load": 3.2, "bus": "2727"}, "load_2728": {"in_service": true, "p_load": 5.2, "q_load": 0.0, "bus": "2728"}, "load_2729": {"in_service": true, "p_load": 4.7, "q_load": 0.3, "bus": "2729"}, "load_2730": {"in_service": true, "p_load": 4.2, "q_load": 1.1, "bus": "2730"}, "load_2731": {"in_service": true, "p_load": 0.5, "q_load": 0.1, "bus": "2731"}, "load_2732": {"in_service": true, "p_load": 10.0, "q_load": 2.0, "bus": "2732"}, "load_2733": {"in_service": true, "p_load": 6.3, "q_load": 0.5, "bus": "2733"}, "load_2734": {"in_service": true, "p_load": 0.8, "q_load": 0.4, "bus": "2734"}, "load_2735": {"in_service": true, "p_load": 11.3, "q_load": 4.0, "bus": "2735"}, "load_2736": {"in_service": true, "p_load": 6.800000000000001, "q_load": 0.0, "bus": "2736"}, "load_2739": {"in_service": true, "p_load": 21.4, "q_load": 7.000000000000001, "bus": "2739"}, "load_2740": {"in_service": true, "p_load": 1.5, "q_load": 1.0, "bus": "2740"}, "load_2741": {"in_service": true, "p_load": 19.9, "q_load": 4.0, "bus": "2741"}, "load_2742": {"in_service": true, "p_load": 14.7, "q_load": 4.0, "bus": "2742"}, "load_2743": {"in_service": true, "p_load": 8.9, "q_load": 2.0, "bus": "2743"}, "load_2744": {"in_service": true, "p_load": 7.3, "q_load": 1.8000000000000003, "bus": "2744"}, "load_2745": {"in_service": true, "p_load": 2.2, "q_load": 1.0, "bus": "2745"}, "load_2749": {"in_service": true, "p_load": 11.1, "q_load": 3.0, "bus": "2749"}, "load_2750": {"in_service": true, "p_load": 41.5, "q_load": 21.1, "bus": "2750"}, "load_2753": {"in_service": true, "p_load": 29.299999999999997, "q_load": 4.0, "bus": "2753"}, "load_2754": {"in_service": true, "p_load": 12.1, "q_load": 2.1, "bus": "2754"}, "load_2756": {"in_service": true, "p_load": 6.3, "q_load": 1.0, "bus": "2756"}, "load_2757": {"in_service": true, "p_load": 5.3, "q_load": 0.9000000000000001, "bus": "2757"}, "load_2758": {"in_service": true, "p_load": 11.0, "q_load": 4.0, "bus": "2758"}, "load_2760": {"in_service": true, "p_load": 8.3, "q_load": 2.6, "bus": "2760"}, "load_2761": {"in_service": true, "p_load": 5.8, "q_load": 2.0, "bus": "2761"}, "load_2762": {"in_service": true, "p_load": 23.1, "q_load": 5.0, "bus": "2762"}, "load_2763": {"in_service": true, "p_load": 18.9, "q_load": 6.0, "bus": "2763"}, "load_2764": {"in_service": true, "p_load": 0.9000000000000001, "q_load": 0.1, "bus": "2764"}, "load_2765": {"in_service": true, "p_load": 0.3, "q_load": 0.0, "bus": "2765"}, "load_2766": {"in_service": true, "p_load": 3.1, "q_load": 1.0, "bus": "2766"}, "load_2767": {"in_service": true, "p_load": 3.1, "q_load": 1.0, "bus": "2767"}, "load_2768": {"in_service": true, "p_load": 13.8, "q_load": 4.5, "bus": "2768"}, "load_2773": {"in_service": true, "p_load": 5.1, "q_load": 1.1, "bus": "2773"}, "load_2774": {"in_service": true, "p_load": 7.9, "q_load": 0.5, "bus": "2774"}, "load_2775": {"in_service": true, "p_load": 19.9, "q_load": 3.0, "bus": "2775"}, "load_2776": {"in_service": true, "p_load": 8.3, "q_load": 3.1, "bus": "2776"}, "load_2777": {"in_service": true, "p_load": 11.5, "q_load": 2.8, "bus": "2777"}, "load_2778": {"in_service": true, "p_load": 10.5, "q_load": 2.0, "bus": "2778"}, "load_2779": {"in_service": true, "p_load": 13.600000000000001, "q_load": 3.5000000000000004, "bus": "2779"}, "load_2780": {"in_service": true, "p_load": 7.9, "q_load": 1.5, "bus": "2780"}, "load_2782": {"in_service": true, "p_load": 32.5, "q_load": 24.1, "bus": "2782"}, "load_2783": {"in_service": true, "p_load": 12.6, "q_load": 2.0, "bus": "2783"}, "load_2784": {"in_service": true, "p_load": 4.2, "q_load": 0.5, "bus": "2784"}, "load_2785": {"in_service": true, "p_load": 6.7, "q_load": 3.4000000000000004, "bus": "2785"}, "load_2786": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 1.1, "bus": "2786"}, "load_2788": {"in_service": true, "p_load": 25.1, "q_load": 3.0, "bus": "2788"}, "load_2790": {"in_service": true, "p_load": 14.099999999999998, "q_load": 3.0, "bus": "2790"}, "load_2792": {"in_service": true, "p_load": 15.2, "q_load": 2.5, "bus": "2792"}, "load_2793": {"in_service": true, "p_load": 13.100000000000001, "q_load": 1.0, "bus": "2793"}, "load_2794": {"in_service": true, "p_load": 12.6, "q_load": 2.0, "bus": "2794"}, "load_2795": {"in_service": true, "p_load": 9.4, "q_load": 2.0, "bus": "2795"}, "load_2796": {"in_service": true, "p_load": 9.4, "q_load": 1.0, "bus": "2796"}, "load_2797": {"in_service": true, "p_load": 8.9, "q_load": 1.5, "bus": "2797"}, "load_2798": {"in_service": true, "p_load": 13.100000000000001, "q_load": 0.0, "bus": "2798"}, "load_2799": {"in_service": true, "p_load": 7.3, "q_load": 2.0, "bus": "2799"}, "load_2800": {"in_service": true, "p_load": 12.1, "q_load": 7.000000000000001, "bus": "2800"}, "load_2801": {"in_service": true, "p_load": 16.2, "q_load": 3.5000000000000004, "bus": "2801"}, "load_2802": {"in_service": true, "p_load": 6.1, "q_load": 2.0, "bus": "2802"}, "load_2803": {"in_service": true, "p_load": 45.1, "q_load": 7.5, "bus": "2803"}, "load_2804": {"in_service": true, "p_load": 5.2, "q_load": 1.5, "bus": "2804"}, "load_2805": {"in_service": true, "p_load": 16.3, "q_load": 3.6000000000000005, "bus": "2805"}, "load_2806": {"in_service": true, "p_load": 8.9, "q_load": 0.5, "bus": "2806"}, "load_2807": {"in_service": true, "p_load": 8.4, "q_load": 0.5, "bus": "2807"}, "load_2808": {"in_service": true, "p_load": 5.2, "q_load": 2.0, "bus": "2808"}, "load_2809": {"in_service": true, "p_load": 12.6, "q_load": 3.0, "bus": "2809"}, "load_2810": {"in_service": true, "p_load": 147.6, "q_load": 40.7, "bus": "2810"}, "load_2813": {"in_service": true, "p_load": 6.2, "q_load": 2.5, "bus": "2813"}, "load_2814": {"in_service": true, "p_load": 14.7, "q_load": 4.0, "bus": "2814"}, "load_2815": {"in_service": true, "p_load": 13.600000000000001, "q_load": 1.0, "bus": "2815"}, "load_2816": {"in_service": true, "p_load": 4.8, "q_load": 1.9, "bus": "2816"}, "load_2817": {"in_service": true, "p_load": 12.2, "q_load": 4.3, "bus": "2817"}, "load_2818": {"in_service": true, "p_load": 0.1, "q_load": 0.0, "bus": "2818"}, "load_2819": {"in_service": true, "p_load": 11.9, "q_load": 3.9, "bus": "2819"}, "load_2820": {"in_service": true, "p_load": 16.8, "q_load": 3.5000000000000004, "bus": "2820"}, "load_2821": {"in_service": true, "p_load": 15.7, "q_load": 1.1, "bus": "2821"}, "load_2822": {"in_service": true, "p_load": 10.5, "q_load": 0.5, "bus": "2822"}, "load_2823": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 0.1, "bus": "2823"}, "load_2824": {"in_service": true, "p_load": 14.099999999999998, "q_load": 4.4, "bus": "2824"}, "load_2825": {"in_service": true, "p_load": 4.7, "q_load": 0.0, "bus": "2825"}, "load_2826": {"in_service": true, "p_load": 4.2, "q_load": 0.0, "bus": "2826"}, "load_2827": {"in_service": true, "p_load": 11.5, "q_load": 3.0, "bus": "2827"}, "load_2828": {"in_service": true, "p_load": 0.8, "q_load": 0.7, "bus": "2828"}, "load_2829": {"in_service": true, "p_load": 15.7, "q_load": 4.0, "bus": "2829"}, "load_2830": {"in_service": true, "p_load": 10.5, "q_load": 8.0, "bus": "2830"}, "load_2832": {"in_service": true, "p_load": 16.8, "q_load": 4.0, "bus": "2832"}, "load_2833": {"in_service": true, "p_load": 11.5, "q_load": 1.0, "bus": "2833"}, "load_2834": {"in_service": true, "p_load": 14.7, "q_load": 3.0, "bus": "2834"}, "load_2835": {"in_service": true, "p_load": 10.5, "q_load": 2.0, "bus": "2835"}, "load_2836": {"in_service": true, "p_load": 12.8, "q_load": 4.0, "bus": "2836"}, "load_2837": {"in_service": true, "p_load": 12.6, "q_load": 3.0, "bus": "2837"}, "load_2838": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 1.5, "bus": "2838"}, "load_2839": {"in_service": true, "p_load": 2.9, "q_load": 0.7, "bus": "2839"}, "load_2840": {"in_service": true, "p_load": 12.6, "q_load": 3.0, "bus": "2840"}, "load_2841": {"in_service": true, "p_load": 13.600000000000001, "q_load": 2.5, "bus": "2841"}, "load_2842": {"in_service": true, "p_load": 17.8, "q_load": 2.5, "bus": "2842"}, "load_2843": {"in_service": true, "p_load": 19.4, "q_load": 4.0, "bus": "2843"}, "load_2844": {"in_service": true, "p_load": 14.7, "q_load": 3.8, "bus": "2844"}, "load_2845": {"in_service": true, "p_load": 15.7, "q_load": 3.5000000000000004, "bus": "2845"}, "load_2846": {"in_service": true, "p_load": 13.100000000000001, "q_load": 2.0, "bus": "2846"}, "load_2847": {"in_service": true, "p_load": 14.000000000000002, "q_load": 4.8, "bus": "2847"}, "load_2848": {"in_service": true, "p_load": 10.5, "q_load": 3.0, "bus": "2848"}, "load_2849": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 1.0, "bus": "2849"}, "load_2850": {"in_service": true, "p_load": 6.3, "q_load": 1.1, "bus": "2850"}, "load_2851": {"in_service": true, "p_load": 3.0, "q_load": 0.5, "bus": "2851"}, "load_2852": {"in_service": true, "p_load": 9.4, "q_load": 1.0, "bus": "2852"}, "load_2853": {"in_service": true, "p_load": 23.1, "q_load": 1.5, "bus": "2853"}, "load_2857": {"in_service": true, "p_load": 8.4, "q_load": 1.5, "bus": "2857"}, "load_2858": {"in_service": true, "p_load": 8.4, "q_load": 2.0, "bus": "2858"}, "load_2859": {"in_service": true, "p_load": 9.4, "q_load": 2.0, "bus": "2859"}, "load_2860": {"in_service": true, "p_load": 18.3, "q_load": 2.5, "bus": "2860"}, "load_2861": {"in_service": true, "p_load": 23.1, "q_load": 6.0, "bus": "2861"}, "load_2862": {"in_service": true, "p_load": 9.4, "q_load": 2.0, "bus": "2862"}, "load_2863": {"in_service": true, "p_load": 11.5, "q_load": 3.0, "bus": "2863"}, "load_2864": {"in_service": true, "p_load": 26.200000000000003, "q_load": 2.0, "bus": "2864"}, "load_2865": {"in_service": true, "p_load": 6.3, "q_load": 2.0, "bus": "2865"}, "load_2866": {"in_service": true, "p_load": 4.0, "q_load": 1.2, "bus": "2866"}, "load_2867": {"in_service": true, "p_load": 21.0, "q_load": 4.5, "bus": "2867"}, "load_2868": {"in_service": true, "p_load": 8.4, "q_load": 2.5, "bus": "2868"}, "load_2869": {"in_service": true, "p_load": 15.7, "q_load": 3.5000000000000004, "bus": "2869"}, "load_2872": {"in_service": true, "p_load": 8.5, "q_load": 2.0, "bus": "2872"}, "load_2873": {"in_service": true, "p_load": 7.3, "q_load": 2.0, "bus": "2873"}, "load_2874": {"in_service": true, "p_load": 16.8, "q_load": 5.0, "bus": "2874"}, "load_2875": {"in_service": true, "p_load": 0.1, "q_load": 0.0, "bus": "2875"}, "load_2876": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 0.5, "bus": "2876"}, "load_2877": {"in_service": true, "p_load": 14.7, "q_load": 6.0, "bus": "2877"}, "load_2878": {"in_service": true, "p_load": 14.7, "q_load": 4.0, "bus": "2878"}, "load_2880": {"in_service": true, "p_load": 5.2, "q_load": 1.0, "bus": "2880"}, "load_2881": {"in_service": true, "p_load": 5.2, "q_load": 1.0, "bus": "2881"}, "load_2882": {"in_service": true, "p_load": 8.4, "q_load": 2.0, "bus": "2882"}, "load_2883": {"in_service": true, "p_load": 3.1, "q_load": 1.0, "bus": "2883"}, "load_2884": {"in_service": true, "p_load": 5.8, "q_load": 1.0, "bus": "2884"}, "load_2885": {"in_service": true, "p_load": 6.800000000000001, "q_load": 0.8, "bus": "2885"}, "load_2886": {"in_service": true, "p_load": 16.8, "q_load": 3.0, "bus": "2886"}, "load_2887": {"in_service": true, "p_load": 7.1, "q_load": 2.8, "bus": "2887"}, "load_2889": {"in_service": true, "p_load": 7.9, "q_load": 1.7000000000000002, "bus": "2889"}, "load_2890": {"in_service": true, "p_load": 4.2, "q_load": 1.0, "bus": "2890"}, "load_2891": {"in_service": true, "p_load": 4.0, "q_load": 1.0, "bus": "2891"}, "load_2892": {"in_service": true, "p_load": 0.1, "q_load": 0.1, "bus": "2892"}, "load_2893": {"in_service": true, "p_load": 21.4, "q_load": 5.0, "bus": "2893"}, "load_2894": {"in_service": true, "p_load": 7.3, "q_load": 2.0, "bus": "2894"}, "load_2895": {"in_service": true, "p_load": 11.5, "q_load": 3.0, "bus": "2895"}, "load_2896": {"in_service": true, "p_load": 18.3, "q_load": 4.3, "bus": "2896"}, "load_2897": {"in_service": true, "p_load": 23.6, "q_load": 16.4, "bus": "2897"}, "load_2898": {"in_service": true, "p_load": 21.0, "q_load": 8.3, "bus": "2898"}, "load_2899": {"in_service": true, "p_load": 22.0, "q_load": 4.5, "bus": "2899"}, "load_2900": {"in_service": true, "p_load": 19.9, "q_load": 8.0, "bus": "2900"}, "load_2901": {"in_service": true, "p_load": 23.1, "q_load": 5.0, "bus": "2901"}, "load_2902": {"in_service": true, "p_load": 5.2, "q_load": 1.5, "bus": "2902"}, "load_2904": {"in_service": true, "p_load": 18.0, "q_load": 5.8, "bus": "2904"}, "load_2905": {"in_service": true, "p_load": 12.6, "q_load": 3.0, "bus": "2905"}, "load_2906": {"in_service": true, "p_load": 4.2, "q_load": 1.1, "bus": "2906"}, "load_2907": {"in_service": true, "p_load": 24.6, "q_load": 6.0, "bus": "2907"}, "load_2908": {"in_service": true, "p_load": 13.4, "q_load": 5.5, "bus": "2908"}, "load_2909": {"in_service": true, "p_load": 13.8, "q_load": 4.4, "bus": "2909"}, "load_2910": {"in_service": true, "p_load": 5.7, "q_load": 1.7000000000000002, "bus": "2910"}, "load_2911": {"in_service": true, "p_load": 15.7, "q_load": 3.0, "bus": "2911"}, "load_2912": {"in_service": true, "p_load": 10.5, "q_load": 2.0, "bus": "2912"}, "load_2913": {"in_service": true, "p_load": 12.6, "q_load": 4.3, "bus": "2913"}, "load_2914": {"in_service": true, "p_load": 3.1, "q_load": 0.5, "bus": "2914"}, "load_2916": {"in_service": true, "p_load": 13.600000000000001, "q_load": 0.5, "bus": "2916"}, "load_2917": {"in_service": true, "p_load": 12.6, "q_load": 0.5, "bus": "2917"}, "load_2919": {"in_service": true, "p_load": 8.6, "q_load": 2.0, "bus": "2919"}, "load_2920": {"in_service": true, "p_load": 23.6, "q_load": 5.5, "bus": "2920"}, "load_2921": {"in_service": true, "p_load": 4.7, "q_load": 0.5, "bus": "2921"}, "load_2922": {"in_service": true, "p_load": 3.7000000000000006, "q_load": 0.5, "bus": "2922"}, "load_2923": {"in_service": true, "p_load": 11.0, "q_load": 2.0, "bus": "2923"}, "load_2924": {"in_service": true, "p_load": 7.9, "q_load": 2.0, "bus": "2924"}, "load_2925": {"in_service": true, "p_load": 9.4, "q_load": 2.0, "bus": "2925"}, "load_2926": {"in_service": true, "p_load": 8.9, "q_load": 1.0, "bus": "2926"}, "load_2929": {"in_service": true, "p_load": 12.6, "q_load": 1.0, "bus": "2929"}, "load_2930": {"in_service": true, "p_load": 12.6, "q_load": 1.0, "bus": "2930"}, "load_2931": {"in_service": true, "p_load": 7.200000000000001, "q_load": 2.7, "bus": "2931"}, "load_2932": {"in_service": true, "p_load": 24.1, "q_load": 2.4, "bus": "2932"}, "load_2933": {"in_service": true, "p_load": 0.6, "q_load": 0.1, "bus": "2933"}, "load_2934": {"in_service": true, "p_load": 32.5, "q_load": 3.5000000000000004, "bus": "2934"}, "load_2936": {"in_service": true, "p_load": 11.5, "q_load": 1.0, "bus": "2936"}, "load_2938": {"in_service": true, "p_load": 27.800000000000004, "q_load": 5.5, "bus": "2938"}, "load_2939": {"in_service": true, "p_load": 5.2, "q_load": 1.5, "bus": "2939"}, "load_2940": {"in_service": true, "p_load": 6.800000000000001, "q_load": 2.3, "bus": "2940"}, "load_2941": {"in_service": true, "p_load": 7.3, "q_load": 2.0, "bus": "2941"}, "load_2942": {"in_service": true, "p_load": 9.4, "q_load": 2.0, "bus": "2942"}, "load_2943": {"in_service": true, "p_load": 105.80000000000001, "q_load": 35.3, "bus": "2943"}, "load_2944": {"in_service": true, "p_load": 4.4, "q_load": 1.9, "bus": "2944"}, "load_2945": {"in_service": true, "p_load": 6.3, "q_load": 1.6, "bus": "2945"}, "load_2946": {"in_service": true, "p_load": 28.300000000000004, "q_load": 6.0, "bus": "2946"}, "load_2947": {"in_service": true, "p_load": 12.4, "q_load": 3.9, "bus": "2947"}, "load_2948": {"in_service": true, "p_load": 6.800000000000001, "q_load": 1.2, "bus": "2948"}, "load_2949": {"in_service": true, "p_load": 7.3, "q_load": 2.0, "bus": "2949"}, "load_2950": {"in_service": true, "p_load": 8.6, "q_load": 2.3, "bus": "2950"}, "load_2951": {"in_service": true, "p_load": 12.7, "q_load": 3.2, "bus": "2951"}, "load_2952": {"in_service": true, "p_load": 20.9, "q_load": 5.5, "bus": "2952"}, "load_2953": {"in_service": true, "p_load": 4.6, "q_load": 1.1, "bus": "2953"}, "load_2954": {"in_service": true, "p_load": 13.5, "q_load": 3.3000000000000003, "bus": "2954"}, "load_2955": {"in_service": true, "p_load": 15.4, "q_load": 3.2, "bus": "2955"}, "load_2956": {"in_service": true, "p_load": 13.600000000000001, "q_load": 3.0, "bus": "2956"}, "load_2957": {"in_service": true, "p_load": 13.0, "q_load": 3.3000000000000003, "bus": "2957"}, "load_2958": {"in_service": true, "p_load": 12.6, "q_load": 3.8, "bus": "2958"}, "load_2960": {"in_service": true, "p_load": 3.6000000000000005, "q_load": 1.5, "bus": "2960"}, "load_2961": {"in_service": true, "p_load": 12.6, "q_load": 2.0, "bus": "2961"}, "load_2962": {"in_service": true, "p_load": 4.2, "q_load": 0.5, "bus": "2962"}, "load_2963": {"in_service": true, "p_load": 15.2, "q_load": 4.6, "bus": "2963"}, "load_2964": {"in_service": true, "p_load": 22.0, "q_load": 6.0, "bus": "2964"}, "load_2965": {"in_service": true, "p_load": 26.200000000000003, "q_load": 4.0, "bus": "2965"}, "load_2966": {"in_service": true, "p_load": 9.4, "q_load": 0.4, "bus": "2966"}, "load_2967": {"in_service": true, "p_load": 26.200000000000003, "q_load": 4.5, "bus": "2967"}, "load_2968": {"in_service": true, "p_load": 6.6000000000000005, "q_load": 3.8, "bus": "2968"}, "load_2969": {"in_service": true, "p_load": 13.4, "q_load": 7.400000000000001, "bus": "2969"}, "load_2970": {"in_service": true, "p_load": 12.6, "q_load": 4.0, "bus": "2970"}, "load_2971": {"in_service": true, "p_load": 23.1, "q_load": 6.3, "bus": "2971"}, "load_2972": {"in_service": true, "p_load": 15.4, "q_load": 4.0, "bus": "2972"}, "load_2973": {"in_service": true, "p_load": 0.5, "q_load": 0.2, "bus": "2973"}, "load_2974": {"in_service": true, "p_load": 16.0, "q_load": 4.0, "bus": "2974"}, "load_2975": {"in_service": true, "p_load": 7.9, "q_load": 0.7, "bus": "2975"}, "load_2979": {"in_service": true, "p_load": 22.0, "q_load": 5.0, "bus": "2979"}, "load_2980": {"in_service": true, "p_load": 22.0, "q_load": 5.0, "bus": "2980"}, "load_2981": {"in_service": true, "p_load": 2.1, "q_load": 0.8, "bus": "2981"}, "load_2982": {"in_service": true, "p_load": 13.600000000000001, "q_load": 2.5, "bus": "2982"}, "load_2983": {"in_service": true, "p_load": 15.7, "q_load": 3.0, "bus": "2983"}, "load_2984": {"in_service": true, "p_load": 40.9, "q_load": 11.9, "bus": "2984"}, "load_2985": {"in_service": true, "p_load": 35.2, "q_load": 9.6, "bus": "2985"}, "load_2986": {"in_service": true, "p_load": 7.9, "q_load": 0.5, "bus": "2986"}, "load_2987": {"in_service": true, "p_load": 29.299999999999997, "q_load": 18.1, "bus": "2987"}, "load_2988": {"in_service": true, "p_load": 17.3, "q_load": 3.2, "bus": "2988"}, "load_2991": {"in_service": true, "p_load": 14.7, "q_load": 4.5, "bus": "2991"}, "load_2993": {"in_service": true, "p_load": 4.1, "q_load": 1.4, "bus": "2993"}, "load_2994": {"in_service": true, "p_load": 0.3, "q_load": 0.1, "bus": "2994"}, "load_2995": {"in_service": true, "p_load": 0.3, "q_load": 0.1, "bus": "2995"}, "load_2996": {"in_service": true, "p_load": 2.1, "q_load": 0.5, "bus": "2996"}, "load_2997": {"in_service": true, "p_load": 16.0, "q_load": 6.0, "bus": "2997"}, "load_2999": {"in_service": true, "p_load": 33.0, "q_load": 12.0, "bus": "2999"}, "load_3000": {"in_service": true, "p_load": 16.0, "q_load": 6.0, "bus": "3000"}, "load_3001": {"in_service": true, "p_load": 50.0, "q_load": 14.000000000000002, "bus": "3001"}, "load_3002": {"in_service": true, "p_load": 50.0, "q_load": 14.000000000000002, "bus": "3002"}, "load_3003": {"in_service": true, "p_load": 25.0, "q_load": 10.0, "bus": "3003"}, "load_3004": {"in_service": true, "p_load": 65.0, "q_load": 26.0, "bus": "3004"}, "load_3013": {"in_service": true, "p_load": 2.0, "q_load": 1.0, "bus": "3013"}}, "shunt": {"shunt_234": {"shunt_type": "fixed", "bs": 70.0, "gs": 0.0, "bus": "234"}, "shunt_315": {"shunt_type": "fixed", "bs": 45.0, "gs": 0.0, "bus": "315"}, "shunt_427": {"shunt_type": "fixed", "bs": 45.0, "gs": 0.0, "bus": "427"}, "shunt_442": {"shunt_type": "fixed", "bs": 15.0, "gs": 0.0, "bus": "442"}, "shunt_443": {"shunt_type": "fixed", "bs": 15.0, "gs": 0.0, "bus": "443"}, "shunt_2748": {"shunt_type": "fixed", "bs": 48.6, "gs": 0.0, "bus": "2748"}, "shunt_2772": {"shunt_type": "fixed", "bs": 60.0, "gs": 0.0, "bus": "2772"}, "shunt_2781": {"shunt_type": "fixed", "bs": 45.0, "gs": 0.0, "bus": "2781"}, "shunt_2856": {"shunt_type": "fixed", "bs": 60.0, "gs": 0.0, "bus": "2856"}}, "generator": {"1": {"bus": "10071", "pg": 133.9, "qg": 0.0, "vg": 1.03, "mbase": 285.0, "in_service": true, "p_min": 133.9, "p_max": 204.6, "q_min": -103.0, "q_max": 103.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[133.9, 26627.354000000003], [157.46666666666667, 31313.821333333337], [181.03333333333333, 36000.28866666667], [204.6, 40686.756]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "2": {"bus": "10079", "pg": 359.9, "qg": 1862.5, "vg": 1.0, "mbase": 2031.0, "in_service": true, "p_min": 359.9, "p_max": 549.9, "q_min": -275.0, "q_max": 4000.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[359.9, 86469.574], [423.2333333333333, 101686.04066666665], [486.56666666666666, 116902.50733333333], [549.9, 132118.974]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "3": {"bus": "10080", "pg": 7.6, "qg": 0.0, "vg": 1.0, "mbase": 119.0, "in_service": true, "p_min": 7.6, "p_max": 11.6, "q_min": -6.0, "q_max": 6.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[7.6, 1825.9759999999999], [8.933333333333334, 2146.3226666666665], [10.266666666666666, 2466.669333333333], [11.6, 2787.0159999999996]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "4": {"bus": "10090", "pg": 410.40000000000003, "qg": 0.0, "vg": 1.0, "mbase": 806.0, "in_service": true, "p_min": 410.40000000000003, "p_max": 627.0, "q_min": -314.0, "q_max": 314.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[410.40000000000003, 98602.704], [482.59999999999997, 115949.47599999998], [554.8, 133296.248], [627.0, 150643.02]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "5": {"bus": "10094", "pg": 554.4, "qg": 0.0, "vg": 1.0, "mbase": 970.0, "in_service": true, "p_min": 554.4, "p_max": 847.0000000000001, "q_min": -424.0, "q_max": 424.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[554.4, 133200.144], [651.9333333333333, 156633.50266666664], [749.4666666666667, 180066.86133333333], [847.0000000000001, 203500.22]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "6": {"bus": "10095", "pg": 121.8, "qg": 0.0, "vg": 1.0, "mbase": 1439.0, "in_service": true, "p_min": 121.8, "p_max": 1241.5, "q_min": -621.0, "q_max": 621.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[121.8, 29263.667999999998], [495.0333333333334, 118936.70866666667], [868.2666666666667, 208609.7493333333], [1241.5, 298282.79]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "7": {"bus": "10100", "pg": 1267.2, "qg": 0.0, "vg": 1.0, "mbase": 2202.0, "in_service": true, "p_min": 1267.2, "p_max": 1936.0, "q_min": -968.0, "q_max": 968.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1267.2, 304457.472], [1490.1333333333334, 358019.43466666667], [1713.0666666666666, 411581.3973333333], [1936.0, 465143.36]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "8": {"bus": "10104", "pg": 540.0, "qg": 0.0, "vg": 1.0, "mbase": 939.0, "in_service": true, "p_min": 540.0, "p_max": 825.0, "q_min": -413.0, "q_max": 413.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[540.0, 129740.4], [635.0, 152565.1], [730.0, 175389.8], [825.0, 198214.5]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "9": {"bus": "10115", "pg": 280.8, "qg": 0.0, "vg": 1.0, "mbase": 492.0, "in_service": true, "p_min": 280.8, "p_max": 429.0, "q_min": -215.0, "q_max": 215.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[280.8, 67465.008], [330.2, 79333.852], [379.6, 91202.696], [429.0, 103071.54]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "10": {"bus": "10116", "pg": 280.8, "qg": 0.0, "vg": 1.0, "mbase": 492.0, "in_service": true, "p_min": 280.8, "p_max": 429.0, "q_min": -215.0, "q_max": 215.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[280.8, 67465.008], [330.2, 79333.852], [379.6, 91202.696], [429.0, 103071.54]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "11": {"bus": "10118", "pg": 1080.0, "qg": 0.0, "vg": 1.0, "mbase": 1876.0, "in_service": true, "p_min": 1080.0, "p_max": 1650.0, "q_min": -825.0, "q_max": 825.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1080.0, 259480.8], [1270.0, 305130.2], [1460.0, 350779.6], [1650.0, 396429.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "12": {"bus": "10126", "pg": 424.8, "qg": 0.0, "vg": 1.0, "mbase": 786.0, "in_service": true, "p_min": 424.8, "p_max": 649.0, "q_min": -325.0, "q_max": 325.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[424.8, 102062.448], [499.53333333333336, 120017.87866666667], [574.2666666666667, 137973.30933333334], [649.0, 155928.74]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "13": {"bus": "10129", "pg": 1655.9999999999998, "qg": 0.0, "vg": 1.0, "mbase": 2974.0, "in_service": true, "p_min": 1655.9999999999998, "p_max": 2530.0, "q_min": -1265.0, "q_max": 1265.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1655.9999999999998, 397870.56], [1947.3333333333333, 467866.30666666664], [2238.6666666666665, 537862.0533333332], [2530.0, 607857.7999999999]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "14": {"bus": "10132", "pg": 583.2, "qg": 0.0, "vg": 1.0, "mbase": 1014.0, "in_service": true, "p_min": 583.2, "p_max": 891.0, "q_min": -446.0, "q_max": 446.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[583.2, 140119.632], [685.8000000000001, 164770.30800000002], [788.4, 189420.984], [891.0, 214071.66]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "15": {"bus": "10139", "pg": 648.0, "qg": 0.0, "vg": 1.0, "mbase": 1143.0, "in_service": true, "p_min": 648.0, "p_max": 990.0, "q_min": -495.0, "q_max": 495.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[648.0, 155688.47999999998], [762.0, 183078.12], [876.0, 210467.75999999998], [990.0, 237857.4]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "16": {"bus": "10140", "pg": 972.0000000000001, "qg": 0.0, "vg": 1.0, "mbase": 1705.0, "in_service": true, "p_min": 972.0000000000001, "p_max": 1485.0, "q_min": -743.0, "q_max": 743.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[972.0000000000001, 233532.72], [1143.0, 274617.18], [1314.0, 315701.64], [1485.0, 356786.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "17": {"bus": "10141", "pg": 1224.0, "qg": 0.0, "vg": 1.0, "mbase": 2125.0, "in_service": true, "p_min": 1224.0, "p_max": 1870.0, "q_min": -935.0, "q_max": 935.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1224.0, 294078.24], [1439.3333333333333, 345814.2266666666], [1654.6666666666667, 397550.2133333333], [1870.0, 449286.2]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "18": {"bus": "10146", "pg": 115.20000000000002, "qg": 0.0, "vg": 1.03, "mbase": 224.0, "in_service": true, "p_min": 115.20000000000002, "p_max": 176.0, "q_min": -88.0, "q_max": 88.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[115.20000000000002, 27677.952], [135.46666666666667, 32547.22133333333], [155.73333333333335, 37416.49066666667], [176.0, 42285.759999999995]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "19": {"bus": "10150", "pg": 201.6, "qg": 0.0, "vg": 1.0, "mbase": 427.0, "in_service": true, "p_min": 201.6, "p_max": 308.0, "q_min": -154.0, "q_max": 154.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[201.6, 48436.416], [237.06666666666666, 56957.63733333333], [272.5333333333333, 65478.85866666666], [308.0, 74000.08]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "20": {"bus": "10171", "pg": 84.6, "qg": 0.0, "vg": 1.0, "mbase": 715.0, "in_service": true, "p_min": 84.6, "p_max": 129.3, "q_min": -65.0, "q_max": 65.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[84.6, 20325.996], [99.5, 23905.87], [114.4, 27485.744], [129.3, 31065.618000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "21": {"bus": "10176", "pg": 191.0, "qg": 0.0, "vg": 1.0, "mbase": 346.0, "in_service": true, "p_min": 191.0, "p_max": 291.8, "q_min": -146.0, "q_max": 146.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[191.0, 45889.659999999996], [224.6, 53962.39599999999], [258.2, 62035.132], [291.8, 70107.868]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "22": {"bus": "10177", "pg": 191.0, "qg": 0.0, "vg": 1.0, "mbase": 346.0, "in_service": true, "p_min": 191.0, "p_max": 291.8, "q_min": -146.0, "q_max": 146.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[191.0, 45889.659999999996], [224.6, 53962.39599999999], [258.2, 62035.132], [291.8, 70107.868]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "23": {"bus": "10186", "pg": 342.7, "qg": 0.0, "vg": 1.03, "mbase": 618.0, "in_service": true, "p_min": 342.7, "p_max": 534.6, "q_min": -268.0, "q_max": 268.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[342.7, 81117.09], [406.66666666666663, 96258.0], [470.6333333333333, 111398.90999999999], [534.6, 126539.81999999999]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "24": {"bus": "10187", "pg": 342.7, "qg": 0.0, "vg": 1.03, "mbase": 618.0, "in_service": true, "p_min": 342.7, "p_max": 534.6, "q_min": -268.0, "q_max": 268.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[342.7, 81117.09], [406.66666666666663, 96258.0], [470.6333333333333, 111398.90999999999], [534.6, 126539.81999999999]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "25": {"bus": "10188", "pg": 347.8, "qg": 0.0, "vg": 1.0, "mbase": 618.0, "in_service": true, "p_min": 347.8, "p_max": 531.3, "q_min": -266.0, "q_max": 266.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[347.8, 82324.26], [408.9666666666666, 96802.40999999999], [470.1333333333333, 111280.56], [531.3, 125758.70999999998]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "26": {"bus": "10189", "pg": 283.0, "qg": 0.0, "vg": 1.0, "mbase": 620.0, "in_service": true, "p_min": 283.0, "p_max": 542.3, "q_min": -272.0, "q_max": 272.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[283.0, 66986.09999999999], [369.43333333333334, 87444.87], [455.8666666666666, 107903.64], [542.3, 128362.40999999999]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "27": {"bus": "10190", "pg": 371.5, "qg": 0.0, "vg": 1.0, "mbase": 683.0, "in_service": true, "p_min": 371.5, "p_max": 600.6, "q_min": -301.0, "q_max": 301.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[371.5, 87934.05], [447.8666666666666, 106010.04], [524.2333333333333, 124086.03], [600.6, 142162.02]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "28": {"bus": "10191", "pg": 370.8, "qg": 0.0, "vg": 1.0, "mbase": 682.0, "in_service": true, "p_min": 370.8, "p_max": 599.5, "q_min": -300.0, "q_max": 300.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[370.8, 87768.36], [447.03333333333336, 105812.79000000001], [523.2666666666667, 123857.21999999999], [599.5, 141901.65]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "29": {"bus": "10192", "pg": 111.6, "qg": 0.0, "vg": 1.03, "mbase": 281.0, "in_service": true, "p_min": 111.6, "p_max": 247.5, "q_min": -124.0, "q_max": 124.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[111.6, 26415.719999999998], [156.9, 37138.229999999996], [202.2, 47860.74], [247.5, 58583.25]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "30": {"bus": "10194", "pg": 64.8, "qg": 0.0, "vg": 1.0, "mbase": 184.0, "in_service": true, "p_min": 64.8, "p_max": 143.0, "q_min": -72.0, "q_max": 72.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[64.8, 15338.159999999998], [90.86666666666666, 21508.139999999996], [116.93333333333334, 27678.12], [143.0, 33848.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "31": {"bus": "10196", "pg": 108.0, "qg": 0.0, "vg": 1.0, "mbase": 215.0, "in_service": true, "p_min": 108.0, "p_max": 165.0, "q_min": -83.0, "q_max": 83.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[108.0, 25563.6], [127.0, 30060.899999999998], [146.0, 34558.2], [165.0, 39055.5]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "32": {"bus": "10223", "pg": 125.49999999999999, "qg": 0.0, "vg": 1.0, "mbase": 189.0, "in_service": true, "p_min": 0.0, "p_max": 125.49999999999999, "q_min": -63.0, "q_max": 63.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [41.833333333333336, 4183.333333333334], [83.66666666666667, 8366.666666666668], [125.49999999999999, 12550.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "33": {"bus": "10225", "pg": 77.8, "qg": 0.0, "vg": 1.035, "mbase": 333.0, "in_service": true, "p_min": 77.8, "p_max": 272.8, "q_min": -137.0, "q_max": 137.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[77.8, 15471.308], [142.8, 28397.208000000006], [207.80000000000004, 41323.10800000001], [272.8, 54249.00800000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "34": {"bus": "10226", "pg": 34.6, "qg": 0.0, "vg": 1.035, "mbase": 198.0, "in_service": true, "p_min": 34.6, "p_max": 140.8, "q_min": -71.0, "q_max": 71.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[34.6, 6880.5560000000005], [70.0, 13920.2], [105.4, 20959.844], [140.8, 27999.488000000005]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "35": {"bus": "10227", "pg": 11.5, "qg": 0.0, "vg": 1.035, "mbase": 191.0, "in_service": true, "p_min": 11.5, "p_max": 17.6, "q_min": -9.0, "q_max": 9.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[11.5, 2286.8900000000003], [13.533333333333333, 2691.2386666666666], [15.566666666666668, 3095.5873333333334], [17.6, 3499.9360000000006]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "36": {"bus": "10228", "pg": 18.7, "qg": 0.0, "vg": 1.035, "mbase": 135.0, "in_service": true, "p_min": 18.7, "p_max": 28.6, "q_min": -15.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[18.7, 3718.6820000000002], [22.0, 4374.92], [25.3, 5031.158], [28.6, 5687.396000000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "37": {"bus": "10229", "pg": 39.6, "qg": 0.0, "vg": 1.035, "mbase": 85.0, "in_service": true, "p_min": 39.6, "p_max": 60.5, "q_min": -31.0, "q_max": 31.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[39.6, 7874.856000000001], [46.56666666666667, 9260.247333333335], [53.53333333333333, 10645.638666666668], [60.5, 12031.03]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "38": {"bus": "10230", "pg": 0.0, "qg": 0.0, "vg": 1.035, "mbase": 132.0, "in_service": true, "p_min": 0.0, "p_max": 0.1, "q_min": -1.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.03333333333333333, 6.628666666666667], [0.06666666666666667, 13.257333333333333], [0.1, 19.886000000000003]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "39": {"bus": "10232", "pg": 11.2, "qg": 0.0, "vg": 1.035, "mbase": 64.0, "in_service": true, "p_min": 11.2, "p_max": 17.2, "q_min": -9.0, "q_max": 9.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[11.2, 2227.232], [13.200000000000001, 2624.952], [15.2, 3022.672], [17.2, 3420.3920000000003]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "40": {"bus": "10233", "pg": 45.4, "qg": 0.0, "vg": 1.035, "mbase": 79.0, "in_service": true, "p_min": 45.4, "p_max": 69.3, "q_min": -35.0, "q_max": 35.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[45.4, 9028.244], [53.36666666666666, 10612.495333333334], [61.33333333333333, 12196.746666666666], [69.3, 13780.998]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "41": {"bus": "10234", "pg": 3.6000000000000005, "qg": 0.0, "vg": 1.035, "mbase": 115.0, "in_service": true, "p_min": 3.6000000000000005, "p_max": 5.5, "q_min": -3.0, "q_max": 3.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.6000000000000005, 715.8960000000001], [4.233333333333333, 841.8406666666667], [4.866666666666667, 967.7853333333335], [5.5, 1093.73]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "42": {"bus": "10235", "pg": 28.800000000000004, "qg": 0.0, "vg": 1.035, "mbase": 83.0, "in_service": true, "p_min": 28.800000000000004, "p_max": 44.0, "q_min": -22.0, "q_max": 22.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[28.800000000000004, 5727.168000000001], [33.86666666666667, 6734.725333333334], [38.93333333333334, 7742.282666666668], [44.0, 8749.84]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "43": {"bus": "10236", "pg": 119.5, "qg": 0.0, "vg": 1.035, "mbase": 219.0, "in_service": true, "p_min": 119.5, "p_max": 182.6, "q_min": -92.0, "q_max": 92.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[119.5, 23763.77], [140.53333333333333, 27946.45866666667], [161.56666666666666, 32129.147333333334], [182.6, 36311.836]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "44": {"bus": "10237", "pg": 50.4, "qg": 0.0, "vg": 1.035, "mbase": 121.0, "in_service": true, "p_min": 50.4, "p_max": 77.0, "q_min": -39.0, "q_max": 39.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[50.4, 10022.544], [59.266666666666666, 11785.769333333334], [68.13333333333333, 13548.994666666666], [77.0, 15312.220000000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "45": {"bus": "10238", "pg": 61.9, "qg": 0.0, "vg": 1.035, "mbase": 179.0, "in_service": true, "p_min": 61.9, "p_max": 94.6, "q_min": -48.0, "q_max": 48.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[61.9, 12309.434000000001], [72.8, 14477.008], [83.69999999999999, 16644.582], [94.6, 18812.156]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "46": {"bus": "10239", "pg": 62.6, "qg": 0.0, "vg": 1.035, "mbase": 109.0, "in_service": true, "p_min": 62.6, "p_max": 95.7, "q_min": -48.0, "q_max": 48.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[62.6, 12448.636], [73.63333333333334, 14642.724666666669], [84.66666666666667, 16836.813333333335], [95.7, 19030.902000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "47": {"bus": "10240", "pg": 0.0, "qg": 0.0, "vg": 1.035, "mbase": 128.0, "in_service": true, "p_min": 0.0, "p_max": 0.1, "q_min": -1.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.03333333333333333, 6.628666666666667], [0.06666666666666667, 13.257333333333333], [0.1, 19.886000000000003]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "48": {"bus": "10246", "pg": 146.2, "qg": 0.0, "vg": 1.035, "mbase": 262.0, "in_service": true, "p_min": 146.2, "p_max": 223.3, "q_min": -112.00000000000001, "q_max": 112.00000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[146.2, 29073.332], [171.9, 34184.03400000001], [197.6, 39294.736000000004], [223.3, 44405.438]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "49": {"bus": "10247", "pg": 102.2, "qg": 0.0, "vg": 1.035, "mbase": 215.0, "in_service": true, "p_min": 102.2, "p_max": 156.2, "q_min": -79.0, "q_max": 79.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[102.2, 20323.492000000002], [120.19999999999999, 23902.972], [138.2, 27482.452], [156.2, 31061.932]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "50": {"bus": "10248", "pg": 122.39999999999999, "qg": 0.0, "vg": 1.035, "mbase": 241.0, "in_service": true, "p_min": 122.39999999999999, "p_max": 187.0, "q_min": -94.0, "q_max": 94.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[122.39999999999999, 24340.464000000004], [143.93333333333334, 28622.58266666667], [165.46666666666667, 32904.70133333334], [187.0, 37186.82]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "51": {"bus": "10249", "pg": 128.0, "qg": 0.0, "vg": 1.035, "mbase": 225.0, "in_service": true, "p_min": 128.0, "p_max": 195.6, "q_min": -98.0, "q_max": 98.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[128.0, 25454.08], [150.53333333333333, 29935.058666666668], [173.06666666666666, 34416.037333333334], [195.6, 38897.016]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "52": {"bus": "10250", "pg": 374.4, "qg": 0.0, "vg": 1.035, "mbase": 650.0, "in_service": true, "p_min": 374.4, "p_max": 572.0, "q_min": -286.0, "q_max": 286.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[374.4, 74453.184], [440.26666666666665, 87551.42933333333], [506.1333333333334, 100649.67466666667], [572.0, 113747.92000000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "53": {"bus": "10251", "pg": 374.4, "qg": 0.0, "vg": 1.035, "mbase": 650.0, "in_service": true, "p_min": 374.4, "p_max": 572.0, "q_min": -286.0, "q_max": 286.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[374.4, 74453.184], [440.26666666666665, 87551.42933333333], [506.1333333333334, 100649.67466666667], [572.0, 113747.92000000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "54": {"bus": "10252", "pg": 374.4, "qg": 0.0, "vg": 1.035, "mbase": 650.0, "in_service": true, "p_min": 374.4, "p_max": 572.0, "q_min": -286.0, "q_max": 286.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[374.4, 74453.184], [440.26666666666665, 87551.42933333333], [506.1333333333334, 100649.67466666667], [572.0, 113747.92000000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "55": {"bus": "10253", "pg": 187.9, "qg": 0.0, "vg": 1.035, "mbase": 341.0, "in_service": true, "p_min": 187.9, "p_max": 287.1, "q_min": -144.0, "q_max": 144.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[187.9, 37365.794], [220.96666666666667, 43941.431333333334], [254.0333333333334, 50517.06866666667], [287.1, 57092.706000000006]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "56": {"bus": "10254", "pg": 342.7, "qg": 0.0, "vg": 1.035, "mbase": 598.0, "in_service": true, "p_min": 342.7, "p_max": 523.6, "q_min": -262.0, "q_max": 262.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[342.7, 68149.322], [403.0, 80140.58], [463.3, 92131.838], [523.6, 104123.096]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "57": {"bus": "10255", "pg": 121.0, "qg": 0.0, "vg": 1.035, "mbase": 210.0, "in_service": true, "p_min": 121.0, "p_max": 184.8, "q_min": -93.0, "q_max": 93.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[121.0, 24062.06], [142.26666666666668, 28291.14933333334], [163.53333333333333, 32520.238666666668], [184.8, 36749.328]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "58": {"bus": "10256", "pg": 420.16908142441815, "qg": 0.0, "vg": 1.035, "mbase": 489.0, "in_service": true, "p_min": 280.8, "p_max": 429.0, "q_min": -215.0, "q_max": 215.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[280.8, 55839.888000000006], [330.2, 65663.572], [379.6, 75487.25600000001], [429.0, 85310.94]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "59": {"bus": "10257", "pg": 140.4, "qg": 0.0, "vg": 1.035, "mbase": 250.0, "in_service": true, "p_min": 140.4, "p_max": 214.5, "q_min": -108.0, "q_max": 108.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[140.4, 27919.944000000003], [165.1, 32831.786], [189.8, 37743.628000000004], [214.5, 42655.47]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "60": {"bus": "10258", "pg": 129.6, "qg": 0.0, "vg": 1.035, "mbase": 230.0, "in_service": true, "p_min": 129.6, "p_max": 198.0, "q_min": -99.0, "q_max": 99.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[129.6, 25772.256], [152.4, 30306.264000000003], [175.2, 34840.272], [198.0, 39374.280000000006]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "61": {"bus": "10259", "pg": 283.7, "qg": 0.0, "vg": 1.035, "mbase": 519.0, "in_service": true, "p_min": 283.7, "p_max": 433.4, "q_min": -217.0, "q_max": 217.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[283.7, 56416.582], [333.59999999999997, 66339.696], [383.5, 76262.81000000001], [433.4, 86185.924]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "62": {"bus": "10260", "pg": 425.5, "qg": 0.0, "vg": 1.035, "mbase": 741.0, "in_service": true, "p_min": 425.5, "p_max": 650.1, "q_min": -326.0, "q_max": 326.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[425.5, 84614.93000000001], [500.3666666666667, 99502.91533333334], [575.2333333333333, 114390.90066666668], [650.1, 129278.88600000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "63": {"bus": "10261", "pg": 579.6, "qg": 0.0, "vg": 1.035, "mbase": 1100.0, "in_service": true, "p_min": 579.6, "p_max": 951.5, "q_min": -476.0, "q_max": 476.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[579.6, 115259.25600000001], [703.5666666666667, 139911.26733333335], [827.5333333333332, 164563.27866666668], [951.5, 189215.29]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "64": {"bus": "10262", "pg": 579.6, "qg": 0.0, "vg": 1.035, "mbase": 1100.0, "in_service": true, "p_min": 579.6, "p_max": 951.5, "q_min": -476.0, "q_max": 476.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[579.6, 115259.25600000001], [703.5666666666667, 139911.26733333335], [827.5333333333332, 164563.27866666668], [951.5, 189215.29]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "65": {"bus": "10263", "pg": 67.7, "qg": 0.0, "vg": 1.035, "mbase": 121.0, "in_service": true, "p_min": 67.7, "p_max": 103.4, "q_min": -52.0, "q_max": 52.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[67.7, 13462.822000000002], [79.60000000000001, 15829.256000000003], [91.5, 18195.690000000002], [103.4, 20562.124000000003]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "66": {"bus": "10264", "pg": 280.8, "qg": 0.0, "vg": 1.035, "mbase": 489.0, "in_service": true, "p_min": 280.8, "p_max": 429.0, "q_min": -215.0, "q_max": 215.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[280.8, 55839.888000000006], [330.2, 65663.572], [379.6, 75487.25600000001], [429.0, 85310.94]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "67": {"bus": "10265", "pg": 280.8, "qg": 0.0, "vg": 1.035, "mbase": 496.0, "in_service": true, "p_min": 280.8, "p_max": 429.0, "q_min": -215.0, "q_max": 215.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[280.8, 55839.888000000006], [330.2, 65663.572], [379.6, 75487.25600000001], [429.0, 85310.94]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "68": {"bus": "10266", "pg": 3.6000000000000005, "qg": 0.0, "vg": 1.035, "mbase": 72.0, "in_service": true, "p_min": 3.6000000000000005, "p_max": 5.5, "q_min": -3.0, "q_max": 3.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.6000000000000005, 715.8960000000001], [4.233333333333333, 841.8406666666667], [4.866666666666667, 967.7853333333335], [5.5, 1093.73]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "69": {"bus": "10267", "pg": 4.3, "qg": 0.0, "vg": 1.035, "mbase": 120.0, "in_service": true, "p_min": 4.3, "p_max": 6.6000000000000005, "q_min": -4.0, "q_max": 4.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[4.3, 855.0980000000001], [5.066666666666666, 1007.5573333333333], [5.833333333333333, 1160.0166666666667], [6.6000000000000005, 1312.476]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "70": {"bus": "10268", "pg": 20.9, "qg": 0.0, "vg": 1.035, "mbase": 37.0, "in_service": true, "p_min": 20.9, "p_max": 31.900000000000002, "q_min": -16.0, "q_max": 16.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[20.9, 4156.174], [24.566666666666666, 4885.327333333334], [28.233333333333334, 5614.480666666666], [31.900000000000002, 6343.634]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "71": {"bus": "10269", "pg": 68.4, "qg": 0.0, "vg": 1.035, "mbase": 338.0, "in_service": true, "p_min": 68.4, "p_max": 291.5, "q_min": -146.0, "q_max": 146.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[68.4, 13602.024000000001], [142.76666666666665, 28390.57933333333], [217.13333333333333, 43179.134666666665], [291.5, 57967.69]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "72": {"bus": "10270", "pg": 0.0, "qg": 0.0, "vg": 1.035, "mbase": 40.0, "in_service": true, "p_min": 0.0, "p_max": 0.1, "q_min": -1.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.03333333333333333, 6.628666666666667], [0.06666666666666667, 13.257333333333333], [0.1, 19.886000000000003]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "73": {"bus": "10271", "pg": 156.2, "qg": 0.0, "vg": 1.035, "mbase": 286.0, "in_service": true, "p_min": 156.2, "p_max": 238.7, "q_min": -120.0, "q_max": 120.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[156.2, 31061.932], [183.7, 36530.582], [211.20000000000002, 41999.232], [238.7, 47467.882]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "74": {"bus": "10272", "pg": 24.5, "qg": 0.0, "vg": 1.035, "mbase": 116.0, "in_service": true, "p_min": 24.5, "p_max": 37.4, "q_min": -19.0, "q_max": 19.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[24.5, 4872.070000000001], [28.800000000000004, 5727.168000000001], [33.1, 6582.2660000000005], [37.4, 7437.3640000000005]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "75": {"bus": "10273", "pg": 165.6, "qg": 0.0, "vg": 1.035, "mbase": 321.0, "in_service": true, "p_min": 165.6, "p_max": 252.99999999999997, "q_min": -127.0, "q_max": 127.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[165.6, 32931.216], [194.73333333333332, 38724.670666666665], [223.86666666666665, 44518.12533333334], [252.99999999999997, 50311.58]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "76": {"bus": "10274", "pg": 61.199999999999996, "qg": 0.0, "vg": 1.035, "mbase": 317.0, "in_service": true, "p_min": 61.199999999999996, "p_max": 225.5, "q_min": -112.99999999999999, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[61.199999999999996, 12170.232000000002], [115.96666666666667, 23061.131333333335], [170.73333333333335, 33952.03066666667], [225.5, 44842.93]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "77": {"bus": "10275", "pg": 21.6, "qg": 0.0, "vg": 1.035, "mbase": 125.0, "in_service": true, "p_min": 21.6, "p_max": 110.00000000000001, "q_min": -55.00000000000001, "q_max": 55.00000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[21.6, 4295.376], [51.06666666666667, 10155.117333333335], [80.53333333333333, 16014.858666666667], [110.00000000000001, 21874.600000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "78": {"bus": "10276", "pg": 107.3, "qg": 0.0, "vg": 1.035, "mbase": 189.0, "in_service": true, "p_min": 107.3, "p_max": 163.9, "q_min": -82.0, "q_max": 82.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[107.3, 21337.678], [126.16666666666667, 25089.503333333338], [145.03333333333333, 28841.328666666668], [163.9, 32593.154000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "79": {"bus": "10277", "pg": 80.6, "qg": 0.0, "vg": 1.035, "mbase": 225.0, "in_service": true, "p_min": 80.6, "p_max": 123.2, "q_min": -62.0, "q_max": 62.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[80.6, 16028.116], [94.8, 18851.928], [109.00000000000001, 21675.74], [123.2, 24499.552000000003]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "80": {"bus": "10278", "pg": 129.6, "qg": 0.0, "vg": 1.035, "mbase": 233.0, "in_service": true, "p_min": 129.6, "p_max": 198.0, "q_min": -99.0, "q_max": 99.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[129.6, 25772.256], [152.4, 30306.264000000003], [175.2, 34840.272], [198.0, 39374.280000000006]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "81": {"bus": "10279", "pg": 129.6, "qg": 0.0, "vg": 1.035, "mbase": 233.0, "in_service": true, "p_min": 129.6, "p_max": 198.0, "q_min": -99.0, "q_max": 99.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[129.6, 25772.256], [152.4, 30306.264000000003], [175.2, 34840.272], [198.0, 39374.280000000006]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "82": {"bus": "10281", "pg": 2.9, "qg": 0.0, "vg": 1.035, "mbase": 20.0, "in_service": true, "p_min": 2.9, "p_max": 4.4, "q_min": -3.0, "q_max": 3.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.9, 576.6940000000001], [3.4000000000000004, 676.124], [3.900000000000001, 775.5540000000001], [4.4, 874.9840000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "83": {"bus": "10282", "pg": 58.3, "qg": 0.0, "vg": 1.035, "mbase": 357.0, "in_service": true, "p_min": 58.3, "p_max": 287.1, "q_min": -144.0, "q_max": 144.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[58.3, 11593.538], [134.56666666666666, 26759.927333333333], [210.8333333333333, 41926.316666666666], [287.1, 57092.706000000006]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "84": {"bus": "10284", "pg": 418.29999999999995, "qg": 0.0, "vg": 1.035, "mbase": 919.0, "in_service": true, "p_min": 418.29999999999995, "p_max": 771.1, "q_min": -386.0, "q_max": 386.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[418.29999999999995, 83183.138], [535.9, 106569.07400000001], [653.5, 129955.01000000001], [771.1, 153340.94600000003]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "85": {"bus": "10285", "pg": 0.0, "qg": 0.0, "vg": 1.035, "mbase": 132.0, "in_service": true, "p_min": 0.0, "p_max": 0.1, "q_min": -1.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.03333333333333333, 6.628666666666667], [0.06666666666666667, 13.257333333333333], [0.1, 19.886000000000003]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "86": {"bus": "10288", "pg": 20.9, "qg": 0.0, "vg": 1.035, "mbase": 63.0, "in_service": true, "p_min": 20.9, "p_max": 31.900000000000002, "q_min": -16.0, "q_max": 16.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[20.9, 4156.174], [24.566666666666666, 4885.327333333334], [28.233333333333334, 5614.480666666666], [31.900000000000002, 6343.634]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "87": {"bus": "10289", "pg": 0.7, "qg": 0.0, "vg": 1.035, "mbase": 41.0, "in_service": true, "p_min": 0.7, "p_max": 34.1, "q_min": -18.0, "q_max": 18.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.7, 139.202], [11.833333333333332, 2353.1766666666667], [22.966666666666665, 4567.151333333333], [34.1, 6781.126000000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "88": {"bus": "10290", "pg": 28.1, "qg": 0.0, "vg": 1.035, "mbase": 49.0, "in_service": true, "p_min": 28.1, "p_max": 42.9, "q_min": -22.0, "q_max": 22.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[28.1, 5587.966], [33.03333333333333, 6569.008666666667], [37.96666666666667, 7550.051333333334], [42.9, 8531.094000000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "89": {"bus": "10291", "pg": 5.8, "qg": 0.0, "vg": 1.035, "mbase": 71.0, "in_service": true, "p_min": 5.8, "p_max": 8.8, "q_min": -5.0, "q_max": 5.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[5.8, 1153.3880000000001], [6.800000000000001, 1352.248], [7.800000000000002, 1551.1080000000002], [8.8, 1749.9680000000003]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "90": {"bus": "10292", "pg": 312.5, "qg": 0.0, "vg": 1.035, "mbase": 638.0, "in_service": true, "p_min": 312.5, "p_max": 477.4, "q_min": -239.0, "q_max": 239.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[312.5, 62143.75000000001], [367.46666666666664, 73074.42133333333], [422.4333333333333, 84005.09266666668], [477.4, 94935.764]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "91": {"bus": "10293", "pg": 19.4, "qg": 0.0, "vg": 1.035, "mbase": 46.0, "in_service": true, "p_min": 19.4, "p_max": 29.7, "q_min": -15.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[19.4, 3857.884], [22.833333333333332, 4540.636666666666], [26.266666666666666, 5223.3893333333335], [29.7, 5906.142]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "92": {"bus": "10294", "pg": 7.9, "qg": 0.0, "vg": 1.035, "mbase": 74.0, "in_service": true, "p_min": 7.9, "p_max": 12.1, "q_min": -7.000000000000001, "q_max": 7.000000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[7.9, 1570.9940000000001], [9.3, 1849.3980000000004], [10.7, 2127.802], [12.1, 2406.206]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "93": {"bus": "10295", "pg": 151.9, "qg": 0.0, "vg": 1.035, "mbase": 299.0, "in_service": true, "p_min": 151.9, "p_max": 232.09999999999997, "q_min": -117.0, "q_max": 117.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[151.9, 30206.834000000003], [178.63333333333333, 35523.024666666664], [205.36666666666665, 40839.21533333334], [232.09999999999997, 46155.406]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "94": {"bus": "10296", "pg": 197.3, "qg": 0.0, "vg": 1.035, "mbase": 461.0, "in_service": true, "p_min": 197.3, "p_max": 301.4, "q_min": -151.0, "q_max": 151.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[197.3, 39235.078], [231.99999999999997, 46135.520000000004], [266.7, 53035.962], [301.4, 59936.404]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "95": {"bus": "24", "pg": 110.00000000000001, "qg": 31.0, "vg": 1.03, "mbase": 235.3, "in_service": true, "p_min": 110.00000000000001, "p_max": 221.0, "q_min": -49.0, "q_max": 111.00000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[110.00000000000001, 17447.100000000002], [147.0, 23315.670000000002], [184.0, 29184.24], [221.0, 35052.810000000005]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "96": {"bus": "25", "pg": 135.0, "qg": 39.0, "vg": 1.03, "mbase": 235.3, "in_service": true, "p_min": 135.0, "p_max": 200.0, "q_min": -22.0, "q_max": 100.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[135.0, 21412.350000000002], [156.66666666666666, 24848.9], [178.33333333333334, 28285.450000000004], [200.0, 31722.000000000004]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "97": {"bus": "37", "pg": 370.0, "qg": 83.0, "vg": 1.03, "mbase": 426.0, "in_service": true, "p_min": 240.0, "p_max": 370.0, "q_min": -19.0, "q_max": 185.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[240.0, 25687.2], [283.3333333333333, 30325.166666666664], [326.6666666666667, 34963.13333333334], [370.0, 39601.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "98": {"bus": "37", "pg": 370.0, "qg": 83.0, "vg": 1.03, "mbase": 426.0, "in_service": true, "p_min": 240.0, "p_max": 370.0, "q_min": -19.0, "q_max": 185.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[240.0, 25687.2], [283.3333333333333, 30325.166666666664], [326.6666666666667, 34963.13333333334], [370.0, 39601.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "99": {"bus": "38", "pg": 370.0, "qg": 83.0, "vg": 1.03, "mbase": 426.0, "in_service": true, "p_min": 240.0, "p_max": 370.0, "q_min": -19.0, "q_max": 185.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[240.0, 25687.2], [283.3333333333333, 30325.166666666664], [326.6666666666667, 34963.13333333334], [370.0, 39601.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "100": {"bus": "38", "pg": 370.0, "qg": 83.0, "vg": 1.03, "mbase": 426.0, "in_service": true, "p_min": 240.0, "p_max": 370.0, "q_min": -19.0, "q_max": 185.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[240.0, 25687.2], [283.3333333333333, 30325.166666666664], [326.6666666666667, 34963.13333333334], [370.0, 39601.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "101": {"bus": "39", "pg": 370.0, "qg": 83.0, "vg": 1.03, "mbase": 426.0, "in_service": true, "p_min": 240.0, "p_max": 370.0, "q_min": -19.0, "q_max": 185.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[240.0, 25687.2], [283.3333333333333, 30325.166666666664], [326.6666666666667, 34963.13333333334], [370.0, 39601.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "102": {"bus": "40", "pg": 370.0, "qg": 83.0, "vg": 1.0, "mbase": 426.0, "in_service": true, "p_min": 240.0, "p_max": 370.0, "q_min": -19.0, "q_max": 185.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[240.0, 25687.2], [283.3333333333333, 30325.166666666664], [326.6666666666667, 34963.13333333334], [370.0, 39601.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "103": {"bus": "40", "pg": 370.0, "qg": 83.0, "vg": 1.0, "mbase": 426.0, "in_service": true, "p_min": 240.0, "p_max": 370.0, "q_min": -19.0, "q_max": 185.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[240.0, 25687.2], [283.3333333333333, 30325.166666666664], [326.6666666666667, 34963.13333333334], [370.0, 39601.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "104": {"bus": "40", "pg": 370.0, "qg": 83.0, "vg": 1.0, "mbase": 426.0, "in_service": true, "p_min": 240.0, "p_max": 370.0, "q_min": -19.0, "q_max": 185.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[240.0, 25687.2], [283.3333333333333, 30325.166666666664], [326.6666666666667, 34963.13333333334], [370.0, 39601.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "105": {"bus": "41", "pg": 370.0, "qg": 83.0, "vg": 1.0, "mbase": 426.0, "in_service": true, "p_min": 240.0, "p_max": 370.0, "q_min": -19.0, "q_max": 185.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[240.0, 25687.2], [283.3333333333333, 30325.166666666664], [326.6666666666667, 34963.13333333334], [370.0, 39601.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "106": {"bus": "41", "pg": 370.0, "qg": 83.0, "vg": 1.0, "mbase": 426.0, "in_service": true, "p_min": 240.0, "p_max": 370.0, "q_min": -19.0, "q_max": 185.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[240.0, 25687.2], [283.3333333333333, 30325.166666666664], [326.6666666666667, 34963.13333333334], [370.0, 39601.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "107": {"bus": "41", "pg": 370.0, "qg": 83.0, "vg": 1.0, "mbase": 426.0, "in_service": true, "p_min": 240.0, "p_max": 370.0, "q_min": -19.0, "q_max": 185.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[240.0, 25687.2], [283.3333333333333, 30325.166666666664], [326.6666666666667, 34963.13333333334], [370.0, 39601.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "108": {"bus": "57", "pg": 215.0, "qg": 37.5, "vg": 1.03, "mbase": 235.0, "in_service": true, "p_min": 110.00000000000001, "p_max": 215.0, "q_min": -33.0, "q_max": 108.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[110.00000000000001, 15787.2], [145.0, 20810.4], [180.0, 25833.600000000002], [215.0, 30856.800000000003]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "109": {"bus": "57", "pg": 194.15903743626646, "qg": 38.5, "vg": 1.03, "mbase": 235.0, "in_service": true, "p_min": 125.0, "p_max": 220.00000000000003, "q_min": -33.0, "q_max": 110.00000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[125.0, 17940.0], [156.66666666666666, 22484.8], [188.33333333333334, 27029.600000000002], [220.00000000000003, 31574.4]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "110": {"bus": "58", "pg": 125.0, "qg": 40.0, "vg": 1.03, "mbase": 235.0, "in_service": true, "p_min": 125.0, "p_max": 225.0, "q_min": -33.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[125.0, 17940.0], [158.33333333333334, 22724.000000000004], [191.66666666666669, 27508.000000000004], [225.0, 32292.000000000004]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "112": {"bus": "58", "pg": 110.00000000000001, "qg": 40.0, "vg": 1.03, "mbase": 235.0, "in_service": true, "p_min": 110.00000000000001, "p_max": 225.0, "q_min": -33.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[110.00000000000001, 15787.2], [148.33333333333334, 21288.800000000003], [186.66666666666669, 26790.400000000005], [225.0, 32292.000000000004]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "113": {"bus": "59", "pg": 225.0, "qg": 40.0, "vg": 1.03, "mbase": 235.0, "in_service": true, "p_min": 110.00000000000001, "p_max": 225.0, "q_min": -33.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[110.00000000000001, 15787.2], [148.33333333333334, 21288.800000000003], [186.66666666666669, 26790.400000000005], [225.0, 32292.000000000004]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "114": {"bus": "60", "pg": 254.99999999999997, "qg": 110.5, "vg": 1.0, "mbase": 588.0, "in_service": true, "p_min": 254.99999999999997, "p_max": 535.0, "q_min": -47.0, "q_max": 268.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[254.99999999999997, 36597.600000000006], [348.3333333333333, 49992.8], [441.66666666666663, 63388.0], [535.0, 76783.20000000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "115": {"bus": "61", "pg": 250.0, "qg": 90.0, "vg": 1.0, "mbase": 588.0, "in_service": true, "p_min": 250.0, "p_max": 560.0, "q_min": -100.0, "q_max": 280.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[250.0, 35880.0], [353.3333333333333, 50710.4], [456.66666666666663, 65540.8], [560.0, 80371.20000000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "116": {"bus": "70", "pg": 129.0, "qg": 47.0, "vg": 1.03, "mbase": 235.0, "in_service": true, "p_min": 129.0, "p_max": 225.0, "q_min": -11.0, "q_max": 105.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[129.0, 19112.64], [161.0, 23853.76], [193.0, 28594.88], [225.0, 33336.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "117": {"bus": "71", "pg": 129.0, "qg": 47.0, "vg": 1.03, "mbase": 235.0, "in_service": true, "p_min": 129.0, "p_max": 225.0, "q_min": -11.0, "q_max": 105.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[129.0, 19112.64], [161.0, 23853.76], [193.0, 28594.88], [225.0, 33336.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "120": {"bus": "72", "pg": 129.0, "qg": 47.0, "vg": 1.0, "mbase": 235.0, "in_service": true, "p_min": 129.0, "p_max": 225.0, "q_min": -11.0, "q_max": 105.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[129.0, 19112.64], [161.0, 23853.76], [193.0, 28594.88], [225.0, 33336.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "121": {"bus": "73", "pg": 129.0, "qg": 44.5, "vg": 1.0, "mbase": 235.0, "in_service": true, "p_min": 129.0, "p_max": 225.0, "q_min": -10.0, "q_max": 99.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[129.0, 19112.64], [161.0, 23853.76], [193.0, 28594.88], [225.0, 33336.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "122": {"bus": "73", "pg": 129.0, "qg": 47.0, "vg": 1.0, "mbase": 235.0, "in_service": true, "p_min": 129.0, "p_max": 225.0, "q_min": -11.0, "q_max": 105.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[129.0, 19112.64], [161.0, 23853.76], [193.0, 28594.88], [225.0, 33336.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "123": {"bus": "74", "pg": 112.00000000000001, "qg": 28.000000000000004, "vg": 1.03, "mbase": 120.0, "in_service": true, "p_min": 0.0, "p_max": 112.00000000000001, "q_min": 0.0, "q_max": 56.00000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [37.333333333333336, 0.0], [74.66666666666667, 0.0], [112.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "124": {"bus": "94", "pg": 220.00000000000003, "qg": 52.0, "vg": 1.03, "mbase": 270.6, "in_service": true, "p_min": 125.0, "p_max": 220.00000000000003, "q_min": -6.0, "q_max": 110.00000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[125.0, 16755.0], [156.66666666666666, 20999.6], [188.33333333333334, 25244.2], [220.00000000000003, 29488.8]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "125": {"bus": "94", "pg": 225.0, "qg": 53.5, "vg": 1.03, "mbase": 270.6, "in_service": true, "p_min": 140.0, "p_max": 225.0, "q_min": -6.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[140.0, 18765.6], [168.33333333333334, 22563.4], [196.66666666666666, 26361.199999999997], [225.0, 30159.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "126": {"bus": "95", "pg": 225.0, "qg": 53.5, "vg": 1.03, "mbase": 270.6, "in_service": true, "p_min": 130.0, "p_max": 225.0, "q_min": -6.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[130.0, 17425.2], [161.66666666666666, 21669.799999999996], [193.33333333333334, 25914.4], [225.0, 30159.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "127": {"bus": "95", "pg": 225.0, "qg": 53.5, "vg": 1.03, "mbase": 270.6, "in_service": true, "p_min": 125.0, "p_max": 225.0, "q_min": -6.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[125.0, 16755.0], [158.33333333333334, 21223.0], [191.66666666666669, 25691.0], [225.0, 30159.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "128": {"bus": "95", "pg": 225.0, "qg": 53.5, "vg": 1.03, "mbase": 270.6, "in_service": true, "p_min": 130.0, "p_max": 225.0, "q_min": -6.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[130.0, 17425.2], [161.66666666666666, 21669.799999999996], [193.33333333333334, 25914.4], [225.0, 30159.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "129": {"bus": "98", "pg": 220.00000000000003, "qg": 80.5, "vg": 1.0, "mbase": 426.0, "in_service": true, "p_min": 220.00000000000003, "p_max": 383.0, "q_min": -31.0, "q_max": 192.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[220.00000000000003, 27856.4], [274.3333333333333, 34736.08666666666], [328.6666666666667, 41615.77333333334], [383.0, 48495.46]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "130": {"bus": "98", "pg": 220.00000000000003, "qg": 44.0, "vg": 1.0, "mbase": 435.3, "in_service": true, "p_min": 220.00000000000003, "p_max": 380.0, "q_min": -31.0, "q_max": 119.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[220.00000000000003, 27856.4], [273.3333333333333, 34609.46666666667], [326.6666666666667, 41362.53333333334], [380.0, 48115.6]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "131": {"bus": "115", "pg": 12.0, "qg": 0.0, "vg": 1.03, "mbase": 12.0, "in_service": true, "p_min": 0.0, "p_max": 12.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [4.0, 0.0], [8.0, 0.0], [12.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "132": {"bus": "115", "pg": 6.0, "qg": 0.0, "vg": 1.03, "mbase": 6.0, "in_service": true, "p_min": 0.0, "p_max": 6.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [2.0, 0.0], [4.0, 0.0], [6.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "134": {"bus": "122", "pg": 225.0, "qg": 51.5, "vg": 1.03, "mbase": 270.6, "in_service": true, "p_min": 120.0, "p_max": 225.0, "q_min": -10.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[120.0, 15658.800000000001], [155.0, 20225.95], [190.0, 24793.100000000002], [225.0, 29360.250000000004]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "135": {"bus": "123", "pg": 120.0, "qg": 29.5, "vg": 1.03, "mbase": 150.0, "in_service": true, "p_min": 70.0, "p_max": 120.0, "q_min": -1.0, "q_max": 60.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[70.0, 9263.1], [86.66666666666667, 11468.600000000002], [103.33333333333334, 13674.100000000002], [120.0, 15879.600000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "136": {"bus": "124", "pg": 120.0, "qg": 29.5, "vg": 1.03, "mbase": 150.0, "in_service": true, "p_min": 70.0, "p_max": 120.0, "q_min": -1.0, "q_max": 60.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[70.0, 9263.1], [86.66666666666667, 11468.600000000002], [103.33333333333334, 13674.100000000002], [120.0, 15879.600000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "138": {"bus": "135", "pg": 120.0, "qg": 30.0, "vg": 1.03, "mbase": 150.0, "in_service": true, "p_min": 70.0, "p_max": 120.0, "q_min": 0.0, "q_max": 60.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[70.0, 9561.300000000001], [86.66666666666667, 11837.800000000001], [103.33333333333334, 14114.300000000001], [120.0, 16390.8]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "139": {"bus": "136", "pg": 80.0, "qg": 15.5, "vg": 1.03, "mbase": 117.5, "in_service": true, "p_min": 80.0, "p_max": 110.00000000000001, "q_min": 0.0, "q_max": 31.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[80.0, 11196.800000000001], [90.0, 12596.400000000001], [100.0, 13996.0], [110.00000000000001, 15395.6]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "140": {"bus": "144", "pg": 215.0, "qg": 36.5, "vg": 1.03, "mbase": 270.6, "in_service": true, "p_min": 135.0, "p_max": 215.0, "q_min": -35.0, "q_max": 108.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[135.0, 17308.350000000002], [161.66666666666666, 20727.283333333333], [188.33333333333334, 24146.21666666667], [215.0, 27565.15]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "141": {"bus": "145", "pg": 215.0, "qg": 36.5, "vg": 1.03, "mbase": 270.6, "in_service": true, "p_min": 135.0, "p_max": 215.0, "q_min": -35.0, "q_max": 108.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[135.0, 17308.350000000002], [161.66666666666666, 20727.283333333333], [188.33333333333334, 24146.21666666667], [215.0, 27565.15]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "142": {"bus": "145", "pg": 225.0, "qg": 39.0, "vg": 1.03, "mbase": 270.6, "in_service": true, "p_min": 135.0, "p_max": 225.0, "q_min": -35.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[135.0, 17308.350000000002], [165.0, 21154.65], [195.0, 25000.95], [225.0, 28847.25]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "143": {"bus": "146", "pg": 225.0, "qg": 38.5, "vg": 1.0, "mbase": 270.6, "in_service": true, "p_min": 135.0, "p_max": 225.0, "q_min": -36.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[135.0, 17308.350000000002], [165.0, 21154.65], [195.0, 25000.95], [225.0, 28847.25]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "144": {"bus": "146", "pg": 220.00000000000003, "qg": 37.0, "vg": 1.0, "mbase": 270.6, "in_service": true, "p_min": 135.0, "p_max": 220.00000000000003, "q_min": -36.0, "q_max": 110.00000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[135.0, 17308.350000000002], [163.33333333333334, 20940.96666666667], [191.66666666666666, 24573.583333333332], [220.00000000000003, 28206.2]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "149": {"bus": "154", "pg": 120.0, "qg": 22.5, "vg": 1.03, "mbase": 150.0, "in_service": true, "p_min": 94.0, "p_max": 120.0, "q_min": -15.0, "q_max": 60.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[94.0, 12219.060000000001], [102.66666666666666, 13345.640000000001], [111.33333333333333, 14472.220000000001], [120.0, 15598.800000000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "150": {"bus": "155", "pg": 120.0, "qg": 22.5, "vg": 1.03, "mbase": 150.0, "in_service": true, "p_min": 94.0, "p_max": 120.0, "q_min": -15.0, "q_max": 60.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[94.0, 12219.060000000001], [102.66666666666666, 13345.640000000001], [111.33333333333333, 14472.220000000001], [120.0, 15598.800000000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "155": {"bus": "172", "pg": 231.99999999999997, "qg": 42.5, "vg": 1.03, "mbase": 252.4, "in_service": true, "p_min": 100.0, "p_max": 231.99999999999997, "q_min": -31.0, "q_max": 115.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[100.0, 16316.0], [144.0, 23495.04], [188.0, 30674.079999999998], [231.99999999999997, 37853.12]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "159": {"bus": "174", "pg": 222.00000000000003, "qg": 43.5, "vg": 1.0, "mbase": 252.4, "in_service": true, "p_min": 90.0, "p_max": 222.00000000000003, "q_min": -15.0, "q_max": 102.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[90.0, 14684.4], [134.0, 21863.44], [178.0, 29042.48], [222.00000000000003, 36221.52]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "160": {"bus": "175", "pg": 157.6087657831116, "qg": 43.5, "vg": 1.0, "mbase": 252.4, "in_service": true, "p_min": 90.0, "p_max": 222.00000000000003, "q_min": -15.0, "q_max": 102.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[90.0, 14684.4], [134.0, 21863.44], [178.0, 29042.48], [222.00000000000003, 36221.52]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "161": {"bus": "175", "pg": 100.0, "qg": 41.5, "vg": 1.0, "mbase": 252.4, "in_service": true, "p_min": 100.0, "p_max": 231.99999999999997, "q_min": -10.0, "q_max": 93.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[100.0, 16316.0], [144.0, 23495.04], [188.0, 30674.079999999998], [231.99999999999997, 37853.12]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "162": {"bus": "180", "pg": 117.15116476733338, "qg": 46.0, "vg": 1.03, "mbase": 287.3, "in_service": true, "p_min": 104.0, "p_max": 261.0, "q_min": -35.0, "q_max": 127.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[104.0, 14457.039999999999], [156.33333333333334, 21731.896666666667], [208.66666666666669, 29006.753333333334], [261.0, 36281.61]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "163": {"bus": "180", "pg": 261.0, "qg": 46.0, "vg": 1.03, "mbase": 287.3, "in_service": true, "p_min": 104.0, "p_max": 261.0, "q_min": -35.0, "q_max": 127.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[104.0, 14457.039999999999], [156.33333333333334, 21731.896666666667], [208.66666666666669, 29006.753333333334], [261.0, 36281.61]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "164": {"bus": "181", "pg": 120.0, "qg": 43.0, "vg": 1.03, "mbase": 238.4, "in_service": true, "p_min": 120.0, "p_max": 206.0, "q_min": -17.0, "q_max": 103.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[120.0, 16681.199999999997], [148.66666666666666, 20666.153333333332], [177.33333333333334, 24651.106666666667], [206.0, 28636.059999999998]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "165": {"bus": "181", "pg": 104.0, "qg": 46.0, "vg": 1.03, "mbase": 287.3, "in_service": true, "p_min": 104.0, "p_max": 261.0, "q_min": -35.0, "q_max": 127.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[104.0, 14457.039999999999], [156.33333333333334, 21731.896666666667], [208.66666666666669, 29006.753333333334], [261.0, 36281.61]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "166": {"bus": "182", "pg": 94.0, "qg": 40.0, "vg": 1.03, "mbase": 263.9, "in_service": true, "p_min": 94.0, "p_max": 235.0, "q_min": -38.0, "q_max": 118.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[94.0, 13066.939999999999], [141.0, 19600.41], [188.0, 26133.879999999997], [235.0, 32667.35]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "167": {"bus": "182", "pg": 94.0, "qg": 40.0, "vg": 1.03, "mbase": 263.9, "in_service": true, "p_min": 94.0, "p_max": 235.0, "q_min": -38.0, "q_max": 118.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[94.0, 13066.939999999999], [141.0, 19600.41], [188.0, 26133.879999999997], [235.0, 32667.35]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "168": {"bus": "183", "pg": 120.0, "qg": 43.0, "vg": 1.0, "mbase": 238.4, "in_service": true, "p_min": 120.0, "p_max": 206.0, "q_min": -17.0, "q_max": 103.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[120.0, 16681.199999999997], [148.66666666666666, 20666.153333333332], [177.33333333333334, 24651.106666666667], [206.0, 28636.059999999998]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "169": {"bus": "183", "pg": 120.0, "qg": 43.0, "vg": 1.0, "mbase": 238.4, "in_service": true, "p_min": 120.0, "p_max": 206.0, "q_min": -17.0, "q_max": 103.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[120.0, 16681.199999999997], [148.66666666666666, 20666.153333333332], [177.33333333333334, 24651.106666666667], [206.0, 28636.059999999998]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "170": {"bus": "191", "pg": 200.0, "qg": 38.5, "vg": 1.03, "mbase": 233.2, "in_service": true, "p_min": 150.0, "p_max": 200.0, "q_min": -23.0, "q_max": 100.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[150.0, 18822.0], [166.66666666666666, 20913.333333333332], [183.33333333333334, 23004.666666666668], [200.0, 25096.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "171": {"bus": "192", "pg": 200.0, "qg": 38.5, "vg": 1.03, "mbase": 233.2, "in_service": true, "p_min": 150.0, "p_max": 200.0, "q_min": -23.0, "q_max": 100.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[150.0, 18822.0], [166.66666666666666, 20913.333333333332], [183.33333333333334, 23004.666666666668], [200.0, 25096.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "174": {"bus": "193", "pg": 463.99999999999994, "qg": 0.0, "vg": 1.0, "mbase": 464.0, "in_service": true, "p_min": 208.0, "p_max": 463.99999999999994, "q_min": -231.99999999999997, "q_max": 231.99999999999997, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[208.0, 26099.84], [293.3333333333333, 36807.46666666667], [378.66666666666663, 47515.09333333333], [463.99999999999994, 58222.72]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "175": {"bus": "208", "pg": 188.0, "qg": 47.0, "vg": 1.03, "mbase": 218.3, "in_service": true, "p_min": 76.0, "p_max": 188.0, "q_min": 0.0, "q_max": 94.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[76.0, 10442.4], [113.33333333333336, 15572.000000000002], [150.66666666666669, 20701.600000000002], [188.0, 25831.2]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "176": {"bus": "240", "pg": 179.0, "qg": 14.000000000000002, "vg": 1.0, "mbase": 209.0, "in_service": true, "p_min": -200.0, "p_max": 179.0, "q_min": -62.0, "q_max": 90.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[-200.0, -27480.0], [-73.66666666666667, -10121.800000000001], [52.666666666666664, 7236.399999999999], [179.0, 24594.600000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "177": {"bus": "240", "pg": 179.0, "qg": 14.000000000000002, "vg": 1.0, "mbase": 209.0, "in_service": true, "p_min": -200.0, "p_max": 179.0, "q_min": -62.0, "q_max": 90.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[-200.0, -27480.0], [-73.66666666666667, -10121.800000000001], [52.666666666666664, 7236.399999999999], [179.0, 24594.600000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "179": {"bus": "241", "pg": 179.0, "qg": 0.0, "vg": 1.0, "mbase": 209.0, "in_service": true, "p_min": -200.0, "p_max": 179.0, "q_min": -90.0, "q_max": 90.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[-200.0, -27480.0], [-73.66666666666667, -10121.800000000001], [52.666666666666664, 7236.399999999999], [179.0, 24594.600000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "180": {"bus": "244", "pg": 220.00000000000003, "qg": 50.0, "vg": 1.03, "mbase": 177.1, "in_service": true, "p_min": 112.5, "p_max": 220.00000000000003, "q_min": 0.0, "q_max": 100.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[112.5, 0.0], [148.33333333333334, 0.0], [184.16666666666669, 0.0], [220.00000000000003, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "181": {"bus": "254", "pg": 44.02975121865529, "qg": 10.0, "vg": 1.035, "mbase": 78.8, "in_service": true, "p_min": 23.0, "p_max": 55.00000000000001, "q_min": 0.0, "q_max": 20.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[23.0, 0.0], [33.666666666666664, 0.0], [44.33333333333333, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "182": {"bus": "254", "pg": 50.0, "qg": 10.0, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 25.0, "p_max": 50.0, "q_min": 0.0, "q_max": 20.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[25.0, 0.0], [33.333333333333336, 0.0], [41.66666666666667, 0.0], [50.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "183": {"bus": "254", "pg": 50.0, "qg": 10.0, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 25.0, "p_max": 50.0, "q_min": 0.0, "q_max": 20.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[25.0, 0.0], [33.333333333333336, 0.0], [41.66666666666667, 0.0], [50.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "184": {"bus": "254", "pg": 7.000000000000001, "qg": 6.0, "vg": 1.035, "mbase": 27.6, "in_service": true, "p_min": 7.000000000000001, "p_max": 23.0, "q_min": 0.0, "q_max": 12.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[7.000000000000001, 0.0], [12.333333333333332, 0.0], [17.666666666666664, 0.0], [23.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "185": {"bus": "267", "pg": 2.1, "qg": 0.5, "vg": 1.035, "mbase": 0.7, "in_service": true, "p_min": 0.5, "p_max": 2.1, "q_min": 0.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.5, 0.0], [1.0333333333333332, 0.0], [1.5666666666666667, 0.0], [2.1, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "186": {"bus": "268", "pg": 2.1, "qg": 0.5, "vg": 1.035, "mbase": 0.7, "in_service": true, "p_min": 0.5, "p_max": 2.1, "q_min": 0.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.5, 0.0], [1.0333333333333332, 0.0], [1.5666666666666667, 0.0], [2.1, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "189": {"bus": "295", "pg": 5.0, "qg": 1.5, "vg": 1.035, "mbase": 5.0, "in_service": true, "p_min": 1.0, "p_max": 5.0, "q_min": 0.0, "q_max": 3.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [2.333333333333333, 0.0], [3.6666666666666665, 0.0], [5.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "190": {"bus": "295", "pg": 5.0, "qg": 1.5, "vg": 1.035, "mbase": 5.0, "in_service": true, "p_min": 1.0, "p_max": 5.0, "q_min": 0.0, "q_max": 3.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [2.333333333333333, 0.0], [3.6666666666666665, 0.0], [5.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "191": {"bus": "295", "pg": 5.0, "qg": 1.5, "vg": 1.035, "mbase": 5.0, "in_service": true, "p_min": 1.0, "p_max": 5.0, "q_min": 0.0, "q_max": 3.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [2.333333333333333, 0.0], [3.6666666666666665, 0.0], [5.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "192": {"bus": "295", "pg": 5.0, "qg": 1.5, "vg": 1.035, "mbase": 5.0, "in_service": true, "p_min": 1.0, "p_max": 5.0, "q_min": 0.0, "q_max": 3.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [2.333333333333333, 0.0], [3.6666666666666665, 0.0], [5.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "193": {"bus": "310", "pg": 370.0, "qg": 83.0, "vg": 1.035, "mbase": 426.0, "in_service": true, "p_min": 240.0, "p_max": 370.0, "q_min": -19.0, "q_max": 185.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[240.0, 25687.2], [283.3333333333333, 30325.166666666664], [326.6666666666667, 34963.13333333334], [370.0, 39601.1]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "196": {"bus": "376", "pg": 6.6000000000000005, "qg": 2.0, "vg": 1.035, "mbase": 8.4, "in_service": true, "p_min": 5.4, "p_max": 6.6000000000000005, "q_min": 0.0, "q_max": 4.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[5.4, 0.0], [5.8, 0.0], [6.2, 0.0], [6.6000000000000005, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "197": {"bus": "379", "pg": 0.9000000000000001, "qg": 0.5, "vg": 1.035, "mbase": 0.9, "in_service": true, "p_min": 0.3, "p_max": 0.9000000000000001, "q_min": 0.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.3, 0.0], [0.5, 0.0], [0.7000000000000001, 0.0], [0.9000000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "198": {"bus": "379", "pg": 0.9000000000000001, "qg": 0.5, "vg": 1.035, "mbase": 0.9, "in_service": true, "p_min": 0.3, "p_max": 0.9000000000000001, "q_min": 0.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.3, 0.0], [0.5, 0.0], [0.7000000000000001, 0.0], [0.9000000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "199": {"bus": "379", "pg": 0.9000000000000001, "qg": 0.5, "vg": 1.035, "mbase": 0.9, "in_service": true, "p_min": 0.3, "p_max": 0.9000000000000001, "q_min": 0.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.3, 0.0], [0.5, 0.0], [0.7000000000000001, 0.0], [0.9000000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "200": {"bus": "383", "pg": 27.0, "qg": 3.5000000000000004, "vg": 1.035, "mbase": 31.3, "in_service": true, "p_min": 11.0, "p_max": 27.0, "q_min": 0.0, "q_max": 7.000000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[11.0, 0.0], [16.333333333333332, 0.0], [21.666666666666664, 0.0], [27.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "201": {"bus": "383", "pg": 30.0, "qg": 3.5000000000000004, "vg": 1.035, "mbase": 39.0, "in_service": true, "p_min": 11.0, "p_max": 30.0, "q_min": 0.0, "q_max": 7.000000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[11.0, 0.0], [17.333333333333332, 0.0], [23.666666666666664, 0.0], [30.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "202": {"bus": "383", "pg": 30.0, "qg": 3.0, "vg": 1.035, "mbase": 40.6, "in_service": true, "p_min": 9.0, "p_max": 30.0, "q_min": 0.0, "q_max": 6.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[9.0, 0.0], [16.0, 0.0], [23.0, 0.0], [30.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "203": {"bus": "384", "pg": 55.00000000000001, "qg": 7.5, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 20.0, "p_max": 55.00000000000001, "q_min": 0.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[20.0, 0.0], [31.666666666666664, 0.0], [43.33333333333333, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "204": {"bus": "384", "pg": 55.00000000000001, "qg": 7.5, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 20.0, "p_max": 55.00000000000001, "q_min": 0.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[20.0, 0.0], [31.666666666666664, 0.0], [43.33333333333333, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "205": {"bus": "385", "pg": 40.0, "qg": 7.5, "vg": 1.035, "mbase": 48.5, "in_service": true, "p_min": 10.0, "p_max": 40.0, "q_min": 0.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[10.0, 0.0], [20.0, 0.0], [30.0, 0.0], [40.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "206": {"bus": "385", "pg": 55.00000000000001, "qg": 7.5, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 20.0, "p_max": 55.00000000000001, "q_min": 0.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[20.0, 0.0], [31.666666666666664, 0.0], [43.33333333333333, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "207": {"bus": "387", "pg": 50.0, "qg": 10.0, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 25.0, "p_max": 50.0, "q_min": 0.0, "q_max": 20.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[25.0, 0.0], [33.333333333333336, 0.0], [41.66666666666667, 0.0], [50.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "208": {"bus": "387", "pg": 100.0, "qg": 10.0, "vg": 1.035, "mbase": 147.0, "in_service": true, "p_min": 55.00000000000001, "p_max": 100.0, "q_min": 0.0, "q_max": 20.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[55.00000000000001, 0.0], [70.0, 0.0], [85.0, 0.0], [100.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "209": {"bus": "388", "pg": 60.0, "qg": 15.0, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 25.0, "p_max": 60.0, "q_min": 0.0, "q_max": 30.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[25.0, 0.0], [36.666666666666664, 0.0], [48.33333333333333, 0.0], [60.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "210": {"bus": "399", "pg": 2.8, "qg": 1.0, "vg": 1.035, "mbase": 3.8, "in_service": true, "p_min": 2.0, "p_max": 2.8, "q_min": 0.0, "q_max": 2.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.0, 0.0], [2.2666666666666666, 0.0], [2.533333333333333, 0.0], [2.8, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "211": {"bus": "433", "pg": 1.7000000000000002, "qg": 0.5, "vg": 1.035, "mbase": 1.9, "in_service": true, "p_min": 1.4, "p_max": 1.7000000000000002, "q_min": 0.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.4, 0.0], [1.5, 0.0], [1.6, 0.0], [1.7000000000000002, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "212": {"bus": "455", "pg": 51.5, "qg": 2.0, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 15.0, "p_max": 51.5, "q_min": -22.0, "q_max": 26.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[15.0, 0.0], [27.166666666666668, 0.0], [39.33333333333333, 0.0], [51.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "213": {"bus": "456", "pg": 55.00000000000001, "qg": 3.0, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 15.0, "p_max": 55.00000000000001, "q_min": -22.0, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[15.0, 0.0], [28.33333333333334, 0.0], [41.66666666666667, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "214": {"bus": "457", "pg": 55.00000000000001, "qg": 3.0, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 15.0, "p_max": 55.00000000000001, "q_min": -22.0, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[15.0, 0.0], [28.33333333333334, 0.0], [41.66666666666667, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "215": {"bus": "457", "pg": 77.0, "qg": 5.5, "vg": 1.035, "mbase": 87.5, "in_service": true, "p_min": 3.0, "p_max": 77.0, "q_min": -28.000000000000004, "q_max": 39.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.0, 0.0], [27.666666666666668, 0.0], [52.33333333333333, 0.0], [77.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "216": {"bus": "458", "pg": 55.00000000000001, "qg": 3.0, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 15.0, "p_max": 55.00000000000001, "q_min": -22.0, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[15.0, 0.0], [28.33333333333334, 0.0], [41.66666666666667, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "217": {"bus": "458", "pg": 55.00000000000001, "qg": 3.0, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 15.0, "p_max": 55.00000000000001, "q_min": -22.0, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[15.0, 0.0], [28.33333333333334, 0.0], [41.66666666666667, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "218": {"bus": "478", "pg": 120.0, "qg": 33.0, "vg": 1.035, "mbase": 235.3, "in_service": true, "p_min": 120.0, "p_max": 225.99999999999997, "q_min": -47.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[120.0, 19033.2], [155.33333333333334, 24637.420000000002], [190.66666666666669, 30241.640000000007], [225.99999999999997, 35845.86]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "219": {"bus": "478", "pg": 12.0, "qg": 6.0, "vg": 1.035, "mbase": 48.5, "in_service": true, "p_min": 12.0, "p_max": 25.0, "q_min": 0.0, "q_max": 12.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[12.0, 1903.3200000000002], [16.333333333333332, 2590.63], [20.666666666666664, 3277.94], [25.0, 3965.2500000000005]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "220": {"bus": "479", "pg": 10.0, "qg": 4.5, "vg": 1.035, "mbase": 48.5, "in_service": true, "p_min": 10.0, "p_max": 17.0, "q_min": 0.0, "q_max": 9.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[10.0, 1586.1000000000001], [12.333333333333334, 1956.1900000000003], [14.666666666666666, 2326.28], [17.0, 2696.3700000000003]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "221": {"bus": "482", "pg": 4.4, "qg": 1.0, "vg": 1.035, "mbase": 5.6, "in_service": true, "p_min": 3.6000000000000005, "p_max": 4.4, "q_min": 0.0, "q_max": 2.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.6000000000000005, 0.0], [3.8666666666666667, 0.0], [4.133333333333334, 0.0], [4.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "222": {"bus": "500", "pg": 0.3, "qg": 0.1, "vg": 1.035, "mbase": 0.4, "in_service": true, "p_min": 0.0, "p_max": 0.3, "q_min": 0.0, "q_max": 0.2, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.1, 0.0], [0.2, 0.0], [0.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "223": {"bus": "522", "pg": 6.6000000000000005, "qg": 2.0, "vg": 1.035, "mbase": 8.4, "in_service": true, "p_min": 3.0, "p_max": 6.6000000000000005, "q_min": 0.0, "q_max": 4.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.0, 0.0], [4.2, 0.0], [5.4, 0.0], [6.6000000000000005, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "224": {"bus": "527", "pg": 3.4000000000000004, "qg": 1.0, "vg": 1.035, "mbase": 4.6, "in_service": true, "p_min": 2.8, "p_max": 3.4000000000000004, "q_min": 0.0, "q_max": 2.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.8, 0.0], [3.0, 0.0], [3.2, 0.0], [3.4000000000000004, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "225": {"bus": "532", "pg": 6.5, "qg": 3.9, "vg": 1.035, "mbase": 6.5, "in_service": true, "p_min": 1.0, "p_max": 6.5, "q_min": 3.8, "q_max": 4.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [2.833333333333333, 0.0], [4.666666666666666, 0.0], [6.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "226": {"bus": "532", "pg": 6.5, "qg": 3.9, "vg": 1.035, "mbase": 6.5, "in_service": true, "p_min": 1.0, "p_max": 6.5, "q_min": 3.8, "q_max": 4.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [2.833333333333333, 0.0], [4.666666666666666, 0.0], [6.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "227": {"bus": "532", "pg": 6.5, "qg": 3.9, "vg": 1.035, "mbase": 6.5, "in_service": true, "p_min": 1.0, "p_max": 6.5, "q_min": 3.8, "q_max": 4.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [2.833333333333333, 0.0], [4.666666666666666, 0.0], [6.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "228": {"bus": "543", "pg": 3.0, "qg": 1.0, "vg": 1.035, "mbase": 4.1, "in_service": true, "p_min": 2.4, "p_max": 3.0, "q_min": 0.0, "q_max": 2.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.4, 0.0], [2.6, 0.0], [2.8, 0.0], [3.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "230": {"bus": "597", "pg": 1.7000000000000002, "qg": 0.35, "vg": 1.035, "mbase": 1.9, "in_service": true, "p_min": 1.0, "p_max": 1.7000000000000002, "q_min": 0.0, "q_max": 0.7, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [1.2333333333333334, 0.0], [1.4666666666666666, 0.0], [1.7000000000000002, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "232": {"bus": "603", "pg": 4.4, "qg": 1.5, "vg": 1.035, "mbase": 5.6, "in_service": true, "p_min": 3.0, "p_max": 4.4, "q_min": 0.0, "q_max": 3.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.0, 0.0], [3.4666666666666663, 0.0], [3.933333333333334, 0.0], [4.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "233": {"bus": "670", "pg": 42.150459292778706, "qg": 14.000000000000002, "vg": 1.035, "mbase": 62.5, "in_service": true, "p_min": 37.0, "p_max": 52.0, "q_min": 2.0, "q_max": 26.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[37.0, 0.0], [42.0, 0.0], [47.0, 0.0], [52.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "234": {"bus": "670", "pg": 10.0, "qg": 8.5, "vg": 1.035, "mbase": 37.5, "in_service": true, "p_min": 10.0, "p_max": 30.0, "q_min": 2.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[10.0, 0.0], [16.666666666666668, 0.0], [23.333333333333336, 0.0], [30.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "235": {"bus": "670", "pg": 105.0, "qg": 29.5, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 50.0, "p_max": 105.0, "q_min": 6.0, "q_max": 53.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[50.0, 0.0], [68.33333333333333, 0.0], [86.66666666666666, 0.0], [105.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "236": {"bus": "670", "pg": 105.0, "qg": 29.5, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 50.0, "p_max": 105.0, "q_min": 6.0, "q_max": 53.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[50.0, 0.0], [68.33333333333333, 0.0], [86.66666666666666, 0.0], [105.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "237": {"bus": "671", "pg": 30.0, "qg": 8.5, "vg": 1.035, "mbase": 37.5, "in_service": true, "p_min": 10.0, "p_max": 30.0, "q_min": 2.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[10.0, 0.0], [16.666666666666668, 0.0], [23.333333333333336, 0.0], [30.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "238": {"bus": "671", "pg": 30.0, "qg": 8.5, "vg": 1.035, "mbase": 37.5, "in_service": true, "p_min": 10.0, "p_max": 30.0, "q_min": 2.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[10.0, 0.0], [16.666666666666668, 0.0], [23.333333333333336, 0.0], [30.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "239": {"bus": "671", "pg": 30.0, "qg": 8.5, "vg": 1.035, "mbase": 37.5, "in_service": true, "p_min": 10.0, "p_max": 30.0, "q_min": 2.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[10.0, 0.0], [16.666666666666668, 0.0], [23.333333333333336, 0.0], [30.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "240": {"bus": "671", "pg": 125.0, "qg": 34.5, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 68.0, "p_max": 125.0, "q_min": 6.0, "q_max": 63.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[68.0, 0.0], [87.0, 0.0], [106.0, 0.0], [125.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "241": {"bus": "671", "pg": 105.0, "qg": 29.5, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 50.0, "p_max": 105.0, "q_min": 6.0, "q_max": 53.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[50.0, 0.0], [68.33333333333333, 0.0], [86.66666666666666, 0.0], [105.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "242": {"bus": "692", "pg": 1.5, "qg": 0.35, "vg": 1.035, "mbase": 1.9, "in_service": true, "p_min": 1.3, "p_max": 1.5, "q_min": 0.0, "q_max": 0.7, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.3, 0.0], [1.3666666666666667, 0.0], [1.4333333333333333, 0.0], [1.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "243": {"bus": "694", "pg": 1.4, "qg": 0.5, "vg": 1.035, "mbase": 3.8, "in_service": true, "p_min": 0.0, "p_max": 1.4, "q_min": 0.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.4666666666666666, 0.0], [0.9333333333333332, 0.0], [1.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "244": {"bus": "700", "pg": 35.0, "qg": 10.0, "vg": 1.035, "mbase": 37.5, "in_service": true, "p_min": 9.0, "p_max": 35.0, "q_min": 2.0, "q_max": 18.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[9.0, 0.0], [17.666666666666664, 0.0], [26.333333333333332, 0.0], [35.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "245": {"bus": "700", "pg": 20.0, "qg": 6.0, "vg": 1.035, "mbase": 37.5, "in_service": true, "p_min": 9.0, "p_max": 20.0, "q_min": 2.0, "q_max": 10.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[9.0, 0.0], [12.666666666666664, 0.0], [16.333333333333332, 0.0], [20.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "246": {"bus": "701", "pg": 35.0, "qg": 10.0, "vg": 1.035, "mbase": 37.5, "in_service": true, "p_min": 9.0, "p_max": 35.0, "q_min": 2.0, "q_max": 18.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[9.0, 0.0], [17.666666666666664, 0.0], [26.333333333333332, 0.0], [35.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "247": {"bus": "701", "pg": 35.0, "qg": 10.0, "vg": 1.035, "mbase": 37.5, "in_service": true, "p_min": 9.0, "p_max": 35.0, "q_min": 2.0, "q_max": 18.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[9.0, 0.0], [17.666666666666664, 0.0], [26.333333333333332, 0.0], [35.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "248": {"bus": "701", "pg": 35.0, "qg": 10.0, "vg": 1.035, "mbase": 37.5, "in_service": true, "p_min": 9.0, "p_max": 35.0, "q_min": 2.0, "q_max": 18.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[9.0, 0.0], [17.666666666666664, 0.0], [26.333333333333332, 0.0], [35.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "249": {"bus": "701", "pg": 97.0, "qg": 27.500000000000004, "vg": 1.035, "mbase": 121.3, "in_service": true, "p_min": 30.0, "p_max": 97.0, "q_min": 6.0, "q_max": 49.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[30.0, 0.0], [52.33333333333333, 0.0], [74.66666666666666, 0.0], [97.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "250": {"bus": "702", "pg": 35.0, "qg": 10.0, "vg": 1.035, "mbase": 37.5, "in_service": true, "p_min": 9.0, "p_max": 35.0, "q_min": 2.0, "q_max": 18.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[9.0, 0.0], [17.666666666666664, 0.0], [26.333333333333332, 0.0], [35.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "251": {"bus": "702", "pg": 30.0, "qg": 8.5, "vg": 1.035, "mbase": 37.5, "in_service": true, "p_min": 9.0, "p_max": 30.0, "q_min": 2.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[9.0, 0.0], [16.0, 0.0], [23.0, 0.0], [30.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "252": {"bus": "702", "pg": 28.000000000000004, "qg": 8.0, "vg": 1.035, "mbase": 31.5, "in_service": true, "p_min": 9.0, "p_max": 28.000000000000004, "q_min": 2.0, "q_max": 14.000000000000002, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[9.0, 0.0], [15.333333333333332, 0.0], [21.666666666666664, 0.0], [28.000000000000004, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "253": {"bus": "735", "pg": 8.0, "qg": 2.0, "vg": 1.035, "mbase": 5.3, "in_service": true, "p_min": 1.0, "p_max": 8.0, "q_min": 0.0, "q_max": 4.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [3.3333333333333335, 0.0], [5.666666666666667, 0.0], [8.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "254": {"bus": "735", "pg": 2.0, "qg": 0.5, "vg": 1.035, "mbase": 2.0, "in_service": true, "p_min": 1.0, "p_max": 2.0, "q_min": 0.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [1.3333333333333333, 0.0], [1.6666666666666667, 0.0], [2.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "255": {"bus": "752", "pg": 4.4, "qg": 1.6, "vg": 1.035, "mbase": 5.8, "in_service": true, "p_min": 3.6000000000000005, "p_max": 4.4, "q_min": 0.2, "q_max": 3.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.6000000000000005, 0.0], [3.8666666666666667, 0.0], [4.133333333333334, 0.0], [4.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "256": {"bus": "766", "pg": 2.7, "qg": 0.0, "vg": 1.035, "mbase": 5.8, "in_service": true, "p_min": 0.0, "p_max": 2.7, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.9000000000000001, 0.0], [1.8000000000000003, 0.0], [2.7, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "257": {"bus": "775", "pg": 4.9, "qg": 0.0, "vg": 1.035, "mbase": 4.0, "in_service": true, "p_min": 0.0, "p_max": 4.9, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [1.6333333333333335, 0.0], [3.266666666666667, 0.0], [4.9, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "258": {"bus": "798", "pg": 93.0, "qg": 15.0, "vg": 1.035, "mbase": 65.0, "in_service": true, "p_min": 0.0, "p_max": 93.0, "q_min": 0.0, "q_max": 30.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [31.0, 0.0], [62.0, 0.0], [93.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "259": {"bus": "798", "pg": 35.9, "qg": 9.0, "vg": 1.035, "mbase": 65.0, "in_service": true, "p_min": 0.0, "p_max": 35.9, "q_min": 0.0, "q_max": 18.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [11.966666666666667, 0.0], [23.933333333333334, 0.0], [35.9, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "261": {"bus": "808", "pg": 6.0, "qg": 0.0, "vg": 1.035, "mbase": 4.7, "in_service": true, "p_min": 0.0, "p_max": 6.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [2.0, 0.0], [4.0, 0.0], [6.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "262": {"bus": "809", "pg": 6.0, "qg": 0.0, "vg": 1.035, "mbase": 5.8, "in_service": true, "p_min": 0.0, "p_max": 6.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [2.0, 0.0], [4.0, 0.0], [6.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "263": {"bus": "846", "pg": 130.0, "qg": 40.0, "vg": 1.035, "mbase": 235.0, "in_service": true, "p_min": 130.0, "p_max": 225.0, "q_min": -33.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[130.0, 18657.600000000002], [161.66666666666666, 23202.4], [193.33333333333334, 27747.200000000004], [225.0, 32292.000000000004]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "264": {"bus": "847", "pg": 110.00000000000001, "qg": 40.0, "vg": 1.035, "mbase": 235.0, "in_service": true, "p_min": 110.00000000000001, "p_max": 225.0, "q_min": -33.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[110.00000000000001, 15787.2], [148.33333333333334, 21288.800000000003], [186.66666666666669, 26790.400000000005], [225.0, 32292.000000000004]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "265": {"bus": "854", "pg": 2.5, "qg": 0.0, "vg": 1.035, "mbase": 3.0, "in_service": true, "p_min": 0.0, "p_max": 2.5, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.8333333333333334, 0.0], [1.6666666666666667, 0.0], [2.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "266": {"bus": "860", "pg": 12.0, "qg": 0.0, "vg": 1.035, "mbase": 12.4, "in_service": true, "p_min": 0.0, "p_max": 12.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [4.0, 0.0], [8.0, 0.0], [12.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "267": {"bus": "870", "pg": 170.0, "qg": 15.0, "vg": 1.035, "mbase": 167.6, "in_service": true, "p_min": 66.0, "p_max": 170.0, "q_min": 0.0, "q_max": 30.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[66.0, 0.0], [100.66666666666666, 0.0], [135.33333333333331, 0.0], [170.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "268": {"bus": "870", "pg": 61.0, "qg": 15.0, "vg": 1.035, "mbase": 71.6, "in_service": true, "p_min": 34.0, "p_max": 61.0, "q_min": 0.0, "q_max": 30.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[34.0, 0.0], [43.0, 0.0], [52.0, 0.0], [61.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "269": {"bus": "876", "pg": 21.0, "qg": 0.0, "vg": 1.035, "mbase": 8.3, "in_service": true, "p_min": 0.0, "p_max": 21.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [7.000000000000001, 0.0], [14.000000000000002, 0.0], [21.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "270": {"bus": "890", "pg": 7.000000000000001, "qg": 0.0, "vg": 1.035, "mbase": 5.6, "in_service": true, "p_min": 0.0, "p_max": 7.000000000000001, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [2.3333333333333335, 0.0], [4.666666666666667, 0.0], [7.000000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "272": {"bus": "908", "pg": 30.4, "qg": 0.0, "vg": 1.035, "mbase": 3.0, "in_service": true, "p_min": 0.0, "p_max": 30.4, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [10.133333333333333, 0.0], [20.266666666666666, 0.0], [30.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "273": {"bus": "913", "pg": 2.0, "qg": 0.0, "vg": 1.035, "mbase": 0.0, "in_service": true, "p_min": 0.0, "p_max": 2.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.6666666666666666, 0.0], [1.3333333333333333, 0.0], [2.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "276": {"bus": "934", "pg": 129.0, "qg": 47.0, "vg": 1.035, "mbase": 235.0, "in_service": true, "p_min": 129.0, "p_max": 225.0, "q_min": -11.0, "q_max": 105.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[129.0, 19112.64], [161.0, 23853.76], [193.0, 28594.88], [225.0, 33336.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "277": {"bus": "936", "pg": 36.0, "qg": 9.0, "vg": 1.035, "mbase": 36.8, "in_service": true, "p_min": 0.0, "p_max": 36.0, "q_min": 0.0, "q_max": 18.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [12.0, 0.0], [24.0, 0.0], [36.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "279": {"bus": "959", "pg": 101.0, "qg": 15.0, "vg": 1.035, "mbase": 100.8, "in_service": true, "p_min": 49.0, "p_max": 101.0, "q_min": 0.0, "q_max": 30.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[49.0, 0.0], [66.33333333333333, 0.0], [83.66666666666666, 0.0], [101.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "281": {"bus": "980", "pg": 12.0, "qg": 3.0, "vg": 1.035, "mbase": 9.5, "in_service": true, "p_min": 0.0, "p_max": 12.0, "q_min": 0.0, "q_max": 6.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [4.0, 0.0], [8.0, 0.0], [12.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "283": {"bus": "984", "pg": 6.0, "qg": 0.0, "vg": 1.035, "mbase": 5.9, "in_service": true, "p_min": 1.0, "p_max": 6.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [2.666666666666667, 0.0], [4.333333333333334, 0.0], [6.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "284": {"bus": "989", "pg": 8.3, "qg": 0.0, "vg": 1.035, "mbase": 10.9, "in_service": true, "p_min": 0.0, "p_max": 8.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [2.766666666666667, 0.0], [5.533333333333334, 0.0], [8.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "285": {"bus": "993", "pg": 68.0, "qg": 11.5, "vg": 1.035, "mbase": 52.0, "in_service": true, "p_min": 5.0, "p_max": 68.0, "q_min": 0.0, "q_max": 23.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[5.0, 0.0], [26.0, 0.0], [47.0, 0.0], [68.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "290": {"bus": "1008", "pg": 92.0, "qg": 24.0, "vg": 1.035, "mbase": 57.6, "in_service": true, "p_min": 92.0, "p_max": 125.0, "q_min": -15.0, "q_max": 63.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[92.0, 14444.0], [103.0, 16171.0], [113.99999999999999, 17898.0], [125.0, 19625.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "291": {"bus": "1009", "pg": 84.0, "qg": 24.0, "vg": 1.035, "mbase": 57.6, "in_service": true, "p_min": 84.0, "p_max": 125.0, "q_min": -15.0, "q_max": 63.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[84.0, 13188.0], [97.66666666666667, 15333.666666666668], [111.33333333333333, 17479.333333333332], [125.0, 19625.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "293": {"bus": "1021", "pg": 2.5, "qg": 0.0, "vg": 1.035, "mbase": 3.3, "in_service": true, "p_min": 0.0, "p_max": 2.5, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.8333333333333334, 0.0], [1.6666666666666667, 0.0], [2.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "294": {"bus": "1049", "pg": 3.4000000000000004, "qg": 0.0, "vg": 1.035, "mbase": 3.8, "in_service": true, "p_min": 2.2, "p_max": 3.4000000000000004, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.2, 0.0], [2.6, 0.0], [3.0, 0.0], [3.4000000000000004, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "296": {"bus": "1056", "pg": 25.0, "qg": 0.0, "vg": 1.035, "mbase": 25.0, "in_service": true, "p_min": 0.0, "p_max": 25.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [8.333333333333334, 0.0], [16.666666666666668, 0.0], [25.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "297": {"bus": "1056", "pg": 31.0, "qg": 0.0, "vg": 1.035, "mbase": 31.0, "in_service": true, "p_min": 0.0, "p_max": 31.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [10.333333333333334, 0.0], [20.666666666666668, 0.0], [31.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "298": {"bus": "1056", "pg": 31.0, "qg": 0.0, "vg": 1.035, "mbase": 31.0, "in_service": true, "p_min": 0.0, "p_max": 31.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [10.333333333333334, 0.0], [20.666666666666668, 0.0], [31.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "299": {"bus": "1087", "pg": 78.0, "qg": 19.5, "vg": 1.035, "mbase": 92.9, "in_service": true, "p_min": 10.5, "p_max": 78.0, "q_min": 0.0, "q_max": 39.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[10.5, 0.0], [33.0, 0.0], [55.50000000000001, 0.0], [78.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "301": {"bus": "1111", "pg": 55.00000000000001, "qg": 9.0, "vg": 1.035, "mbase": 69.0, "in_service": true, "p_min": 42.0, "p_max": 55.00000000000001, "q_min": -10.0, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[42.0, 0.0], [46.333333333333336, 0.0], [50.66666666666666, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "302": {"bus": "1112", "pg": 55.00000000000001, "qg": 9.0, "vg": 1.035, "mbase": 69.0, "in_service": true, "p_min": 42.0, "p_max": 55.00000000000001, "q_min": -10.0, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[42.0, 0.0], [46.333333333333336, 0.0], [50.66666666666666, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "303": {"bus": "1188", "pg": 112.99999999999999, "qg": 8.5, "vg": 1.035, "mbase": 149.0, "in_service": true, "p_min": 32.0, "p_max": 112.99999999999999, "q_min": -40.0, "q_max": 56.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[32.0, 0.0], [59.0, 0.0], [86.0, 0.0], [112.99999999999999, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "304": {"bus": "1189", "pg": 112.99999999999999, "qg": 8.5, "vg": 1.035, "mbase": 149.0, "in_service": true, "p_min": 32.0, "p_max": 112.99999999999999, "q_min": -40.0, "q_max": 56.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[32.0, 0.0], [59.0, 0.0], [86.0, 0.0], [112.99999999999999, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "305": {"bus": "1193", "pg": 16.8, "qg": 0.0, "vg": 1.035, "mbase": 16.8, "in_service": true, "p_min": 0.0, "p_max": 16.8, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [5.6000000000000005, 0.0], [11.200000000000001, 0.0], [16.8, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "306": {"bus": "1214", "pg": 386.0, "qg": 112.5, "vg": 1.035, "mbase": 426.0, "in_service": true, "p_min": 220.00000000000003, "p_max": 386.0, "q_min": 32.0, "q_max": 193.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[220.00000000000003, 27856.4], [275.3333333333333, 34862.706666666665], [330.6666666666667, 41869.013333333336], [386.0, 48875.32]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "307": {"bus": "1215", "pg": 380.11801415582084, "qg": 78.0, "vg": 1.035, "mbase": 426.0, "in_service": true, "p_min": 220.00000000000003, "p_max": 383.0, "q_min": -31.0, "q_max": 187.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[220.00000000000003, 27856.4], [274.3333333333333, 34736.08666666666], [328.6666666666667, 41615.77333333334], [383.0, 48495.46]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "309": {"bus": "1220", "pg": 135.0, "qg": 14.000000000000002, "vg": 1.035, "mbase": 169.4, "in_service": true, "p_min": 34.5, "p_max": 135.0, "q_min": -40.0, "q_max": 68.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[34.5, 0.0], [68.0, 0.0], [101.49999999999999, 0.0], [135.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "312": {"bus": "1227", "pg": 20.0, "qg": 0.0, "vg": 1.035, "mbase": 20.0, "in_service": true, "p_min": 0.0, "p_max": 20.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [6.666666666666667, 0.0], [13.333333333333334, 0.0], [20.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "313": {"bus": "1227", "pg": 20.0, "qg": 0.0, "vg": 1.035, "mbase": 20.0, "in_service": true, "p_min": 0.0, "p_max": 20.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [6.666666666666667, 0.0], [13.333333333333334, 0.0], [20.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "315": {"bus": "1237", "pg": 24.0, "qg": 10.5, "vg": 1.035, "mbase": 32.0, "in_service": true, "p_min": 12.0, "p_max": 24.0, "q_min": 9.0, "q_max": 12.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[12.0, 0.0], [16.0, 0.0], [20.0, 0.0], [24.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "317": {"bus": "1239", "pg": 28.999999999999996, "qg": 12.25, "vg": 1.035, "mbase": 32.2, "in_service": true, "p_min": 10.0, "p_max": 28.999999999999996, "q_min": 10.5, "q_max": 14.000000000000002, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[10.0, 0.0], [16.333333333333332, 0.0], [22.666666666666664, 0.0], [28.999999999999996, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "318": {"bus": "1330", "pg": 50.0, "qg": 20.9, "vg": 1.035, "mbase": 62.5, "in_service": true, "p_min": 38.0, "p_max": 50.0, "q_min": 16.8, "q_max": 25.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[38.0, 0.0], [42.0, 0.0], [46.0, 0.0], [50.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "321": {"bus": "1331", "pg": 50.0, "qg": 20.9, "vg": 1.035, "mbase": 62.5, "in_service": true, "p_min": 38.0, "p_max": 50.0, "q_min": 16.8, "q_max": 25.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[38.0, 0.0], [42.0, 0.0], [46.0, 0.0], [50.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "324": {"bus": "1354", "pg": 25.0, "qg": 0.0, "vg": 1.035, "mbase": 25.0, "in_service": true, "p_min": 10.0, "p_max": 25.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[10.0, 0.0], [15.0, 0.0], [20.0, 0.0], [25.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "325": {"bus": "1354", "pg": 25.0, "qg": 0.0, "vg": 1.035, "mbase": 25.0, "in_service": true, "p_min": 10.0, "p_max": 25.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[10.0, 0.0], [15.0, 0.0], [20.0, 0.0], [25.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "326": {"bus": "1371", "pg": 25.0, "qg": 0.0, "vg": 1.035, "mbase": 25.0, "in_service": true, "p_min": 0.0, "p_max": 25.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [8.333333333333334, 0.0], [16.666666666666668, 0.0], [25.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "327": {"bus": "1372", "pg": 25.0, "qg": 0.0, "vg": 1.035, "mbase": 25.0, "in_service": true, "p_min": 0.0, "p_max": 25.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [8.333333333333334, 0.0], [16.666666666666668, 0.0], [25.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "328": {"bus": "1373", "pg": 25.0, "qg": 0.0, "vg": 1.035, "mbase": 25.0, "in_service": true, "p_min": 0.0, "p_max": 25.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [8.333333333333334, 0.0], [16.666666666666668, 0.0], [25.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "330": {"bus": "1400", "pg": 70.0, "qg": 17.5, "vg": 1.035, "mbase": 87.5, "in_service": true, "p_min": 21.0, "p_max": 70.0, "q_min": 0.0, "q_max": 35.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[21.0, 0.0], [37.33333333333333, 0.0], [53.666666666666664, 0.0], [70.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "332": {"bus": "1401", "pg": 70.0, "qg": 17.5, "vg": 1.035, "mbase": 87.5, "in_service": true, "p_min": 21.0, "p_max": 70.0, "q_min": 0.0, "q_max": 35.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[21.0, 0.0], [37.33333333333333, 0.0], [53.666666666666664, 0.0], [70.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "333": {"bus": "1408", "pg": 50.0, "qg": 0.0, "vg": 1.035, "mbase": 50.0, "in_service": true, "p_min": 10.0, "p_max": 50.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[10.0, 0.0], [23.333333333333336, 0.0], [36.66666666666667, 0.0], [50.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "335": {"bus": "1469", "pg": 16.5, "qg": 0.0, "vg": 1.035, "mbase": 16.5, "in_service": true, "p_min": 4.0, "p_max": 16.5, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[4.0, 0.0], [8.166666666666668, 0.0], [12.333333333333334, 0.0], [16.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "336": {"bus": "1470", "pg": 14.6, "qg": 0.0, "vg": 1.035, "mbase": 14.6, "in_service": true, "p_min": 3.0, "p_max": 14.6, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.0, 0.0], [6.866666666666667, 0.0], [10.733333333333334, 0.0], [14.6, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "339": {"bus": "1471", "pg": 5.5, "qg": 0.0, "vg": 1.035, "mbase": 5.5, "in_service": true, "p_min": 0.0, "p_max": 5.5, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [1.8333333333333333, 0.0], [3.6666666666666665, 0.0], [5.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "343": {"bus": "1511", "pg": 55.00000000000001, "qg": 10.75, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 20.0, "p_max": 55.00000000000001, "q_min": -6.5, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[20.0, 0.0], [31.666666666666664, 0.0], [43.33333333333333, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "344": {"bus": "1512", "pg": 229.99999999999997, "qg": 54.0, "vg": 1.035, "mbase": 270.6, "in_service": true, "p_min": 120.0, "p_max": 229.99999999999997, "q_min": -5.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[120.0, 15658.800000000001], [156.66666666666666, 20443.433333333334], [193.33333333333331, 25228.066666666666], [229.99999999999997, 30012.7]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "345": {"bus": "1513", "pg": 225.0, "qg": 51.5, "vg": 1.035, "mbase": 270.6, "in_service": true, "p_min": 120.0, "p_max": 225.0, "q_min": -10.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[120.0, 15658.800000000001], [155.0, 20225.95], [190.0, 24793.100000000002], [225.0, 29360.250000000004]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "347": {"bus": "1570", "pg": 32.0, "qg": 0.0, "vg": 1.035, "mbase": 32.0, "in_service": true, "p_min": 0.0, "p_max": 32.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [10.666666666666666, 0.0], [21.333333333333332, 0.0], [32.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "348": {"bus": "1570", "pg": 25.0, "qg": 0.0, "vg": 1.035, "mbase": 25.0, "in_service": true, "p_min": 0.0, "p_max": 25.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [8.333333333333334, 0.0], [16.666666666666668, 0.0], [25.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "349": {"bus": "1578", "pg": 120.0, "qg": 29.5, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 70.0, "p_max": 120.0, "q_min": -1.0, "q_max": 60.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[70.0, 9263.1], [86.66666666666667, 11468.600000000002], [103.33333333333334, 13674.100000000002], [120.0, 15879.600000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "350": {"bus": "1579", "pg": 120.0, "qg": 29.5, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 70.0, "p_max": 120.0, "q_min": -1.0, "q_max": 60.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[70.0, 9263.1], [86.66666666666667, 11468.600000000002], [103.33333333333334, 13674.100000000002], [120.0, 15879.600000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "351": {"bus": "1580", "pg": 120.0, "qg": 29.5, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 79.0, "p_max": 120.0, "q_min": -1.0, "q_max": 60.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[79.0, 10454.070000000002], [92.66666666666667, 12262.580000000002], [106.33333333333333, 14071.09], [120.0, 15879.600000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "353": {"bus": "1590", "pg": 125.0, "qg": 28.999999999999996, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 70.0, "p_max": 125.0, "q_min": -5.0, "q_max": 63.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[70.0, 9134.300000000001], [88.33333333333333, 11526.616666666667], [106.66666666666667, 13918.933333333332], [125.0, 16311.250000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "354": {"bus": "1590", "pg": 125.0, "qg": 28.999999999999996, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 70.0, "p_max": 125.0, "q_min": -5.0, "q_max": 63.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[70.0, 9134.300000000001], [88.33333333333333, 11526.616666666667], [106.66666666666667, 13918.933333333332], [125.0, 16311.250000000002]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "355": {"bus": "1601", "pg": 119.0, "qg": 17.5, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 80.0, "p_max": 119.0, "q_min": -25.0, "q_max": 60.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[80.0, 0.0], [93.0, 0.0], [106.0, 0.0], [119.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "356": {"bus": "1602", "pg": 117.0, "qg": 17.0, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 80.0, "p_max": 117.0, "q_min": -25.0, "q_max": 59.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[80.0, 0.0], [92.33333333333333, 0.0], [104.66666666666666, 0.0], [117.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "357": {"bus": "1603", "pg": 110.00000000000001, "qg": 15.0, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 65.0, "p_max": 110.00000000000001, "q_min": -25.0, "q_max": 55.00000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[65.0, 0.0], [80.0, 0.0], [95.0, 0.0], [110.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "358": {"bus": "1603", "pg": 100.0, "qg": 12.5, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 65.0, "p_max": 100.0, "q_min": -25.0, "q_max": 50.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[65.0, 0.0], [76.66666666666667, 0.0], [88.33333333333333, 0.0], [100.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "361": {"bus": "1644", "pg": 55.00000000000001, "qg": 7.15, "vg": 1.035, "mbase": 68.8, "in_service": true, "p_min": 15.0, "p_max": 55.00000000000001, "q_min": -13.699999999999998, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[15.0, 0.0], [28.33333333333334, 0.0], [41.66666666666667, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "362": {"bus": "1659", "pg": 12.0, "qg": 0.0, "vg": 1.035, "mbase": 12.0, "in_service": true, "p_min": 0.0, "p_max": 12.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [4.0, 0.0], [8.0, 0.0], [12.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "363": {"bus": "1659", "pg": 12.0, "qg": 0.0, "vg": 1.035, "mbase": 12.0, "in_service": true, "p_min": 0.0, "p_max": 12.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [4.0, 0.0], [8.0, 0.0], [12.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "364": {"bus": "1660", "pg": 4.0, "qg": 0.0, "vg": 1.035, "mbase": 6.7, "in_service": true, "p_min": 0.0, "p_max": 4.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [1.3333333333333333, 0.0], [2.6666666666666665, 0.0], [4.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "365": {"bus": "1660", "pg": 4.0, "qg": 0.0, "vg": 1.035, "mbase": 6.7, "in_service": true, "p_min": 0.0, "p_max": 4.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [1.3333333333333333, 0.0], [2.6666666666666665, 0.0], [4.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "366": {"bus": "1661", "pg": 15.0, "qg": 0.0, "vg": 1.035, "mbase": 15.0, "in_service": true, "p_min": 0.0, "p_max": 15.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [5.0, 0.0], [10.0, 0.0], [15.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "367": {"bus": "1662", "pg": 22.0, "qg": 0.0, "vg": 1.035, "mbase": 22.0, "in_service": true, "p_min": 0.0, "p_max": 22.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [7.333333333333333, 0.0], [14.666666666666666, 0.0], [22.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "368": {"bus": "1666", "pg": 225.0, "qg": 53.5, "vg": 1.035, "mbase": 270.6, "in_service": true, "p_min": 125.0, "p_max": 225.0, "q_min": -6.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[125.0, 0.0], [158.33333333333334, 0.0], [191.66666666666669, 0.0], [225.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "369": {"bus": "1688", "pg": 46.0, "qg": 8.5, "vg": 1.035, "mbase": 53.0, "in_service": true, "p_min": 3.0, "p_max": 46.0, "q_min": -6.0, "q_max": 23.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.0, 0.0], [17.333333333333336, 0.0], [31.666666666666664, 0.0], [46.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "371": {"bus": "1872", "pg": 14.000000000000002, "qg": 4.45, "vg": 1.035, "mbase": 15.6, "in_service": true, "p_min": 2.0, "p_max": 14.000000000000002, "q_min": 1.9, "q_max": 7.000000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.0, 0.0], [6.0, 0.0], [10.0, 0.0], [14.000000000000002, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "372": {"bus": "1872", "pg": 14.000000000000002, "qg": 4.45, "vg": 1.035, "mbase": 15.6, "in_service": true, "p_min": 2.0, "p_max": 14.000000000000002, "q_min": 1.9, "q_max": 7.000000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.0, 0.0], [6.0, 0.0], [10.0, 0.0], [14.000000000000002, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "373": {"bus": "1872", "pg": 14.000000000000002, "qg": 4.45, "vg": 1.035, "mbase": 15.6, "in_service": true, "p_min": 2.0, "p_max": 14.000000000000002, "q_min": 1.9, "q_max": 7.000000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.0, 0.0], [6.0, 0.0], [10.0, 0.0], [14.000000000000002, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "374": {"bus": "1872", "pg": 3.8, "qg": 0.0, "vg": 1.035, "mbase": 3.8, "in_service": true, "p_min": 0.0, "p_max": 3.8, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [1.2666666666666666, 0.0], [2.533333333333333, 0.0], [3.8, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "375": {"bus": "1872", "pg": 4.2, "qg": 0.0, "vg": 1.035, "mbase": 4.2, "in_service": true, "p_min": 0.0, "p_max": 4.2, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [1.4000000000000001, 0.0], [2.8000000000000003, 0.0], [4.2, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "376": {"bus": "1872", "pg": 14.000000000000002, "qg": 4.5, "vg": 1.035, "mbase": 15.6, "in_service": true, "p_min": 2.0, "p_max": 14.000000000000002, "q_min": 2.0, "q_max": 7.000000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.0, 0.0], [6.0, 0.0], [10.0, 0.0], [14.000000000000002, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "377": {"bus": "1900", "pg": 106.80805292928864, "qg": 31.0, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 70.0, "p_max": 123.0, "q_min": 0.0, "q_max": 62.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[70.0, 9561.300000000001], [87.66666666666667, 11974.390000000001], [105.33333333333334, 14387.480000000001], [123.0, 16800.57]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "378": {"bus": "1900", "pg": 70.0, "qg": 32.0, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 70.0, "p_max": 128.0, "q_min": 0.0, "q_max": 64.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[70.0, 9561.300000000001], [89.33333333333333, 12202.039999999999], [108.66666666666667, 14842.779999999999], [128.0, 17483.52]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "379": {"bus": "1901", "pg": 55.00000000000001, "qg": 27.0, "vg": 1.035, "mbase": 190.9, "in_service": true, "p_min": 55.00000000000001, "p_max": 161.0, "q_min": -27.0, "q_max": 81.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[55.00000000000001, 7512.45], [90.33333333333334, 12338.630000000001], [125.66666666666669, 17164.81], [161.0, 21990.99]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "380": {"bus": "1902", "pg": 55.00000000000001, "qg": 27.0, "vg": 1.035, "mbase": 190.9, "in_service": true, "p_min": 55.00000000000001, "p_max": 161.0, "q_min": -27.0, "q_max": 81.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[55.00000000000001, 7512.45], [90.33333333333334, 12338.630000000001], [125.66666666666669, 17164.81], [161.0, 21990.99]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "382": {"bus": "1910", "pg": 80.0, "qg": 7.5, "vg": 1.035, "mbase": 117.5, "in_service": true, "p_min": 80.0, "p_max": 110.00000000000001, "q_min": 0.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[80.0, 11196.800000000001], [90.0, 12596.400000000001], [100.0, 13996.0], [110.00000000000001, 15395.6]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "385": {"bus": "1911", "pg": 80.0, "qg": 7.5, "vg": 1.035, "mbase": 117.5, "in_service": true, "p_min": 80.0, "p_max": 110.00000000000001, "q_min": 0.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[80.0, 11196.800000000001], [90.0, 12596.400000000001], [100.0, 13996.0], [110.00000000000001, 15395.6]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "386": {"bus": "1911", "pg": 80.0, "qg": 15.5, "vg": 1.035, "mbase": 117.5, "in_service": true, "p_min": 80.0, "p_max": 110.00000000000001, "q_min": 0.0, "q_max": 31.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[80.0, 11196.800000000001], [90.0, 12596.400000000001], [100.0, 13996.0], [110.00000000000001, 15395.6]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "387": {"bus": "2018", "pg": 40.0, "qg": 16.5, "vg": 1.035, "mbase": 50.0, "in_service": true, "p_min": 5.0, "p_max": 40.0, "q_min": 13.0, "q_max": 20.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[5.0, 0.0], [16.666666666666664, 0.0], [28.333333333333332, 0.0], [40.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "388": {"bus": "2062", "pg": 225.0, "qg": 39.0, "vg": 1.035, "mbase": 270.6, "in_service": true, "p_min": 135.0, "p_max": 225.0, "q_min": -35.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[135.0, 17308.350000000002], [165.0, 21154.65], [195.0, 25000.95], [225.0, 28847.25]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "389": {"bus": "2063", "pg": 177.20567299225138, "qg": 39.0, "vg": 1.035, "mbase": 270.6, "in_service": true, "p_min": 135.0, "p_max": 225.0, "q_min": -35.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[135.0, 17308.350000000002], [165.0, 21154.65], [195.0, 25000.95], [225.0, 28847.25]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "390": {"bus": "2064", "pg": 225.0, "qg": 39.0, "vg": 1.035, "mbase": 270.6, "in_service": true, "p_min": 135.0, "p_max": 225.0, "q_min": -35.0, "q_max": 112.99999999999999, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[135.0, 17308.350000000002], [165.0, 21154.65], [195.0, 25000.95], [225.0, 28847.25]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "392": {"bus": "2094", "pg": 8.0, "qg": 2.75, "vg": 1.035, "mbase": 13.8, "in_service": true, "p_min": 0.0, "p_max": 8.0, "q_min": 1.5, "q_max": 4.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [2.6666666666666665, 0.0], [5.333333333333333, 0.0], [8.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "393": {"bus": "2094", "pg": 25.0, "qg": 8.9, "vg": 1.035, "mbase": 31.3, "in_service": true, "p_min": 18.0, "p_max": 25.0, "q_min": 5.8, "q_max": 12.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[18.0, 0.0], [20.333333333333332, 0.0], [22.666666666666668, 0.0], [25.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "395": {"bus": "2130", "pg": 32.0, "qg": 0.0, "vg": 1.035, "mbase": 32.0, "in_service": true, "p_min": 27.0, "p_max": 32.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[27.0, 0.0], [28.666666666666668, 0.0], [30.333333333333336, 0.0], [32.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "396": {"bus": "2131", "pg": 32.0, "qg": 0.0, "vg": 1.035, "mbase": 32.0, "in_service": true, "p_min": 27.0, "p_max": 32.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[27.0, 0.0], [28.666666666666668, 0.0], [30.333333333333336, 0.0], [32.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "397": {"bus": "2150", "pg": 10.5, "qg": 0.0, "vg": 1.035, "mbase": 10.5, "in_service": true, "p_min": 0.0, "p_max": 10.5, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [3.5000000000000004, 0.0], [7.000000000000001, 0.0], [10.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "399": {"bus": "2152", "pg": 120.0, "qg": 22.5, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 94.0, "p_max": 120.0, "q_min": -15.0, "q_max": 60.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[94.0, 12219.060000000001], [102.66666666666666, 13345.640000000001], [111.33333333333333, 14472.220000000001], [120.0, 15598.800000000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "400": {"bus": "2153", "pg": 120.0, "qg": 22.5, "vg": 1.035, "mbase": 150.0, "in_service": true, "p_min": 94.0, "p_max": 120.0, "q_min": -15.0, "q_max": 60.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[94.0, 12219.060000000001], [102.66666666666666, 13345.640000000001], [111.33333333333333, 14472.220000000001], [120.0, 15598.800000000001]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "401": {"bus": "2168", "pg": 1.8000000000000003, "qg": 0.0, "vg": 1.035, "mbase": 4.0, "in_service": true, "p_min": 0.5, "p_max": 1.8000000000000003, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.5, 0.0], [0.9333333333333335, 0.0], [1.3666666666666667, 0.0], [1.8000000000000003, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "402": {"bus": "2183", "pg": 4.9, "qg": 0.0, "vg": 1.035, "mbase": 1.5, "in_service": true, "p_min": 0.2, "p_max": 4.9, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.2, 0.0], [1.7666666666666668, 0.0], [3.3333333333333335, 0.0], [4.9, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "403": {"bus": "2187", "pg": 0.3, "qg": 0.0, "vg": 1.035, "mbase": 1.5, "in_service": true, "p_min": 0.1, "p_max": 0.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.1, 0.0], [0.16666666666666669, 0.0], [0.23333333333333336, 0.0], [0.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "404": {"bus": "2189", "pg": 50.0, "qg": 12.5, "vg": 1.035, "mbase": 50.0, "in_service": true, "p_min": 15.0, "p_max": 50.0, "q_min": 0.0, "q_max": 25.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[15.0, 0.0], [26.666666666666668, 0.0], [38.33333333333333, 0.0], [50.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "405": {"bus": "2190", "pg": 50.0, "qg": 12.5, "vg": 1.035, "mbase": 50.0, "in_service": true, "p_min": 15.0, "p_max": 50.0, "q_min": 0.0, "q_max": 25.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[15.0, 0.0], [26.666666666666668, 0.0], [38.33333333333333, 0.0], [50.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "406": {"bus": "2216", "pg": 222.00000000000003, "qg": 46.0, "vg": 1.035, "mbase": 252.4, "in_service": true, "p_min": 90.0, "p_max": 222.00000000000003, "q_min": -19.0, "q_max": 111.00000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[90.0, 14684.4], [134.0, 21863.44], [178.0, 29042.48], [222.00000000000003, 36221.52]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "408": {"bus": "2222", "pg": 28.999999999999996, "qg": 4.0, "vg": 1.035, "mbase": 28.5, "in_service": true, "p_min": -5.0, "p_max": 28.999999999999996, "q_min": 0.0, "q_max": 8.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[-5.0, 0.0], [6.333333333333334, 0.0], [17.666666666666668, 0.0], [28.999999999999996, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "409": {"bus": "2222", "pg": 28.000000000000004, "qg": 4.0, "vg": 1.035, "mbase": 27.3, "in_service": true, "p_min": -5.0, "p_max": 28.000000000000004, "q_min": 0.0, "q_max": 8.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[-5.0, 0.0], [6.0, 0.0], [17.0, 0.0], [28.000000000000004, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "410": {"bus": "2226", "pg": 55.00000000000001, "qg": 10.5, "vg": 1.035, "mbase": 57.0, "in_service": true, "p_min": 15.0, "p_max": 55.00000000000001, "q_min": -7.000000000000001, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[15.0, 0.0], [28.33333333333334, 0.0], [41.66666666666667, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "411": {"bus": "2226", "pg": 100.0, "qg": 16.5, "vg": 1.035, "mbase": 128.1, "in_service": true, "p_min": 50.0, "p_max": 100.0, "q_min": -17.0, "q_max": 50.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[50.0, 0.0], [66.66666666666667, 0.0], [83.33333333333334, 0.0], [100.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "412": {"bus": "2227", "pg": 106.0, "qg": 18.5, "vg": 1.035, "mbase": 150.4, "in_service": true, "p_min": 70.0, "p_max": 106.0, "q_min": -16.0, "q_max": 53.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[70.0, 0.0], [82.0, 0.0], [94.0, 0.0], [106.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "413": {"bus": "2232", "pg": 2.2, "qg": 0.0, "vg": 1.035, "mbase": 1.5, "in_service": true, "p_min": 0.3, "p_max": 2.2, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.3, 0.0], [0.9333333333333335, 0.0], [1.5666666666666669, 0.0], [2.2, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "416": {"bus": "2238", "pg": 6.0, "qg": 0.0, "vg": 1.035, "mbase": 5.3, "in_service": true, "p_min": 2.7, "p_max": 6.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.7, 0.0], [3.8, 0.0], [4.9, 0.0], [6.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "417": {"bus": "2239", "pg": 54.50000000000001, "qg": 7.5, "vg": 1.035, "mbase": 56.5, "in_service": true, "p_min": 10.0, "p_max": 54.50000000000001, "q_min": 0.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[10.0, 0.0], [24.833333333333336, 0.0], [39.66666666666667, 0.0], [54.50000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "418": {"bus": "2239", "pg": 6.0, "qg": 1.0, "vg": 1.035, "mbase": 6.3, "in_service": true, "p_min": 3.0, "p_max": 6.0, "q_min": 0.0, "q_max": 2.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.0, 0.0], [4.0, 0.0], [5.0, 0.0], [6.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "419": {"bus": "2240", "pg": 5.0, "qg": 1.0, "vg": 1.035, "mbase": 5.4, "in_service": true, "p_min": 0.7, "p_max": 5.0, "q_min": 0.0, "q_max": 2.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.7, 0.0], [2.1333333333333333, 0.0], [3.5666666666666664, 0.0], [5.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "420": {"bus": "2240", "pg": 28.499999999999996, "qg": 5.0, "vg": 1.035, "mbase": 30.2, "in_service": true, "p_min": 20.5, "p_max": 28.499999999999996, "q_min": 0.0, "q_max": 10.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[20.5, 0.0], [23.166666666666668, 0.0], [25.83333333333333, 0.0], [28.499999999999996, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "421": {"bus": "2253", "pg": 4.4, "qg": 0.0, "vg": 1.035, "mbase": 5.3, "in_service": true, "p_min": 2.7, "p_max": 4.4, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.7, 0.0], [3.266666666666667, 0.0], [3.833333333333334, 0.0], [4.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "422": {"bus": "2261", "pg": 30.0, "qg": 0.0, "vg": 1.035, "mbase": 35.0, "in_service": true, "p_min": 5.0, "p_max": 30.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[5.0, 0.0], [13.333333333333334, 0.0], [21.666666666666668, 0.0], [30.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "423": {"bus": "2265", "pg": 11.5, "qg": 0.0, "vg": 1.035, "mbase": 15.3, "in_service": true, "p_min": 2.0, "p_max": 11.5, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.0, 0.0], [5.166666666666666, 0.0], [8.333333333333332, 0.0], [11.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "425": {"bus": "2273", "pg": 6.5, "qg": 0.0, "vg": 1.035, "mbase": 3.8, "in_service": true, "p_min": 0.1, "p_max": 6.5, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.1, 0.0], [2.2333333333333334, 0.0], [4.366666666666666, 0.0], [6.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "427": {"bus": "2284", "pg": 2.7, "qg": 0.0, "vg": 1.035, "mbase": 3.0, "in_service": true, "p_min": 0.6, "p_max": 2.7, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.6, 0.0], [1.3, 0.0], [2.0, 0.0], [2.7, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "428": {"bus": "2286", "pg": 2.7, "qg": 0.0, "vg": 1.035, "mbase": 3.0, "in_service": true, "p_min": 1.3, "p_max": 2.7, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.3, 0.0], [1.7666666666666668, 0.0], [2.2333333333333334, 0.0], [2.7, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "431": {"bus": "2291", "pg": 4.0, "qg": 1.0, "vg": 1.035, "mbase": 4.5, "in_service": true, "p_min": 2.0, "p_max": 4.0, "q_min": 0.0, "q_max": 2.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.0, 0.0], [2.6666666666666665, 0.0], [3.3333333333333335, 0.0], [4.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "433": {"bus": "2295", "pg": 4.4, "qg": 0.0, "vg": 1.035, "mbase": 5.3, "in_service": true, "p_min": 2.7, "p_max": 4.4, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.7, 0.0], [3.266666666666667, 0.0], [3.833333333333334, 0.0], [4.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "434": {"bus": "2299", "pg": 1.3, "qg": 0.0, "vg": 1.035, "mbase": 1.5, "in_service": true, "p_min": 0.2, "p_max": 1.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.2, 0.0], [0.5666666666666667, 0.0], [0.9333333333333335, 0.0], [1.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "435": {"bus": "2306", "pg": 9.9, "qg": 0.0, "vg": 1.035, "mbase": 11.3, "in_service": true, "p_min": 2.0, "p_max": 9.9, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.0, 0.0], [4.633333333333333, 0.0], [7.2666666666666675, 0.0], [9.9, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "437": {"bus": "2319", "pg": 50.0, "qg": 12.5, "vg": 1.035, "mbase": 51.4, "in_service": true, "p_min": 40.0, "p_max": 50.0, "q_min": 0.0, "q_max": 25.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[40.0, 5424.0], [43.333333333333336, 5876.0], [46.666666666666664, 6327.999999999999], [50.0, 6780.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "439": {"bus": "2320", "pg": 28.000000000000004, "qg": 6.0, "vg": 1.035, "mbase": 29.7, "in_service": true, "p_min": 20.0, "p_max": 28.000000000000004, "q_min": 0.0, "q_max": 12.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[20.0, 2712.0], [22.666666666666668, 3073.6], [25.33333333333333, 3435.2], [28.000000000000004, 3796.7999999999997]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "440": {"bus": "2322", "pg": 55.00000000000001, "qg": 12.5, "vg": 1.035, "mbase": 56.3, "in_service": true, "p_min": 35.0, "p_max": 55.00000000000001, "q_min": 0.0, "q_max": 25.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[35.0, 4746.0], [41.666666666666664, 5649.999999999999], [48.333333333333336, 6554.0], [55.00000000000001, 7458.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "441": {"bus": "2325", "pg": 9.9, "qg": 0.0, "vg": 1.035, "mbase": 11.3, "in_service": true, "p_min": 3.6000000000000005, "p_max": 9.9, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.6000000000000005, 0.0], [5.7, 0.0], [7.800000000000002, 0.0], [9.9, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "442": {"bus": "2350", "pg": 4.4, "qg": 0.0, "vg": 1.035, "mbase": 5.0, "in_service": true, "p_min": 2.4, "p_max": 4.4, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.4, 0.0], [3.066666666666667, 0.0], [3.733333333333334, 0.0], [4.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "443": {"bus": "2355", "pg": 4.4, "qg": 0.0, "vg": 1.035, "mbase": 5.0, "in_service": true, "p_min": 2.7, "p_max": 4.4, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.7, 0.0], [3.266666666666667, 0.0], [3.833333333333334, 0.0], [4.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "444": {"bus": "2372", "pg": 3.5000000000000004, "qg": 0.0, "vg": 1.035, "mbase": 4.0, "in_service": true, "p_min": 0.2, "p_max": 3.5000000000000004, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.2, 0.0], [1.2999999999999998, 0.0], [2.4, 0.0], [3.5000000000000004, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "445": {"bus": "2410", "pg": 1.7000000000000002, "qg": 0.0, "vg": 1.035, "mbase": 1.9, "in_service": true, "p_min": 0.6, "p_max": 1.7000000000000002, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.6, 0.0], [0.9666666666666667, 0.0], [1.3333333333333335, 0.0], [1.7000000000000002, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "446": {"bus": "2411", "pg": 0.2, "qg": 0.0, "vg": 1.035, "mbase": 0.3, "in_service": true, "p_min": 0.2, "p_max": 0.2, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.2, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "447": {"bus": "2411", "pg": 1.3, "qg": 0.0, "vg": 1.035, "mbase": 1.5, "in_service": true, "p_min": 0.6, "p_max": 1.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.6, 0.0], [0.8333333333333334, 0.0], [1.0666666666666667, 0.0], [1.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "448": {"bus": "2436", "pg": 1.3, "qg": 0.0, "vg": 1.035, "mbase": 1.5, "in_service": true, "p_min": 0.6, "p_max": 1.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.6, 0.0], [0.8333333333333334, 0.0], [1.0666666666666667, 0.0], [1.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "449": {"bus": "2437", "pg": 0.3, "qg": 0.0, "vg": 1.035, "mbase": 0.4, "in_service": true, "p_min": 0.2, "p_max": 0.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.2, 0.0], [0.23333333333333336, 0.0], [0.26666666666666666, 0.0], [0.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "450": {"bus": "2439", "pg": 6.1, "qg": 0.0, "vg": 1.035, "mbase": 7.3, "in_service": true, "p_min": 3.6000000000000005, "p_max": 6.1, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.6000000000000005, 0.0], [4.433333333333334, 0.0], [5.266666666666667, 0.0], [6.1, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "452": {"bus": "2442", "pg": 4.4, "qg": 0.0, "vg": 1.035, "mbase": 5.0, "in_service": true, "p_min": 2.0, "p_max": 4.4, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.0, 0.0], [2.8000000000000003, 0.0], [3.6000000000000005, 0.0], [4.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "453": {"bus": "2449", "pg": 200.0, "qg": 38.5, "vg": 1.035, "mbase": 233.2, "in_service": true, "p_min": 150.0, "p_max": 200.0, "q_min": -23.0, "q_max": 100.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[150.0, 18822.0], [166.66666666666666, 20913.333333333332], [183.33333333333334, 23004.666666666668], [200.0, 25096.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "454": {"bus": "2450", "pg": 200.0, "qg": 41.0, "vg": 1.035, "mbase": 233.2, "in_service": true, "p_min": 145.0, "p_max": 200.0, "q_min": -18.0, "q_max": 100.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[145.0, 18194.600000000002], [163.33333333333334, 20495.06666666667], [181.66666666666666, 22795.533333333333], [200.0, 25096.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "455": {"bus": "2462", "pg": 2.9, "qg": 0.0, "vg": 1.035, "mbase": 3.5, "in_service": true, "p_min": 1.4, "p_max": 2.9, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.4, 0.0], [1.9, 0.0], [2.4, 0.0], [2.9, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "456": {"bus": "2463", "pg": 0.3, "qg": 0.0, "vg": 1.035, "mbase": 0.4, "in_service": true, "p_min": 0.3, "p_max": 0.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "457": {"bus": "2470", "pg": 20.3, "qg": 0.0, "vg": 1.035, "mbase": 25.0, "in_service": true, "p_min": 8.0, "p_max": 20.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[8.0, 0.0], [12.100000000000001, 0.0], [16.200000000000003, 0.0], [20.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "458": {"bus": "2488", "pg": 67.0, "qg": 7.5, "vg": 1.035, "mbase": 66.7, "in_service": true, "p_min": 40.0, "p_max": 67.0, "q_min": 0.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[40.0, 0.0], [49.0, 0.0], [57.99999999999999, 0.0], [67.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "459": {"bus": "2489", "pg": 65.0, "qg": 7.5, "vg": 1.035, "mbase": 66.7, "in_service": true, "p_min": 40.0, "p_max": 65.0, "q_min": 0.0, "q_max": 15.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[40.0, 0.0], [48.333333333333336, 0.0], [56.66666666666668, 0.0], [65.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "460": {"bus": "2497", "pg": 0.3, "qg": 0.0, "vg": 1.035, "mbase": 0.4, "in_service": true, "p_min": 0.1, "p_max": 0.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.1, 0.0], [0.16666666666666669, 0.0], [0.23333333333333336, 0.0], [0.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "461": {"bus": "2500", "pg": 5.5, "qg": 0.0, "vg": 1.035, "mbase": 6.3, "in_service": true, "p_min": 1.0, "p_max": 5.5, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [2.5, 0.0], [4.0, 0.0], [5.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "462": {"bus": "2506", "pg": 1.0, "qg": 0.0, "vg": 1.035, "mbase": 0.4, "in_service": true, "p_min": 0.1, "p_max": 1.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.1, 0.0], [0.4, 0.0], [0.7, 0.0], [1.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "463": {"bus": "2508", "pg": 4.4, "qg": 0.0, "vg": 1.035, "mbase": 5.0, "in_service": true, "p_min": 2.2, "p_max": 4.4, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.2, 0.0], [2.9333333333333336, 0.0], [3.6666666666666665, 0.0], [4.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "464": {"bus": "2512", "pg": 30.599999999999998, "qg": 0.0, "vg": 1.035, "mbase": 16.0, "in_service": true, "p_min": 0.0, "p_max": 30.599999999999998, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [10.200000000000001, 0.0], [20.400000000000002, 0.0], [30.599999999999998, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "465": {"bus": "2513", "pg": 30.599999999999998, "qg": 0.0, "vg": 1.035, "mbase": 16.0, "in_service": true, "p_min": 0.0, "p_max": 30.599999999999998, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [10.200000000000001, 0.0], [20.400000000000002, 0.0], [30.599999999999998, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "466": {"bus": "2515", "pg": 6.5, "qg": 0.0, "vg": 1.035, "mbase": 7.3, "in_service": true, "p_min": 2.0, "p_max": 6.5, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.0, 0.0], [3.5000000000000004, 0.0], [5.0, 0.0], [6.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "467": {"bus": "2531", "pg": 1.3, "qg": 0.0, "vg": 1.035, "mbase": 1.5, "in_service": true, "p_min": 0.2, "p_max": 1.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.2, 0.0], [0.5666666666666667, 0.0], [0.9333333333333335, 0.0], [1.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "468": {"bus": "2532", "pg": 1.0, "qg": 0.0, "vg": 1.035, "mbase": 0.4, "in_service": true, "p_min": 0.2, "p_max": 1.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.2, 0.0], [0.46666666666666673, 0.0], [0.7333333333333334, 0.0], [1.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "469": {"bus": "2534", "pg": 6.1, "qg": 0.0, "vg": 1.035, "mbase": 7.3, "in_service": true, "p_min": 2.0, "p_max": 6.1, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.0, 0.0], [3.3666666666666663, 0.0], [4.7333333333333325, 0.0], [6.1, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "471": {"bus": "2542", "pg": 5.6, "qg": 0.0, "vg": 1.035, "mbase": 7.3, "in_service": true, "p_min": 3.2, "p_max": 5.6, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.2, 0.0], [4.0, 0.0], [4.8, 0.0], [5.6, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "472": {"bus": "2544", "pg": 4.4, "qg": 0.0, "vg": 1.035, "mbase": 5.0, "in_service": true, "p_min": 2.7, "p_max": 4.4, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.7, 0.0], [3.266666666666667, 0.0], [3.833333333333334, 0.0], [4.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "473": {"bus": "2557", "pg": 10.0, "qg": 0.0, "vg": 1.035, "mbase": 5.0, "in_service": true, "p_min": 2.2, "p_max": 10.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.2, 0.0], [4.800000000000001, 0.0], [7.400000000000001, 0.0], [10.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "474": {"bus": "2562", "pg": 1.7000000000000002, "qg": 0.0, "vg": 1.035, "mbase": 1.9, "in_service": true, "p_min": 1.4, "p_max": 1.7000000000000002, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.4, 0.0], [1.5, 0.0], [1.6, 0.0], [1.7000000000000002, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "475": {"bus": "2563", "pg": 4.4, "qg": 0.0, "vg": 1.035, "mbase": 5.0, "in_service": true, "p_min": 2.0, "p_max": 4.4, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.0, 0.0], [2.8000000000000003, 0.0], [3.6000000000000005, 0.0], [4.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "478": {"bus": "2565", "pg": 4.0, "qg": 1.0, "vg": 1.035, "mbase": 4.5, "in_service": true, "p_min": 1.0, "p_max": 4.0, "q_min": 0.0, "q_max": 2.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [2.0, 0.0], [3.0, 0.0], [4.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "479": {"bus": "2568", "pg": 0.5, "qg": 0.0, "vg": 1.035, "mbase": 0.3, "in_service": true, "p_min": 0.1, "p_max": 0.5, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.1, 0.0], [0.23333333333333336, 0.0], [0.3666666666666667, 0.0], [0.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "480": {"bus": "2580", "pg": 235.0, "qg": 40.0, "vg": 1.035, "mbase": 263.9, "in_service": true, "p_min": 94.0, "p_max": 235.0, "q_min": -38.0, "q_max": 118.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[94.0, 13066.939999999999], [141.0, 19600.41], [188.0, 26133.879999999997], [235.0, 32667.35]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "481": {"bus": "2592", "pg": 50.0, "qg": 12.5, "vg": 1.035, "mbase": 50.0, "in_service": true, "p_min": 32.0, "p_max": 50.0, "q_min": 0.0, "q_max": 25.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[32.0, 0.0], [38.0, 0.0], [44.0, 0.0], [50.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "482": {"bus": "2592", "pg": 108.0, "qg": 27.0, "vg": 1.035, "mbase": 128.1, "in_service": true, "p_min": 70.0, "p_max": 108.0, "q_min": 0.0, "q_max": 54.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[70.0, 0.0], [82.66666666666667, 0.0], [95.33333333333333, 0.0], [108.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "483": {"bus": "2593", "pg": 108.0, "qg": 27.0, "vg": 1.035, "mbase": 128.1, "in_service": true, "p_min": 70.0, "p_max": 108.0, "q_min": 0.0, "q_max": 54.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[70.0, 0.0], [82.66666666666667, 0.0], [95.33333333333333, 0.0], [108.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "484": {"bus": "2598", "pg": 16.4, "qg": 0.0, "vg": 1.035, "mbase": 12.4, "in_service": true, "p_min": 2.1, "p_max": 16.4, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.1, 0.0], [6.866666666666667, 0.0], [11.633333333333333, 0.0], [16.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "485": {"bus": "2604", "pg": 9.7, "qg": 0.0, "vg": 1.035, "mbase": 5.3, "in_service": true, "p_min": 2.2, "p_max": 9.7, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.2, 0.0], [4.699999999999999, 0.0], [7.199999999999999, 0.0], [9.7, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "486": {"bus": "2608", "pg": 0.3, "qg": 0.0, "vg": 1.035, "mbase": 0.4, "in_service": true, "p_min": 0.2, "p_max": 0.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.2, 0.0], [0.23333333333333336, 0.0], [0.26666666666666666, 0.0], [0.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "487": {"bus": "2611", "pg": 1.1, "qg": 0.0, "vg": 1.035, "mbase": 1.5, "in_service": true, "p_min": 0.6, "p_max": 1.1, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.6, 0.0], [0.7666666666666667, 0.0], [0.9333333333333335, 0.0], [1.1, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "490": {"bus": "2677", "pg": 10.5, "qg": 3.0, "vg": 1.035, "mbase": 14.5, "in_service": true, "p_min": 3.0, "p_max": 10.5, "q_min": 0.0, "q_max": 6.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.0, 0.0], [5.5, 0.0], [8.0, 0.0], [10.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "491": {"bus": "2684", "pg": 1.2, "qg": 0.0, "vg": 1.035, "mbase": 1.5, "in_service": true, "p_min": 0.5, "p_max": 1.2, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.5, 0.0], [0.7333333333333333, 0.0], [0.9666666666666666, 0.0], [1.2, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "493": {"bus": "2694", "pg": 0.9000000000000001, "qg": 0.0, "vg": 1.035, "mbase": 1.0, "in_service": true, "p_min": 0.0, "p_max": 0.9000000000000001, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.3, 0.0], [0.6, 0.0], [0.9000000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "495": {"bus": "2697", "pg": 50.0, "qg": 15.0, "vg": 1.035, "mbase": 62.5, "in_service": true, "p_min": 0.0, "p_max": 50.0, "q_min": 5.0, "q_max": 25.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [16.666666666666668, 0.0], [33.333333333333336, 0.0], [50.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "496": {"bus": "2697", "pg": 32.0, "qg": 10.5, "vg": 1.035, "mbase": 40.0, "in_service": true, "p_min": 0.0, "p_max": 32.0, "q_min": 5.0, "q_max": 16.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [10.666666666666666, 0.0], [21.333333333333332, 0.0], [32.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "498": {"bus": "2698", "pg": 55.00000000000001, "qg": 17.0, "vg": 1.035, "mbase": 68.7, "in_service": true, "p_min": 0.0, "p_max": 55.00000000000001, "q_min": 6.0, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [18.333333333333332, 0.0], [36.666666666666664, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "499": {"bus": "2698", "pg": 55.00000000000001, "qg": 17.0, "vg": 1.035, "mbase": 68.7, "in_service": true, "p_min": 0.0, "p_max": 55.00000000000001, "q_min": 6.0, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [18.333333333333332, 0.0], [36.666666666666664, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "500": {"bus": "2700", "pg": 0.5, "qg": 0.5, "vg": 1.035, "mbase": 0.5, "in_service": true, "p_min": 0.1, "p_max": 0.5, "q_min": 0.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.1, 0.0], [0.23333333333333336, 0.0], [0.3666666666666667, 0.0], [0.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "501": {"bus": "2706", "pg": 3.0, "qg": 0.5, "vg": 1.035, "mbase": 3.0, "in_service": true, "p_min": 0.0, "p_max": 3.0, "q_min": 0.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [1.0, 0.0], [2.0, 0.0], [3.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "502": {"bus": "2714", "pg": 0.4, "qg": 0.0, "vg": 1.035, "mbase": 3.0, "in_service": true, "p_min": 0.0, "p_max": 0.4, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.13333333333333333, 0.0], [0.26666666666666666, 0.0], [0.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "503": {"bus": "2717", "pg": 55.00000000000001, "qg": 16.0, "vg": 1.035, "mbase": 68.7, "in_service": true, "p_min": 26.0, "p_max": 55.00000000000001, "q_min": 4.0, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[26.0, 0.0], [35.666666666666664, 0.0], [45.33333333333333, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "504": {"bus": "2718", "pg": 55.00000000000001, "qg": 16.0, "vg": 1.035, "mbase": 68.7, "in_service": true, "p_min": 26.0, "p_max": 55.00000000000001, "q_min": 4.0, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[26.0, 0.0], [35.666666666666664, 0.0], [45.33333333333333, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "506": {"bus": "2726", "pg": 0.7, "qg": 0.0, "vg": 1.035, "mbase": 0.3, "in_service": true, "p_min": 0.2, "p_max": 0.7, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.2, 0.0], [0.3666666666666667, 0.0], [0.5333333333333333, 0.0], [0.7, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "507": {"bus": "2729", "pg": 0.3, "qg": 0.0, "vg": 1.035, "mbase": 1.5, "in_service": true, "p_min": 0.0, "p_max": 0.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.1, 0.0], [0.2, 0.0], [0.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "508": {"bus": "2730", "pg": 0.4, "qg": 0.0, "vg": 1.035, "mbase": 0.4, "in_service": true, "p_min": 0.0, "p_max": 0.4, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.13333333333333333, 0.0], [0.26666666666666666, 0.0], [0.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "509": {"bus": "2731", "pg": 0.9000000000000001, "qg": 0.0, "vg": 1.035, "mbase": 0.6, "in_service": true, "p_min": 0.0, "p_max": 0.9000000000000001, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.3, 0.0], [0.6, 0.0], [0.9000000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "510": {"bus": "2733", "pg": 0.7, "qg": 0.05, "vg": 1.035, "mbase": 2.7, "in_service": true, "p_min": 0.0, "p_max": 0.7, "q_min": 0.0, "q_max": 0.1, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.2333333333333333, 0.0], [0.4666666666666666, 0.0], [0.7, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "512": {"bus": "2736", "pg": 20.0, "qg": 0.0, "vg": 1.035, "mbase": 22.0, "in_service": true, "p_min": 0.0, "p_max": 20.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [6.666666666666667, 0.0], [13.333333333333334, 0.0], [20.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "513": {"bus": "2739", "pg": 28.000000000000004, "qg": 5.0, "vg": 1.035, "mbase": 30.9, "in_service": true, "p_min": 4.0, "p_max": 28.000000000000004, "q_min": 0.0, "q_max": 10.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[4.0, 0.0], [12.0, 0.0], [20.0, 0.0], [28.000000000000004, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "515": {"bus": "2740", "pg": 13.200000000000001, "qg": 2.5, "vg": 1.035, "mbase": 15.5, "in_service": true, "p_min": 2.0, "p_max": 13.200000000000001, "q_min": 0.0, "q_max": 5.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[2.0, 0.0], [5.7333333333333325, 0.0], [9.466666666666665, 0.0], [13.200000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "516": {"bus": "2745", "pg": 5.9, "qg": 0.0, "vg": 1.035, "mbase": 7.0, "in_service": true, "p_min": 0.0, "p_max": 5.9, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [1.966666666666667, 0.0], [3.933333333333334, 0.0], [5.9, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "518": {"bus": "2749", "pg": 55.00000000000001, "qg": 17.0, "vg": 1.035, "mbase": 68.7, "in_service": true, "p_min": 26.0, "p_max": 55.00000000000001, "q_min": 6.0, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[26.0, 0.0], [35.666666666666664, 0.0], [45.33333333333333, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "519": {"bus": "2749", "pg": 55.00000000000001, "qg": 16.0, "vg": 1.035, "mbase": 68.7, "in_service": true, "p_min": 26.0, "p_max": 55.00000000000001, "q_min": 4.0, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[26.0, 0.0], [35.666666666666664, 0.0], [45.33333333333333, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "520": {"bus": "2750", "pg": 55.00000000000001, "qg": 15.5, "vg": 1.035, "mbase": 65.6, "in_service": true, "p_min": 24.0, "p_max": 55.00000000000001, "q_min": 3.0, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[24.0, 0.0], [34.333333333333336, 0.0], [44.66666666666667, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "521": {"bus": "2750", "pg": 55.00000000000001, "qg": 15.75, "vg": 1.035, "mbase": 68.7, "in_service": true, "p_min": 25.0, "p_max": 55.00000000000001, "q_min": 3.5000000000000004, "q_max": 28.000000000000004, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[25.0, 0.0], [35.0, 0.0], [45.0, 0.0], [55.00000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "523": {"bus": "2759", "pg": 22.0, "qg": 0.0, "vg": 1.035, "mbase": 22.0, "in_service": true, "p_min": 0.1, "p_max": 22.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.1, 0.0], [7.3999999999999995, 0.0], [14.7, 0.0], [22.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "524": {"bus": "2764", "pg": 2.8, "qg": 0.0, "vg": 1.035, "mbase": 3.9, "in_service": true, "p_min": 0.0, "p_max": 2.8, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.9333333333333332, 0.0], [1.8666666666666665, 0.0], [2.8, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "525": {"bus": "2777", "pg": 4.0, "qg": 1.5, "vg": 1.035, "mbase": 5.0, "in_service": true, "p_min": 1.0, "p_max": 4.0, "q_min": 1.0, "q_max": 2.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.0, 0.0], [2.0, 0.0], [3.0, 0.0], [4.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "529": {"bus": "2782", "pg": 16.0, "qg": 4.0, "vg": 1.035, "mbase": 20.0, "in_service": true, "p_min": 0.0, "p_max": 16.0, "q_min": 0.0, "q_max": 8.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [5.333333333333333, 0.0], [10.666666666666666, 0.0], [16.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "530": {"bus": "2782", "pg": 20.0, "qg": 5.0, "vg": 1.035, "mbase": 25.0, "in_service": true, "p_min": 0.0, "p_max": 20.0, "q_min": 0.0, "q_max": 10.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [6.666666666666667, 0.0], [13.333333333333334, 0.0], [20.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "531": {"bus": "2789", "pg": 12.4, "qg": 4.0, "vg": 1.035, "mbase": 15.5, "in_service": true, "p_min": 5.0, "p_max": 12.4, "q_min": 1.0, "q_max": 7.000000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[5.0, 0.0], [7.466666666666668, 0.0], [9.933333333333334, 0.0], [12.4, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "533": {"bus": "2791", "pg": 40.5, "qg": 0.5, "vg": 1.035, "mbase": 40.5, "in_service": true, "p_min": 0.0, "p_max": 40.5, "q_min": 0.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [13.5, 0.0], [27.0, 0.0], [40.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "534": {"bus": "2795", "pg": 7.7, "qg": 0.0, "vg": 1.035, "mbase": 8.8, "in_service": true, "p_min": 0.0, "p_max": 7.7, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [2.566666666666667, 0.0], [5.133333333333334, 0.0], [7.7, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "535": {"bus": "2800", "pg": 0.6, "qg": 0.0, "vg": 1.035, "mbase": 4.5, "in_service": true, "p_min": 0.0, "p_max": 0.6, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.2, 0.0], [0.4, 0.0], [0.6, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "536": {"bus": "2801", "pg": 2.0, "qg": 0.0, "vg": 1.035, "mbase": 3.2, "in_service": true, "p_min": 0.0, "p_max": 2.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.6666666666666666, 0.0], [1.3333333333333333, 0.0], [2.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "537": {"bus": "2805", "pg": 5.0, "qg": 0.0, "vg": 1.035, "mbase": 7.4, "in_service": true, "p_min": 3.6000000000000005, "p_max": 5.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[3.6000000000000005, 0.0], [4.066666666666666, 0.0], [4.533333333333333, 0.0], [5.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "539": {"bus": "2810", "pg": 25.0, "qg": 6.5, "vg": 1.035, "mbase": 31.3, "in_service": true, "p_min": 0.0, "p_max": 25.0, "q_min": 0.0, "q_max": 13.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [8.333333333333334, 0.0], [16.666666666666668, 0.0], [25.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "540": {"bus": "2810", "pg": 34.6, "qg": 9.0, "vg": 1.035, "mbase": 43.3, "in_service": true, "p_min": 0.0, "p_max": 34.6, "q_min": 0.0, "q_max": 18.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [11.533333333333333, 0.0], [23.066666666666666, 0.0], [34.6, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "543": {"bus": "2821", "pg": 0.2, "qg": 0.0, "vg": 1.035, "mbase": 2.1, "in_service": true, "p_min": 0.0, "p_max": 0.2, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.06666666666666667, 0.0], [0.13333333333333333, 0.0], [0.2, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "545": {"bus": "2830", "pg": 13.200000000000001, "qg": 3.5000000000000004, "vg": 1.035, "mbase": 17.5, "in_service": true, "p_min": 0.0, "p_max": 13.200000000000001, "q_min": 0.0, "q_max": 7.000000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [4.3999999999999995, 0.0], [8.799999999999999, 0.0], [13.200000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "548": {"bus": "2831", "pg": 13.200000000000001, "qg": 3.5000000000000004, "vg": 1.035, "mbase": 17.5, "in_service": true, "p_min": 0.0, "p_max": 13.200000000000001, "q_min": 0.0, "q_max": 7.000000000000001, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [4.3999999999999995, 0.0], [8.799999999999999, 0.0], [13.200000000000001, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "549": {"bus": "2833", "pg": 0.5, "qg": 0.0, "vg": 1.035, "mbase": 2.3, "in_service": true, "p_min": 0.0, "p_max": 0.5, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.16666666666666666, 0.0], [0.3333333333333333, 0.0], [0.5, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "550": {"bus": "2834", "pg": 20.0, "qg": 5.0, "vg": 1.035, "mbase": 31.3, "in_service": true, "p_min": 4.5, "p_max": 20.0, "q_min": 0.0, "q_max": 10.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[4.5, 0.0], [9.666666666666668, 0.0], [14.833333333333334, 0.0], [20.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "551": {"bus": "2845", "pg": 6.3, "qg": 0.0, "vg": 1.035, "mbase": 8.1, "in_service": true, "p_min": 5.1, "p_max": 6.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[5.1, 0.0], [5.5, 0.0], [5.8999999999999995, 0.0], [6.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "552": {"bus": "2851", "pg": 0.6, "qg": 0.0, "vg": 1.035, "mbase": 0.6, "in_service": true, "p_min": 0.0, "p_max": 0.6, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.2, 0.0], [0.4, 0.0], [0.6, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "554": {"bus": "2862", "pg": 1.7000000000000002, "qg": 0.25, "vg": 1.035, "mbase": 2.0, "in_service": true, "p_min": 1.4, "p_max": 1.7000000000000002, "q_min": 0.0, "q_max": 0.5, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[1.4, 0.0], [1.5, 0.0], [1.6, 0.0], [1.7000000000000002, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "556": {"bus": "2890", "pg": 0.3, "qg": 0.0, "vg": 1.035, "mbase": 0.2, "in_service": true, "p_min": 0.0, "p_max": 0.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.1, 0.0], [0.2, 0.0], [0.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "557": {"bus": "2893", "pg": 3.0, "qg": 0.0, "vg": 1.035, "mbase": 3.0, "in_service": true, "p_min": 0.0, "p_max": 3.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [1.0, 0.0], [2.0, 0.0], [3.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "559": {"bus": "2897", "pg": 14.7, "qg": 0.0, "vg": 1.035, "mbase": 16.8, "in_service": true, "p_min": 0.0, "p_max": 14.7, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [4.8999999999999995, 0.0], [9.799999999999999, 0.0], [14.7, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "560": {"bus": "2899", "pg": 0.3, "qg": 0.05, "vg": 1.035, "mbase": 0.2, "in_service": true, "p_min": 0.0, "p_max": 0.3, "q_min": 0.0, "q_max": 0.1, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.1, 0.0], [0.2, 0.0], [0.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "561": {"bus": "2908", "pg": 1.3, "qg": 0.0, "vg": 1.035, "mbase": 1.5, "in_service": true, "p_min": 0.0, "p_max": 1.3, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.4333333333333333, 0.0], [0.8666666666666666, 0.0], [1.3, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "562": {"bus": "2920", "pg": 1.0, "qg": 0.0, "vg": 1.035, "mbase": 6.1, "in_service": true, "p_min": 0.0, "p_max": 1.0, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.3333333333333333, 0.0], [0.6666666666666666, 0.0], [1.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "563": {"bus": "2924", "pg": 0.1, "qg": 0.0, "vg": 1.035, "mbase": 0.1, "in_service": true, "p_min": 0.0, "p_max": 0.1, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.03333333333333333, 0.0], [0.06666666666666667, 0.0], [0.1, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "564": {"bus": "2929", "pg": 0.1, "qg": 0.0, "vg": 1.035, "mbase": 4.9, "in_service": true, "p_min": 0.1, "p_max": 0.1, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.1, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "565": {"bus": "2934", "pg": 4.1, "qg": 0.0, "vg": 1.035, "mbase": 4.6, "in_service": true, "p_min": 0.0, "p_max": 4.1, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [1.3666666666666665, 0.0], [2.733333333333333, 0.0], [4.1, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "569": {"bus": "2943", "pg": 32.0, "qg": 8.0, "vg": 1.035, "mbase": 40.0, "in_service": true, "p_min": 0.0, "p_max": 32.0, "q_min": 0.0, "q_max": 16.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [10.666666666666666, 0.0], [21.333333333333332, 0.0], [32.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "570": {"bus": "2943", "pg": 40.0, "qg": 10.0, "vg": 1.035, "mbase": 48.0, "in_service": true, "p_min": 0.0, "p_max": 40.0, "q_min": 0.0, "q_max": 20.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [13.333333333333334, 0.0], [26.666666666666668, 0.0], [40.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "573": {"bus": "2959", "pg": 50.0, "qg": 0.5, "vg": 1.035, "mbase": 50.0, "in_service": true, "p_min": 0.1, "p_max": 50.0, "q_min": 0.0, "q_max": 1.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.1, 0.0], [16.733333333333334, 0.0], [33.36666666666667, 0.0], [50.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "575": {"bus": "2964", "pg": 8.8, "qg": 0.0, "vg": 1.035, "mbase": 10.1, "in_service": true, "p_min": 0.0, "p_max": 8.8, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [2.9333333333333336, 0.0], [5.866666666666667, 0.0], [8.8, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "576": {"bus": "2966", "pg": 0.1, "qg": 0.0, "vg": 1.035, "mbase": 1.5, "in_service": true, "p_min": 0.0, "p_max": 0.1, "q_min": 0.0, "q_max": 0.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [0.03333333333333333, 0.0], [0.06666666666666667, 0.0], [0.1, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "578": {"bus": "2972", "pg": 26.700000000000003, "qg": 2.0, "vg": 1.035, "mbase": 31.8, "in_service": true, "p_min": 0.0, "p_max": 26.700000000000003, "q_min": -10.0, "q_max": 14.000000000000002, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [8.9, 0.0], [17.8, 0.0], [26.700000000000003, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "583": {"bus": "2973", "pg": 26.700000000000003, "qg": 2.0, "vg": 1.035, "mbase": 31.8, "in_service": true, "p_min": 0.0, "p_max": 26.700000000000003, "q_min": -10.0, "q_max": 14.000000000000002, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [8.9, 0.0], [17.8, 0.0], [26.700000000000003, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "585": {"bus": "2991", "pg": 4.0, "qg": 1.25, "vg": 1.035, "mbase": 4.4, "in_service": true, "p_min": 0.0, "p_max": 4.0, "q_min": 0.5, "q_max": 2.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [1.3333333333333333, 0.0], [2.6666666666666665, 0.0], [4.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "586": {"bus": "2991", "pg": 4.0, "qg": 1.25, "vg": 1.035, "mbase": 4.4, "in_service": true, "p_min": 0.0, "p_max": 4.0, "q_min": 0.5, "q_max": 2.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [1.3333333333333333, 0.0], [2.6666666666666665, 0.0], [4.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "588": {"bus": "2994", "pg": 52.0, "qg": 15.0, "vg": 1.035, "mbase": 55.5, "in_service": true, "p_min": 41.0, "p_max": 52.0, "q_min": 8.0, "q_max": 22.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[41.0, 0.0], [44.666666666666664, 0.0], [48.333333333333336, 0.0], [52.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "589": {"bus": "2995", "pg": 51.0, "qg": 15.0, "vg": 1.035, "mbase": 55.5, "in_service": true, "p_min": 41.0, "p_max": 51.0, "q_min": 8.0, "q_max": 22.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[41.0, 0.0], [44.333333333333336, 0.0], [47.666666666666664, 0.0], [51.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "590": {"bus": "3005", "pg": 18.0, "qg": 1.0, "vg": 1.035, "mbase": 20.0, "in_service": true, "p_min": 0.0, "p_max": 18.0, "q_min": 0.0, "q_max": 2.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0], [6.0, 0.0], [12.0, 0.0], [18.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "591": {"bus": "3006", "pg": 0.0, "qg": 0.0, "vg": 1.0, "mbase": 482.3, "in_service": true, "p_min": 0.0, "p_max": 0.0, "q_min": -4.5, "q_max": 4.5, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "592": {"bus": "3007", "pg": 0.0, "qg": 0.0, "vg": 1.03, "mbase": 7776.9, "in_service": true, "p_min": 0.0, "p_max": 0.0, "q_min": -219.0, "q_max": 219.0, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "593": {"bus": "3008", "pg": 0.0, "qg": 0.0, "vg": 1.0, "mbase": 22373.8, "in_service": true, "p_min": 0.0, "p_max": 0.0, "q_min": -295.8, "q_max": 295.8, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "594": {"bus": "3010", "pg": 0.0, "qg": 0.0, "vg": 1.0, "mbase": 33044.7, "in_service": true, "p_min": 0.0, "p_max": 0.0, "q_min": -660.6, "q_max": 660.6, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "595": {"bus": "3011", "pg": 0.0, "qg": 0.0, "vg": 1.03, "mbase": 7212.2, "in_service": true, "p_min": 0.0, "p_max": 0.0, "q_min": -446.4, "q_max": 446.4, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}, "596": {"bus": "3012", "pg": 0.0, "qg": 0.0, "vg": 1.0, "mbase": 15218.9, "in_service": true, "p_min": 0.0, "p_max": 0.0, "q_min": -1217.7, "q_max": 1217.7, "generator_type": "thermal", "p_cost": {"data_type": "cost_curve", "cost_curve_type": "piecewise", "values": [[0.0, 0.0]]}, "startup_cost": 0.0, "shutdown_cost": 0.0}}, "branch": {"1": {"from_bus": "10330", "to_bus": "10331", "resistance": 1e-05, "reactance": 8e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 183.0, "rating_short_term": 183.0, "rating_emergency": 183.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.4064801179831464e-12, "qf": null, "pt": null, "qt": null}, "2": {"from_bus": "10300", "to_bus": "10355", "resistance": 0.05932, "reactance": 0.20245, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.336905078410197, "qf": null, "pt": null, "qt": null}, "3": {"from_bus": "10300", "to_bus": "10360", "resistance": 0.02058, "reactance": 0.05185, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.663094921589845, "qf": null, "pt": null, "qt": null}, "4": {"from_bus": "10367", "to_bus": "10201", "resistance": 2e-05, "reactance": -0.04958, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 659.0, "rating_short_term": 659.0, "rating_emergency": 659.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -97.41389562744871, "qf": null, "pt": null, "qt": null}, "5": {"from_bus": "10367", "to_bus": "10202", "resistance": 6e-05, "reactance": 0.08346, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 391.0, "rating_short_term": 391.0, "rating_emergency": 391.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 97.41389562726833, "qf": null, "pt": null, "qt": null}, "6": {"from_bus": "10366", "to_bus": "10367", "resistance": 0.0026, "reactance": 0.25917, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 127.0, "rating_short_term": 127.0, "rating_emergency": 127.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.163875818060749e-15, "qf": null, "pt": null, "qt": null}, "7": {"from_bus": "10368", "to_bus": "10215", "resistance": 2e-05, "reactance": -0.04961, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 659.0, "rating_short_term": 659.0, "rating_emergency": 659.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -144.52737853550533, "qf": null, "pt": null, "qt": null}, "8": {"from_bus": "10368", "to_bus": "10216", "resistance": 6e-05, "reactance": 0.08373, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 390.0, "rating_short_term": 390.0, "rating_emergency": 390.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 144.5273785354955, "qf": null, "pt": null, "qt": null}, "9": {"from_bus": "10369", "to_bus": "10368", "resistance": 0.0026, "reactance": 0.26125, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 126.0, "rating_short_term": 126.0, "rating_emergency": 126.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.0299580425311614e-15, "qf": null, "pt": null, "qt": null}, "10": {"from_bus": "10090", "to_bus": "10083", "resistance": 8e-05, "reactance": 0.00079, "charging_susceptance": 0.41456, "branch_type": "line", "rating_long_term": 736.0, "rating_short_term": 736.0, "rating_emergency": 736.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.95666188358016, "qf": null, "pt": null, "qt": null}, "11": {"from_bus": "10138", "to_bus": "10164", "resistance": 0.00168, "reactance": 0.01733, "charging_susceptance": 0.75504, "branch_type": "line", "rating_long_term": 752.0, "rating_short_term": 752.0, "rating_emergency": 752.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.065466823709734, "qf": null, "pt": null, "qt": null}, "12": {"from_bus": "10139", "to_bus": "10109", "resistance": 0.00071, "reactance": 0.00594, "charging_susceptance": 0.27872, "branch_type": "line", "rating_long_term": 680.0, "rating_short_term": 680.0, "rating_emergency": 680.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 318.6247429162564, "qf": null, "pt": null, "qt": null}, "13": {"from_bus": "10139", "to_bus": "10144", "resistance": 0.00075, "reactance": 0.00681, "charging_susceptance": 0.312, "branch_type": "line", "rating_long_term": 707.0, "rating_short_term": 707.0, "rating_emergency": 707.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 316.8140436867261, "qf": null, "pt": null, "qt": null}, "14": {"from_bus": "10139", "to_bus": "10153", "resistance": 0.00194, "reactance": 0.02, "charging_susceptance": 0.8336, "branch_type": "line", "rating_long_term": 751.0, "rating_short_term": 751.0, "rating_emergency": 751.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 108.51856329905249, "qf": null, "pt": null, "qt": null}, "15": {"from_bus": "10140", "to_bus": "10110", "resistance": 0.00071, "reactance": 0.00594, "charging_susceptance": 0.27872, "branch_type": "line", "rating_long_term": 680.0, "rating_short_term": 680.0, "rating_emergency": 680.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 370.17936042927136, "qf": null, "pt": null, "qt": null}, "16": {"from_bus": "10140", "to_bus": "10143", "resistance": 0.00075, "reactance": 0.00681, "charging_susceptance": 0.312, "branch_type": "line", "rating_long_term": 707.0, "rating_short_term": 707.0, "rating_emergency": 707.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 451.5838429884946, "qf": null, "pt": null, "qt": null}, "17": {"from_bus": "10140", "to_bus": "10153", "resistance": 0.00194, "reactance": 0.02, "charging_susceptance": 0.8336, "branch_type": "line", "rating_long_term": 751.0, "rating_short_term": 751.0, "rating_emergency": 751.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 154.2878826757133, "qf": null, "pt": null, "qt": null}, "18": {"from_bus": "10141", "to_bus": "10153", "resistance": 0.00233, "reactance": 0.01696, "charging_susceptance": 0.70784, "branch_type": "line", "rating_long_term": 637.0, "rating_short_term": 637.0, "rating_emergency": 637.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 123.914672674523, "qf": null, "pt": null, "qt": null}, "19": {"from_bus": "10090", "to_bus": "10085", "resistance": 0.00017, "reactance": 0.00148, "charging_susceptance": 1.23008, "branch_type": "line", "rating_long_term": 693.0, "rating_short_term": 693.0, "rating_emergency": 693.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.117514094623968, "qf": null, "pt": null, "qt": null}, "20": {"from_bus": "10141", "to_bus": "10158", "resistance": 0.00204, "reactance": 0.01707, "charging_susceptance": 0.71344, "branch_type": "line", "rating_long_term": 680.0, "rating_short_term": 680.0, "rating_emergency": 680.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 129.19320498222723, "qf": null, "pt": null, "qt": null}, "21": {"from_bus": "10141", "to_bus": "10158", "resistance": 0.00204, "reactance": 0.01707, "charging_susceptance": 0.71344, "branch_type": "line", "rating_long_term": 680.0, "rating_short_term": 680.0, "rating_emergency": 680.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 129.19320498222723, "qf": null, "pt": null, "qt": null}, "22": {"from_bus": "10143", "to_bus": "10144", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.93242853046811, "qf": null, "pt": null, "qt": null}, "23": {"from_bus": "10143", "to_bus": "10153", "resistance": 0.00169, "reactance": 0.01381, "charging_susceptance": 0.6496, "branch_type": "line", "rating_long_term": 673.0, "rating_short_term": 673.0, "rating_emergency": 673.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.7582681218405213, "qf": null, "pt": null, "qt": null}, "24": {"from_bus": "10143", "to_bus": "10156", "resistance": 0.00119, "reactance": 0.00969, "charging_susceptance": 0.4544, "branch_type": "line", "rating_long_term": 672.0, "rating_short_term": 672.0, "rating_emergency": 672.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 371.3062815453455, "qf": null, "pt": null, "qt": null}, "25": {"from_bus": "10144", "to_bus": "10126", "resistance": 0.00306, "reactance": 0.02537, "charging_susceptance": 1.19168, "branch_type": "line", "rating_long_term": 677.0, "rating_short_term": 677.0, "rating_emergency": 677.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.29570107818203, "qf": null, "pt": null, "qt": null}, "26": {"from_bus": "10144", "to_bus": "10153", "resistance": 0.00169, "reactance": 0.01381, "charging_susceptance": 0.6496, "branch_type": "line", "rating_long_term": 673.0, "rating_short_term": 673.0, "rating_emergency": 673.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.9317616563681902, "qf": null, "pt": null, "qt": null}, "27": {"from_bus": "10144", "to_bus": "10165", "resistance": 0.00244, "reactance": 0.02044, "charging_susceptance": 0.9584, "branch_type": "line", "rating_long_term": 681.0, "rating_short_term": 681.0, "rating_emergency": 681.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 199.654152421741, "qf": null, "pt": null, "qt": null}, "28": {"from_bus": "10091", "to_bus": "10090", "resistance": 9e-05, "reactance": 0.00106, "charging_susceptance": 1.10432, "branch_type": "line", "rating_long_term": 801.0, "rating_short_term": 801.0, "rating_emergency": 801.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.08042610552517, "qf": null, "pt": null, "qt": null}, "29": {"from_bus": "10145", "to_bus": "10147", "resistance": 0.00194, "reactance": 0.01606, "charging_susceptance": 0.75456, "branch_type": "line", "rating_long_term": 677.0, "rating_short_term": 677.0, "rating_emergency": 677.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 192.18913257447764, "qf": null, "pt": null, "qt": null}, "30": {"from_bus": "10145", "to_bus": "10158", "resistance": 0.00189, "reactance": 0.01232, "charging_susceptance": 0.61088, "branch_type": "line", "rating_long_term": 604.0, "rating_short_term": 604.0, "rating_emergency": 604.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -123.0803412384591, "qf": null, "pt": null, "qt": null}, "31": {"from_bus": "10171", "to_bus": "10094", "resistance": 0.0, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 479684.0, "rating_short_term": 479684.0, "rating_emergency": 479684.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 137.150666678433, "qf": null, "pt": null, "qt": null}, "32": {"from_bus": "10145", "to_bus": "10082", "resistance": 0.00091, "reactance": 0.00923, "charging_susceptance": 0.39197, "branch_type": "line", "rating_long_term": 746.0, "rating_short_term": 746.0, "rating_emergency": 746.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 132.03629775747214, "qf": null, "pt": null, "qt": null}, "33": {"from_bus": "10145", "to_bus": "10082", "resistance": 0.00091, "reactance": 0.00923, "charging_susceptance": 0.39197, "branch_type": "line", "rating_long_term": 746.0, "rating_short_term": 746.0, "rating_emergency": 746.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 132.03629775747214, "qf": null, "pt": null, "qt": null}, "34": {"from_bus": "10146", "to_bus": "10154", "resistance": 0.00503, "reactance": 0.01845, "charging_susceptance": 0.05812, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 80.00000000000006, "qf": null, "pt": null, "qt": null}, "35": {"from_bus": "10172", "to_bus": "10095", "resistance": 0.0, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 479684.0, "rating_short_term": 479684.0, "rating_emergency": 479684.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -139.1994523100509, "qf": null, "pt": null, "qt": null}, "36": {"from_bus": "10147", "to_bus": "10153", "resistance": 0.00156, "reactance": 0.01288, "charging_susceptance": 0.6032, "branch_type": "line", "rating_long_term": 676.0, "rating_short_term": 676.0, "rating_emergency": 676.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -365.42254919958356, "qf": null, "pt": null, "qt": null}, "37": {"from_bus": "10173", "to_bus": "10095", "resistance": 0.0, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 479684.0, "rating_short_term": 479684.0, "rating_emergency": 479684.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -139.19945231007404, "qf": null, "pt": null, "qt": null}, "38": {"from_bus": "10147", "to_bus": "10153", "resistance": 0.00156, "reactance": 0.01288, "charging_susceptance": 0.6032, "branch_type": "line", "rating_long_term": 676.0, "rating_short_term": 676.0, "rating_emergency": 676.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -365.42254919958356, "qf": null, "pt": null, "qt": null}, "39": {"from_bus": "10174", "to_bus": "10096", "resistance": 2e-05, "reactance": 0.00016, "charging_susceptance": 0.0008, "branch_type": "line", "rating_long_term": 666.0, "rating_short_term": 666.0, "rating_emergency": 666.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -291.0956464414754, "qf": null, "pt": null, "qt": null}, "40": {"from_bus": "10147", "to_bus": "10161", "resistance": 0.00113, "reactance": 0.00962, "charging_susceptance": 0.4528, "branch_type": "line", "rating_long_term": 686.0, "rating_short_term": 686.0, "rating_emergency": 686.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -141.58826825129566, "qf": null, "pt": null, "qt": null}, "41": {"from_bus": "10176", "to_bus": "10098", "resistance": 0.00029, "reactance": 0.00219, "charging_susceptance": 0.11056, "branch_type": "line", "rating_long_term": 648.0, "rating_short_term": 648.0, "rating_emergency": 648.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 543.9851281338531, "qf": null, "pt": null, "qt": null}, "42": {"from_bus": "10177", "to_bus": "10098", "resistance": 0.00029, "reactance": 0.00219, "charging_susceptance": 0.11056, "branch_type": "line", "rating_long_term": 648.0, "rating_short_term": 648.0, "rating_emergency": 648.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 543.9851281338531, "qf": null, "pt": null, "qt": null}, "43": {"from_bus": "10147", "to_bus": "10169", "resistance": 0.00041, "reactance": 0.00423, "charging_susceptance": 0.18496, "branch_type": "line", "rating_long_term": 752.0, "rating_short_term": 752.0, "rating_emergency": 752.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -159.0999999999993, "qf": null, "pt": null, "qt": null}, "44": {"from_bus": "10147", "to_bus": "10170", "resistance": 0.00041, "reactance": 0.00423, "charging_susceptance": 0.18496, "branch_type": "line", "rating_long_term": 752.0, "rating_short_term": 752.0, "rating_emergency": 752.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -159.09999999999866, "qf": null, "pt": null, "qt": null}, "45": {"from_bus": "10091", "to_bus": "10090", "resistance": 9e-05, "reactance": 0.00106, "charging_susceptance": 1.10432, "branch_type": "line", "rating_long_term": 801.0, "rating_short_term": 801.0, "rating_emergency": 801.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.08042610552517, "qf": null, "pt": null, "qt": null}, "46": {"from_bus": "10147", "to_bus": "10037", "resistance": 0.00105, "reactance": 0.00925, "charging_susceptance": 0.37437, "branch_type": "line", "rating_long_term": 697.0, "rating_short_term": 697.0, "rating_emergency": 697.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 495.66750003589266, "qf": null, "pt": null, "qt": null}, "47": {"from_bus": "10147", "to_bus": "10037", "resistance": 0.00105, "reactance": 0.00925, "charging_susceptance": 0.37437, "branch_type": "line", "rating_long_term": 697.0, "rating_short_term": 697.0, "rating_emergency": 697.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 495.66750003589266, "qf": null, "pt": null, "qt": null}, "48": {"from_bus": "10148", "to_bus": "10136", "resistance": 0.00293, "reactance": 0.01074, "charging_susceptance": 0.03436, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 62.761594616396344, "qf": null, "pt": null, "qt": null}, "49": {"from_bus": "10148", "to_bus": "10149", "resistance": 2e-05, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 293.0, "rating_short_term": 293.0, "rating_emergency": 293.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 56.19052360192293, "qf": null, "pt": null, "qt": null}, "50": {"from_bus": "10149", "to_bus": "10136", "resistance": 0.00293, "reactance": 0.01074, "charging_susceptance": 0.03436, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 62.238405383603755, "qf": null, "pt": null, "qt": null}, "51": {"from_bus": "10149", "to_bus": "10162", "resistance": 0.01595, "reactance": 0.06457, "charging_susceptance": 0.17037, "branch_type": "line", "rating_long_term": 265.0, "rating_short_term": 265.0, "rating_emergency": 265.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.375939492224624, "qf": null, "pt": null, "qt": null}, "52": {"from_bus": "10151", "to_bus": "10147", "resistance": 0.00188, "reactance": 0.01925, "charging_susceptance": 0.8432, "branch_type": "line", "rating_long_term": 749.0, "rating_short_term": 749.0, "rating_emergency": 749.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 145.94616230829462, "qf": null, "pt": null, "qt": null}, "53": {"from_bus": "10152", "to_bus": "10164", "resistance": 0.00364, "reactance": 0.03742, "charging_susceptance": 1.6384, "branch_type": "line", "rating_long_term": 750.0, "rating_short_term": 750.0, "rating_emergency": 750.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 188.38615978075853, "qf": null, "pt": null, "qt": null}, "54": {"from_bus": "10156", "to_bus": "10165", "resistance": 0.00131, "reactance": 0.011, "charging_susceptance": 0.5168, "branch_type": "line", "rating_long_term": 681.0, "rating_short_term": 681.0, "rating_emergency": 681.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.6888237831055, "qf": null, "pt": null, "qt": null}, "55": {"from_bus": "10158", "to_bus": "10081", "resistance": 0.00127, "reactance": 0.0132, "charging_susceptance": 0.5505, "branch_type": "line", "rating_long_term": 754.0, "rating_short_term": 754.0, "rating_emergency": 754.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -304.55272110932435, "qf": null, "pt": null, "qt": null}, "56": {"from_bus": "10091", "to_bus": "10164", "resistance": 0.0023, "reactance": 0.02084, "charging_susceptance": 0.8752, "branch_type": "line", "rating_long_term": 707.0, "rating_short_term": 707.0, "rating_emergency": 707.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.238876935537014, "qf": null, "pt": null, "qt": null}, "57": {"from_bus": "10159", "to_bus": "10163", "resistance": 0.00517, "reactance": 0.03967, "charging_susceptance": 0.12439, "branch_type": "line", "rating_long_term": 359.0, "rating_short_term": 359.0, "rating_emergency": 359.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 134.06182149504642, "qf": null, "pt": null, "qt": null}, "58": {"from_bus": "10159", "to_bus": "10163", "resistance": 0.00517, "reactance": 0.03967, "charging_susceptance": 0.12439, "branch_type": "line", "rating_long_term": 359.0, "rating_short_term": 359.0, "rating_emergency": 359.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 134.06182149504642, "qf": null, "pt": null, "qt": null}, "59": {"from_bus": "10160", "to_bus": "10137", "resistance": 0.0099, "reactance": 0.03659, "charging_susceptance": 0.11674, "branch_type": "line", "rating_long_term": 254.0, "rating_short_term": 254.0, "rating_emergency": 254.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.905451448043193, "qf": null, "pt": null, "qt": null}, "60": {"from_bus": "10161", "to_bus": "10145", "resistance": 0.00088, "reactance": 0.007, "charging_susceptance": 0.3296, "branch_type": "line", "rating_long_term": 664.0, "rating_short_term": 664.0, "rating_emergency": 664.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -246.35404693837825, "qf": null, "pt": null, "qt": null}, "61": {"from_bus": "10162", "to_bus": "10122", "resistance": 0.00527, "reactance": 0.0193, "charging_susceptance": 0.06156, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 94.4999999999999, "qf": null, "pt": null, "qt": null}, "62": {"from_bus": "10162", "to_bus": "10122", "resistance": 0.00527, "reactance": 0.0193, "charging_susceptance": 0.06156, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 94.4999999999999, "qf": null, "pt": null, "qt": null}, "63": {"from_bus": "10164", "to_bus": "10165", "resistance": 0.00323, "reactance": 0.03369, "charging_susceptance": 1.40518, "branch_type": "line", "rating_long_term": 756.0, "rating_short_term": 756.0, "rating_emergency": 756.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.89635827238912, "qf": null, "pt": null, "qt": null}, "64": {"from_bus": "10164", "to_bus": "10080", "resistance": 6e-05, "reactance": 0.00059, "charging_susceptance": 0.02467, "branch_type": "line", "rating_long_term": 735.0, "rating_short_term": 735.0, "rating_emergency": 735.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -122.0888278691077, "qf": null, "pt": null, "qt": null}, "65": {"from_bus": "10092", "to_bus": "10089", "resistance": 0.00046, "reactance": 0.00474, "charging_susceptance": 0.01943, "branch_type": "line", "rating_long_term": 413.0, "rating_short_term": 413.0, "rating_emergency": 413.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.8815833823843, "qf": null, "pt": null, "qt": null}, "66": {"from_bus": "10164", "to_bus": "10080", "resistance": 6e-05, "reactance": 0.00059, "charging_susceptance": 0.02467, "branch_type": "line", "rating_long_term": 735.0, "rating_short_term": 735.0, "rating_emergency": 735.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -122.0888278691077, "qf": null, "pt": null, "qt": null}, "67": {"from_bus": "10165", "to_bus": "10091", "resistance": 0.00067, "reactance": 0.00696, "charging_susceptance": 0.2904, "branch_type": "line", "rating_long_term": 754.0, "rating_short_term": 754.0, "rating_emergency": 754.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.19972914658013, "qf": null, "pt": null, "qt": null}, "68": {"from_bus": "10167", "to_bus": "10169", "resistance": 8e-05, "reactance": 0.00067, "charging_susceptance": 0.02976, "branch_type": "line", "rating_long_term": 681.0, "rating_short_term": 681.0, "rating_emergency": 681.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -132.50000000000185, "qf": null, "pt": null, "qt": null}, "69": {"from_bus": "10168", "to_bus": "10170", "resistance": 8e-05, "reactance": 0.00067, "charging_susceptance": 0.02976, "branch_type": "line", "rating_long_term": 681.0, "rating_short_term": 681.0, "rating_emergency": 681.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -132.50000000000054, "qf": null, "pt": null, "qt": null}, "70": {"from_bus": "10310", "to_bus": "10311", "resistance": 8e-05, "reactance": 0.00041, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 148.0, "rating_short_term": 148.0, "rating_emergency": 148.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.3428717966890257e-12, "qf": null, "pt": null, "qt": null}, "71": {"from_bus": "10330", "to_bus": "10359", "resistance": 0.01322, "reactance": 0.04793, "charging_susceptance": 0.0092, "branch_type": "line", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -133.5000000000275, "qf": null, "pt": null, "qt": null}, "72": {"from_bus": "10331", "to_bus": "10359", "resistance": 0.01322, "reactance": 0.04793, "charging_susceptance": 0.0092, "branch_type": "line", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -133.5000000000275, "qf": null, "pt": null, "qt": null}, "73": {"from_bus": "10092", "to_bus": "10157", "resistance": 0.00627, "reactance": 0.02339, "charging_susceptance": 0.07357, "branch_type": "line", "rating_long_term": 254.99999999999997, "rating_short_term": 254.99999999999997, "rating_emergency": 254.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.50174890545892, "qf": null, "pt": null, "qt": null}, "74": {"from_bus": "10346", "to_bus": "10347", "resistance": 8e-05, "reactance": 0.00041, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 148.0, "rating_short_term": 148.0, "rating_emergency": 148.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.027234828769746e-12, "qf": null, "pt": null, "qt": null}, "75": {"from_bus": "10359", "to_bus": "10310", "resistance": 0.02975, "reactance": 0.10992, "charging_susceptance": 0.0219, "branch_type": "line", "rating_long_term": 127.0, "rating_short_term": 127.0, "rating_emergency": 127.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.499999999997783, "qf": null, "pt": null, "qt": null}, "76": {"from_bus": "10359", "to_bus": "10311", "resistance": 0.02975, "reactance": 0.10992, "charging_susceptance": 0.0219, "branch_type": "line", "rating_long_term": 127.0, "rating_short_term": 127.0, "rating_emergency": 127.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.499999999997783, "qf": null, "pt": null, "qt": null}, "77": {"from_bus": "10359", "to_bus": "10346", "resistance": 0.01157, "reactance": 0.04298, "charging_susceptance": 0.00859, "branch_type": "line", "rating_long_term": 127.0, "rating_short_term": 127.0, "rating_emergency": 127.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 67.50000000000472, "qf": null, "pt": null, "qt": null}, "78": {"from_bus": "10359", "to_bus": "10347", "resistance": 0.01157, "reactance": 0.04298, "charging_susceptance": 0.00859, "branch_type": "line", "rating_long_term": 127.0, "rating_short_term": 127.0, "rating_emergency": 127.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 67.50000000000463, "qf": null, "pt": null, "qt": null}, "79": {"from_bus": "10301", "to_bus": "10319", "resistance": 0.01298, "reactance": 0.09959, "charging_susceptance": 0.01949, "branch_type": "line", "rating_long_term": 180.0, "rating_short_term": 180.0, "rating_emergency": 180.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.7945427753988089, "qf": null, "pt": null, "qt": null}, "80": {"from_bus": "10301", "to_bus": "10319", "resistance": 0.01298, "reactance": 0.09959, "charging_susceptance": 0.01949, "branch_type": "line", "rating_long_term": 180.0, "rating_short_term": 180.0, "rating_emergency": 180.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.7945427753988089, "qf": null, "pt": null, "qt": null}, "81": {"from_bus": "10301", "to_bus": "10327", "resistance": 0.03223, "reactance": 0.16033, "charging_susceptance": 0.03037, "branch_type": "line", "rating_long_term": 146.0, "rating_short_term": 146.0, "rating_emergency": 146.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.0, "qf": null, "pt": null, "qt": null}, "82": {"from_bus": "10093", "to_bus": "10088", "resistance": 0.00046, "reactance": 0.00474, "charging_susceptance": 0.01943, "branch_type": "line", "rating_long_term": 413.0, "rating_short_term": 413.0, "rating_emergency": 413.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.537863933784774, "qf": null, "pt": null, "qt": null}, "83": {"from_bus": "10301", "to_bus": "10327", "resistance": 0.03223, "reactance": 0.16033, "charging_susceptance": 0.03037, "branch_type": "line", "rating_long_term": 146.0, "rating_short_term": 146.0, "rating_emergency": 146.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.0, "qf": null, "pt": null, "qt": null}, "84": {"from_bus": "10313", "to_bus": "10314", "resistance": 1e-05, "reactance": 0.00041, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 400.0, "rating_short_term": 400.0, "rating_emergency": 400.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.5261827988300265, "qf": null, "pt": null, "qt": null}, "85": {"from_bus": "10315", "to_bus": "10316", "resistance": 1e-05, "reactance": 0.00041, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 400.0, "rating_short_term": 400.0, "rating_emergency": 400.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.711947218634679, "qf": null, "pt": null, "qt": null}, "86": {"from_bus": "10315", "to_bus": "10317", "resistance": 1e-05, "reactance": 0.00041, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 400.0, "rating_short_term": 400.0, "rating_emergency": 400.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.440795051707825, "qf": null, "pt": null, "qt": null}, "87": {"from_bus": "10339", "to_bus": "10313", "resistance": 0.00012, "reactance": 0.00118, "charging_susceptance": 0.00028, "branch_type": "line", "rating_long_term": 202.0, "rating_short_term": 202.0, "rating_emergency": 202.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.526182798833579, "qf": null, "pt": null, "qt": null}, "88": {"from_bus": "10339", "to_bus": "10340", "resistance": 1e-05, "reactance": 0.00041, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 400.0, "rating_short_term": 400.0, "rating_emergency": 400.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.30222267652602, "qf": null, "pt": null, "qt": null}, "89": {"from_bus": "10340", "to_bus": "10314", "resistance": 7e-05, "reactance": 0.00066, "charging_susceptance": 0.00016, "branch_type": "line", "rating_long_term": 198.0, "rating_short_term": 198.0, "rating_emergency": 198.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.526182798836771, "qf": null, "pt": null, "qt": null}, "90": {"from_bus": "10354", "to_bus": "10353", "resistance": 1e-05, "reactance": 0.00041, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 400.0, "rating_short_term": 400.0, "rating_emergency": 400.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.070208178909629e-12, "qf": null, "pt": null, "qt": null}, "91": {"from_bus": "10303", "to_bus": "10304", "resistance": 8e-05, "reactance": 0.00041, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 148.0, "rating_short_term": 148.0, "rating_emergency": 148.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.603784323189096e-12, "qf": null, "pt": null, "qt": null}, "92": {"from_bus": "10093", "to_bus": "10157", "resistance": 0.0064, "reactance": 0.02314, "charging_susceptance": 0.07299, "branch_type": "line", "rating_long_term": 250.99999999999997, "rating_short_term": 250.99999999999997, "rating_emergency": 250.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.778803778371546, "qf": null, "pt": null, "qt": null}, "93": {"from_bus": "10322", "to_bus": "10323", "resistance": 8e-05, "reactance": 0.00041, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 148.0, "rating_short_term": 148.0, "rating_emergency": 148.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.2196450629519822e-12, "qf": null, "pt": null, "qt": null}, "94": {"from_bus": "10099", "to_bus": "10115", "resistance": 0.00014, "reactance": 0.00127, "charging_susceptance": 0.0568, "branch_type": "line", "rating_long_term": 707.0, "rating_short_term": 707.0, "rating_emergency": 707.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -280.80000000000035, "qf": null, "pt": null, "qt": null}, "95": {"from_bus": "10084", "to_bus": "10087", "resistance": 7e-05, "reactance": 0.00077, "charging_susceptance": 0.4808, "branch_type": "line", "rating_long_term": 775.0, "rating_short_term": 775.0, "rating_emergency": 775.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -253.31388737279954, "qf": null, "pt": null, "qt": null}, "96": {"from_bus": "10099", "to_bus": "10116", "resistance": 0.00014, "reactance": 0.00127, "charging_susceptance": 0.0568, "branch_type": "line", "rating_long_term": 707.0, "rating_short_term": 707.0, "rating_emergency": 707.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -280.80000000000035, "qf": null, "pt": null, "qt": null}, "97": {"from_bus": "10099", "to_bus": "10145", "resistance": 0.00091, "reactance": 0.00842, "charging_susceptance": 0.37584, "branch_type": "line", "rating_long_term": 714.0, "rating_short_term": 714.0, "rating_emergency": 714.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 276.66918604460466, "qf": null, "pt": null, "qt": null}, "98": {"from_bus": "10099", "to_bus": "10145", "resistance": 0.00091, "reactance": 0.00842, "charging_susceptance": 0.37584, "branch_type": "line", "rating_long_term": 714.0, "rating_short_term": 714.0, "rating_emergency": 714.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 276.66918604460466, "qf": null, "pt": null, "qt": null}, "99": {"from_bus": "10099", "to_bus": "10158", "resistance": 0.00115, "reactance": 0.01064, "charging_susceptance": 0.47546, "branch_type": "line", "rating_long_term": 714.0, "rating_short_term": 714.0, "rating_emergency": 714.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 76.42901714640558, "qf": null, "pt": null, "qt": null}, "100": {"from_bus": "10099", "to_bus": "10158", "resistance": 0.00115, "reactance": 0.01064, "charging_susceptance": 0.47546, "branch_type": "line", "rating_long_term": 714.0, "rating_short_term": 714.0, "rating_emergency": 714.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 76.42901714640558, "qf": null, "pt": null, "qt": null}, "101": {"from_bus": "10099", "to_bus": "10079", "resistance": 0.00206, "reactance": 0.01905, "charging_susceptance": 0.85158, "branch_type": "line", "rating_long_term": 714.0, "rating_short_term": 714.0, "rating_emergency": 714.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -229.29820319101114, "qf": null, "pt": null, "qt": null}, "102": {"from_bus": "10099", "to_bus": "10079", "resistance": 0.00206, "reactance": 0.01905, "charging_susceptance": 0.85158, "branch_type": "line", "rating_long_term": 714.0, "rating_short_term": 714.0, "rating_emergency": 714.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -229.29820319101114, "qf": null, "pt": null, "qt": null}, "103": {"from_bus": "10100", "to_bus": "10118", "resistance": 0.00034, "reactance": 0.00354, "charging_susceptance": 0.1544, "branch_type": "line", "rating_long_term": 755.0, "rating_short_term": 755.0, "rating_emergency": 755.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -244.99578200224113, "qf": null, "pt": null, "qt": null}, "104": {"from_bus": "10100", "to_bus": "10118", "resistance": 0.00034, "reactance": 0.00354, "charging_susceptance": 0.1544, "branch_type": "line", "rating_long_term": 755.0, "rating_short_term": 755.0, "rating_emergency": 755.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -244.99578200224113, "qf": null, "pt": null, "qt": null}, "105": {"from_bus": "10100", "to_bus": "10151", "resistance": 0.00075, "reactance": 0.00744, "charging_susceptance": 0.3264, "branch_type": "line", "rating_long_term": 738.0, "rating_short_term": 738.0, "rating_emergency": 738.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 672.392501609321, "qf": null, "pt": null, "qt": null}, "106": {"from_bus": "10084", "to_bus": "10087", "resistance": 7e-05, "reactance": 0.00076, "charging_susceptance": 0.51264, "branch_type": "line", "rating_long_term": 770.0, "rating_short_term": 770.0, "rating_emergency": 770.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -256.64696483823104, "qf": null, "pt": null, "qt": null}, "107": {"from_bus": "10100", "to_bus": "10151", "resistance": 0.00075, "reactance": 0.00744, "charging_susceptance": 0.3264, "branch_type": "line", "rating_long_term": 738.0, "rating_short_term": 738.0, "rating_emergency": 738.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 672.392501609321, "qf": null, "pt": null, "qt": null}, "108": {"from_bus": "10100", "to_bus": "10153", "resistance": 0.00144, "reactance": 0.01506, "charging_susceptance": 0.6592, "branch_type": "line", "rating_long_term": 757.0, "rating_short_term": 757.0, "rating_emergency": 757.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 206.20328039292056, "qf": null, "pt": null, "qt": null}, "109": {"from_bus": "10100", "to_bus": "10153", "resistance": 0.00144, "reactance": 0.01506, "charging_susceptance": 0.6592, "branch_type": "line", "rating_long_term": 757.0, "rating_short_term": 757.0, "rating_emergency": 757.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 206.20328039292056, "qf": null, "pt": null, "qt": null}, "110": {"from_bus": "10101", "to_bus": "10135", "resistance": 0.01399, "reactance": 0.05116, "charging_susceptance": 0.16408, "branch_type": "line", "rating_long_term": 252.0, "rating_short_term": 252.0, "rating_emergency": 252.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -218.90545144804344, "qf": null, "pt": null, "qt": null}, "111": {"from_bus": "10101", "to_bus": "10137", "resistance": 0.0049, "reactance": 0.01791, "charging_susceptance": 0.0574, "branch_type": "line", "rating_long_term": 252.0, "rating_short_term": 252.0, "rating_emergency": 252.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 218.90545144804366, "qf": null, "pt": null, "qt": null}, "112": {"from_bus": "10102", "to_bus": "10166", "resistance": 0.00909, "reactance": 0.03285, "charging_susceptance": 0.10503, "branch_type": "line", "rating_long_term": 250.99999999999997, "rating_short_term": 250.99999999999997, "rating_emergency": 250.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.999999999999986, "qf": null, "pt": null, "qt": null}, "113": {"from_bus": "10102", "to_bus": "10166", "resistance": 0.00909, "reactance": 0.03285, "charging_susceptance": 0.10503, "branch_type": "line", "rating_long_term": 250.99999999999997, "rating_short_term": 250.99999999999997, "rating_emergency": 250.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.999999999999986, "qf": null, "pt": null, "qt": null}, "114": {"from_bus": "10103", "to_bus": "10104", "resistance": 0.00125, "reactance": 0.00625, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 532.0, "rating_short_term": 532.0, "rating_emergency": 532.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -339.79999999999995, "qf": null, "pt": null, "qt": null}, "115": {"from_bus": "10103", "to_bus": "10120", "resistance": 0.00061, "reactance": 0.00564, "charging_susceptance": 0.252, "branch_type": "line", "rating_long_term": 713.0, "rating_short_term": 713.0, "rating_emergency": 713.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 164.99454277539846, "qf": null, "pt": null, "qt": null}, "116": {"from_bus": "10103", "to_bus": "10120", "resistance": 0.00061, "reactance": 0.00564, "charging_susceptance": 0.252, "branch_type": "line", "rating_long_term": 713.0, "rating_short_term": 713.0, "rating_emergency": 713.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 164.99454277539846, "qf": null, "pt": null, "qt": null}, "117": {"from_bus": "10085", "to_bus": "10084", "resistance": 8e-05, "reactance": 0.00095, "charging_susceptance": 0.58816, "branch_type": "line", "rating_long_term": 803.9999999999999, "rating_short_term": 803.9999999999999, "rating_emergency": 803.9999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -252.01829614599706, "qf": null, "pt": null, "qt": null}, "118": {"from_bus": "10103", "to_bus": "10150", "resistance": 0.00013, "reactance": 0.00119, "charging_susceptance": 0.05328, "branch_type": "line", "rating_long_term": 710.0, "rating_short_term": 710.0, "rating_emergency": 710.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -201.60000000000005, "qf": null, "pt": null, "qt": null}, "119": {"from_bus": "10105", "to_bus": "10148", "resistance": 0.00492, "reactance": 0.01798, "charging_susceptance": 0.05731, "branch_type": "line", "rating_long_term": 252.0, "rating_short_term": 252.0, "rating_emergency": 252.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -80.65625840823667, "qf": null, "pt": null, "qt": null}, "120": {"from_bus": "10105", "to_bus": "10149", "resistance": 0.00492, "reactance": 0.01798, "charging_susceptance": 0.05731, "branch_type": "line", "rating_long_term": 252.0, "rating_short_term": 252.0, "rating_emergency": 252.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -80.34374159176323, "qf": null, "pt": null, "qt": null}, "121": {"from_bus": "10106", "to_bus": "10147", "resistance": 0.00131, "reactance": 0.01339, "charging_susceptance": 0.58672, "branch_type": "line", "rating_long_term": 748.0, "rating_short_term": 748.0, "rating_emergency": 748.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 48.005388686150205, "qf": null, "pt": null, "qt": null}, "122": {"from_bus": "10106", "to_bus": "10151", "resistance": 0.00056, "reactance": 0.00584, "charging_susceptance": 0.25616, "branch_type": "line", "rating_long_term": 756.0, "rating_short_term": 756.0, "rating_emergency": 756.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -371.00538868615087, "qf": null, "pt": null, "qt": null}, "123": {"from_bus": "10107", "to_bus": "10109", "resistance": 0.00014, "reactance": 0.00127, "charging_susceptance": 0.0568, "branch_type": "line", "rating_long_term": 707.0, "rating_short_term": 707.0, "rating_emergency": 707.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -112.63446311640931, "qf": null, "pt": null, "qt": null}, "124": {"from_bus": "10108", "to_bus": "10110", "resistance": 0.00014, "reactance": 0.00127, "charging_susceptance": 0.0568, "branch_type": "line", "rating_long_term": 707.0, "rating_short_term": 707.0, "rating_emergency": 707.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -119.365536883589, "qf": null, "pt": null, "qt": null}, "125": {"from_bus": "10111", "to_bus": "10158", "resistance": 0.00118, "reactance": 0.01186, "charging_susceptance": 0.50192, "branch_type": "line", "rating_long_term": 742.0, "rating_short_term": 742.0, "rating_emergency": 742.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 190.49334414487058, "qf": null, "pt": null, "qt": null}, "126": {"from_bus": "10111", "to_bus": "10081", "resistance": 0.00051, "reactance": 0.00528, "charging_susceptance": 0.22019, "branch_type": "line", "rating_long_term": 753.0, "rating_short_term": 753.0, "rating_emergency": 753.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -333.49334414487055, "qf": null, "pt": null, "qt": null}, "127": {"from_bus": "10112", "to_bus": "10159", "resistance": 0.00153, "reactance": 0.00561, "charging_susceptance": 0.01801, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.607095926412946, "qf": null, "pt": null, "qt": null}, "128": {"from_bus": "10085", "to_bus": "10086", "resistance": 0.0, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 479684.0, "rating_short_term": 479684.0, "rating_emergency": 479684.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 84.30078205140141, "qf": null, "pt": null, "qt": null}, "129": {"from_bus": "10112", "to_bus": "10159", "resistance": 0.00109, "reactance": 0.004, "charging_susceptance": 0.01284, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -82.1964520367942, "qf": null, "pt": null, "qt": null}, "130": {"from_bus": "10112", "to_bus": "10159", "resistance": 0.00109, "reactance": 0.004, "charging_susceptance": 0.01284, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -82.1964520367942, "qf": null, "pt": null, "qt": null}, "131": {"from_bus": "10113", "to_bus": "10141", "resistance": 0.00031, "reactance": 0.00286, "charging_susceptance": 0.12781, "branch_type": "line", "rating_long_term": 713.0, "rating_short_term": 713.0, "rating_emergency": 713.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -547.698917361022, "qf": null, "pt": null, "qt": null}, "132": {"from_bus": "10113", "to_bus": "10153", "resistance": 0.00037, "reactance": 0.00343, "charging_susceptance": 0.15334, "branch_type": "line", "rating_long_term": 714.0, "rating_short_term": 714.0, "rating_emergency": 714.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 156.02738918582736, "qf": null, "pt": null, "qt": null}, "133": {"from_bus": "10114", "to_bus": "10127", "resistance": 0.01116, "reactance": 0.04091, "charging_susceptance": 0.13068, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.938178504953571, "qf": null, "pt": null, "qt": null}, "134": {"from_bus": "10183", "to_bus": "10198", "resistance": 0.00084, "reactance": 0.01065, "charging_susceptance": 0.39616, "branch_type": "line", "rating_long_term": 828.9999999999999, "rating_short_term": 828.9999999999999, "rating_emergency": 828.9999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 57.098233871004226, "qf": null, "pt": null, "qt": null}, "135": {"from_bus": "10183", "to_bus": "10217", "resistance": 0.00146, "reactance": 0.01809, "charging_susceptance": 0.63888, "branch_type": "line", "rating_long_term": 819.9999999999999, "rating_short_term": 819.9999999999999, "rating_emergency": 819.9999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 204.70176612899965, "qf": null, "pt": null, "qt": null}, "136": {"from_bus": "10184", "to_bus": "10199", "resistance": 0.01019, "reactance": 0.06849, "charging_susceptance": 0.1012, "branch_type": "line", "rating_long_term": 337.0, "rating_short_term": 337.0, "rating_emergency": 337.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -128.89905907182384, "qf": null, "pt": null, "qt": null}, "137": {"from_bus": "10184", "to_bus": "10209", "resistance": 0.01204, "reactance": 0.06105, "charging_susceptance": 0.08659, "branch_type": "line", "rating_long_term": 295.0, "rating_short_term": 295.0, "rating_emergency": 295.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.440333234514995, "qf": null, "pt": null, "qt": null}, "138": {"from_bus": "10184", "to_bus": "10216", "resistance": 0.01029, "reactance": 0.0401, "charging_susceptance": 0.10522, "branch_type": "line", "rating_long_term": 260.0, "rating_short_term": 260.0, "rating_emergency": 260.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.45872583730897, "qf": null, "pt": null, "qt": null}, "139": {"from_bus": "10185", "to_bus": "10205", "resistance": 0.00065, "reactance": 0.00657, "charging_susceptance": 0.2224, "branch_type": "line", "rating_long_term": 744.0, "rating_short_term": 744.0, "rating_emergency": 744.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.076804382878096e-13, "qf": null, "pt": null, "qt": null}, "140": {"from_bus": "10186", "to_bus": "10199", "resistance": 0.00155, "reactance": 0.01508, "charging_susceptance": 0.02396, "branch_type": "line", "rating_long_term": 401.99999999999994, "rating_short_term": 401.99999999999994, "rating_emergency": 401.99999999999994, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 342.7000000000001, "qf": null, "pt": null, "qt": null}, "141": {"from_bus": "10187", "to_bus": "10200", "resistance": 0.00156, "reactance": 0.01518, "charging_susceptance": 0.02415, "branch_type": "line", "rating_long_term": 401.99999999999994, "rating_short_term": 401.99999999999994, "rating_emergency": 401.99999999999994, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 342.7, "qf": null, "pt": null, "qt": null}, "142": {"from_bus": "10188", "to_bus": "10183", "resistance": 0.00057, "reactance": 0.00724, "charging_susceptance": 0.26592, "branch_type": "line", "rating_long_term": 830.0000000000001, "rating_short_term": 830.0000000000001, "rating_emergency": 830.0000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 347.8, "qf": null, "pt": null, "qt": null}, "143": {"from_bus": "10189", "to_bus": "10198", "resistance": 0.00028, "reactance": 0.00346, "charging_susceptance": 0.1312, "branch_type": "line", "rating_long_term": 819.0, "rating_short_term": 819.0, "rating_emergency": 819.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 272.7999999999994, "qf": null, "pt": null, "qt": null}, "144": {"from_bus": "10192", "to_bus": "10193", "resistance": 0.0, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 321643.0, "rating_short_term": 321643.0, "rating_emergency": 321643.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.725667467175235, "qf": null, "pt": null, "qt": null}, "145": {"from_bus": "10192", "to_bus": "10222", "resistance": 0.00488, "reactance": 0.0332, "charging_susceptance": 0.05542, "branch_type": "line", "rating_long_term": 339.0, "rating_short_term": 339.0, "rating_emergency": 339.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 67.87433253283245, "qf": null, "pt": null, "qt": null}, "146": {"from_bus": "10196", "to_bus": "10208", "resistance": 0.00059, "reactance": 0.00752, "charging_susceptance": 0.26672, "branch_type": "line", "rating_long_term": 831.0, "rating_short_term": 831.0, "rating_emergency": 831.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -121.68548949231261, "qf": null, "pt": null, "qt": null}, "147": {"from_bus": "10197", "to_bus": "10215", "resistance": 0.00092, "reactance": 0.01193, "charging_susceptance": 0.47104, "branch_type": "line", "rating_long_term": 838.0000000000001, "rating_short_term": 838.0000000000001, "rating_emergency": 838.0000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 51.64710848424504, "qf": null, "pt": null, "qt": null}, "148": {"from_bus": "10198", "to_bus": "10208", "resistance": 0.00081, "reactance": 0.00867, "charging_susceptance": 0.27808, "branch_type": "line", "rating_long_term": 765.0, "rating_short_term": 765.0, "rating_emergency": 765.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 284.810974506085, "qf": null, "pt": null, "qt": null}, "149": {"from_bus": "10199", "to_bus": "10200", "resistance": 0.0, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 321643.0, "rating_short_term": 321643.0, "rating_emergency": 321643.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -342.6999999999677, "qf": null, "pt": null, "qt": null}, "150": {"from_bus": "10199", "to_bus": "10211", "resistance": 0.00752, "reactance": 0.04678, "charging_susceptance": 0.06534, "branch_type": "line", "rating_long_term": 325.0, "rating_short_term": 325.0, "rating_emergency": 325.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 181.99723200626715, "qf": null, "pt": null, "qt": null}, "151": {"from_bus": "10201", "to_bus": "10213", "resistance": 0.00112, "reactance": 0.01179, "charging_susceptance": 0.35472, "branch_type": "line", "rating_long_term": 759.0, "rating_short_term": 759.0, "rating_emergency": 759.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 224.06539618427342, "qf": null, "pt": null, "qt": null}, "152": {"from_bus": "10201", "to_bus": "10220", "resistance": 0.00156, "reactance": 0.01658, "charging_susceptance": 0.4112, "branch_type": "line", "rating_long_term": 762.0, "rating_short_term": 762.0, "rating_emergency": 762.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -170.53232479037393, "qf": null, "pt": null, "qt": null}, "153": {"from_bus": "10202", "to_bus": "10193", "resistance": 0.01, "reactance": 0.06793, "charging_susceptance": 0.1134, "branch_type": "line", "rating_long_term": 339.0, "rating_short_term": 339.0, "rating_emergency": 339.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.725667467139644, "qf": null, "pt": null, "qt": null}, "154": {"from_bus": "10202", "to_bus": "10203", "resistance": 0.0, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 321643.0, "rating_short_term": 321643.0, "rating_emergency": 321643.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.526068326209497e-11, "qf": null, "pt": null, "qt": null}, "155": {"from_bus": "10202", "to_bus": "10206", "resistance": 0.03436, "reactance": 0.16971, "charging_susceptance": 0.24563, "branch_type": "line", "rating_long_term": 186.0, "rating_short_term": 186.0, "rating_emergency": 186.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 56.01389562719965, "qf": null, "pt": null, "qt": null}, "156": {"from_bus": "10202", "to_bus": "10222", "resistance": 0.00595, "reactance": 0.04035, "charging_susceptance": 0.06732, "branch_type": "line", "rating_long_term": 339.0, "rating_short_term": 339.0, "rating_emergency": 339.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.874332532824653, "qf": null, "pt": null, "qt": null}, "157": {"from_bus": "10204", "to_bus": "10210", "resistance": 0.00214, "reactance": 0.02232, "charging_susceptance": 0.71616, "branch_type": "line", "rating_long_term": 756.0, "rating_short_term": 756.0, "rating_emergency": 756.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 133.01620059411005, "qf": null, "pt": null, "qt": null}, "158": {"from_bus": "10205", "to_bus": "10213", "resistance": 0.00154, "reactance": 0.01628, "charging_susceptance": 0.52272, "branch_type": "line", "rating_long_term": 761.0, "rating_short_term": 761.0, "rating_emergency": 761.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.065396184273716, "qf": null, "pt": null, "qt": null}, "159": {"from_bus": "10205", "to_bus": "10215", "resistance": 0.00078, "reactance": 0.00855, "charging_susceptance": 0.2736, "branch_type": "line", "rating_long_term": 774.0, "rating_short_term": 774.0, "rating_emergency": 774.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.57122403654026, "qf": null, "pt": null, "qt": null}, "160": {"from_bus": "10205", "to_bus": "10217", "resistance": 0.00108, "reactance": 0.01152, "charging_susceptance": 0.352, "branch_type": "line", "rating_long_term": 764.0, "rating_short_term": 764.0, "rating_emergency": 764.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -74.36337977918555, "qf": null, "pt": null, "qt": null}, "161": {"from_bus": "10206", "to_bus": "10216", "resistance": 0.01105, "reactance": 0.05364, "charging_susceptance": 0.07957, "branch_type": "line", "rating_long_term": 289.0, "rating_short_term": 289.0, "rating_emergency": 289.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -93.98610437280047, "qf": null, "pt": null, "qt": null}, "162": {"from_bus": "10207", "to_bus": "10210", "resistance": 0.00185, "reactance": 0.01772, "charging_susceptance": 0.57632, "branch_type": "line", "rating_long_term": 726.0, "rating_short_term": 726.0, "rating_emergency": 726.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 70.98379940589021, "qf": null, "pt": null, "qt": null}, "163": {"from_bus": "10207", "to_bus": "10220", "resistance": 0.00156, "reactance": 0.01757, "charging_susceptance": 0.552, "branch_type": "line", "rating_long_term": 784.0, "rating_short_term": 784.0, "rating_emergency": 784.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -183.98379940588967, "qf": null, "pt": null, "qt": null}, "164": {"from_bus": "10208", "to_bus": "10214", "resistance": 0.00058, "reactance": 0.0082, "charging_susceptance": 0.28864, "branch_type": "line", "rating_long_term": 874.0, "rating_short_term": 874.0, "rating_emergency": 874.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 98.12548501377368, "qf": null, "pt": null, "qt": null}, "165": {"from_bus": "10212", "to_bus": "10216", "resistance": 0.00504, "reactance": 0.0312, "charging_susceptance": 0.05087, "branch_type": "line", "rating_long_term": 324.0, "rating_short_term": 324.0, "rating_emergency": 324.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.50000000000006, "qf": null, "pt": null, "qt": null}, "166": {"from_bus": "10212", "to_bus": "10216", "resistance": 0.00504, "reactance": 0.0312, "charging_susceptance": 0.05087, "branch_type": "line", "rating_long_term": 324.0, "rating_short_term": 324.0, "rating_emergency": 324.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.50000000000006, "qf": null, "pt": null, "qt": null}, "167": {"from_bus": "10215", "to_bus": "10217", "resistance": 0.00033, "reactance": 0.00346, "charging_susceptance": 0.1112, "branch_type": "line", "rating_long_term": 758.0, "rating_short_term": 758.0, "rating_emergency": 758.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -137.4514940878035, "qf": null, "pt": null, "qt": null}, "168": {"from_bus": "10218", "to_bus": "10190", "resistance": 0.0001, "reactance": 0.00123, "charging_susceptance": 0.04912, "branch_type": "line", "rating_long_term": 817.0, "rating_short_term": 817.0, "rating_emergency": 817.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -371.5000000000013, "qf": null, "pt": null, "qt": null}, "169": {"from_bus": "10218", "to_bus": "10197", "resistance": 0.00086, "reactance": 0.01148, "charging_susceptance": 0.4, "branch_type": "line", "rating_long_term": 850.0, "rating_short_term": 850.0, "rating_emergency": 850.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 346.64710848424477, "qf": null, "pt": null, "qt": null}, "170": {"from_bus": "10218", "to_bus": "10204", "resistance": 0.00026, "reactance": 0.00286, "charging_susceptance": 0.08848, "branch_type": "line", "rating_long_term": 775.0, "rating_short_term": 775.0, "rating_emergency": 775.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 160.2195255192121, "qf": null, "pt": null, "qt": null}, "171": {"from_bus": "10218", "to_bus": "10219", "resistance": 0.0, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 479684.0, "rating_short_term": 479684.0, "rating_emergency": 479684.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -135.36663400344216, "qf": null, "pt": null, "qt": null}, "172": {"from_bus": "10219", "to_bus": "10191", "resistance": 0.0001, "reactance": 0.00124, "charging_susceptance": 0.04976, "branch_type": "line", "rating_long_term": 821.0000000000001, "rating_short_term": 821.0000000000001, "rating_emergency": 821.0000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -370.8000000000003, "qf": null, "pt": null, "qt": null}, "173": {"from_bus": "10219", "to_bus": "10198", "resistance": 0.00104, "reactance": 0.01237, "charging_susceptance": 0.37936, "branch_type": "line", "rating_long_term": 805.0000000000001, "rating_short_term": 805.0000000000001, "rating_emergency": 805.0000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 83.52788032054771, "qf": null, "pt": null, "qt": null}, "174": {"from_bus": "10219", "to_bus": "10204", "resistance": 0.00026, "reactance": 0.00307, "charging_susceptance": 0.1088, "branch_type": "line", "rating_long_term": 802.0, "rating_short_term": 802.0, "rating_emergency": 802.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 151.90548567594655, "qf": null, "pt": null, "qt": null}, "175": {"from_bus": "10220", "to_bus": "10194", "resistance": 9e-05, "reactance": 0.00101, "charging_susceptance": 0.03168, "branch_type": "line", "rating_long_term": 782.0, "rating_short_term": 782.0, "rating_emergency": 782.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -64.79999999999997, "qf": null, "pt": null, "qt": null}, "176": {"from_bus": "10220", "to_bus": "10195", "resistance": 9e-05, "reactance": 0.00097, "charging_susceptance": 0.03072, "branch_type": "line", "rating_long_term": 768.0, "rating_short_term": 768.0, "rating_emergency": 768.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.804065781165604e-12, "qf": null, "pt": null, "qt": null}, "177": {"from_bus": "10114", "to_bus": "10128", "resistance": 0.01116, "reactance": 0.04091, "charging_susceptance": 0.13068, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.938178504953571, "qf": null, "pt": null, "qt": null}, "178": {"from_bus": "10180", "to_bus": "10064", "resistance": 0.01085, "reactance": 0.05289, "charging_susceptance": 0.08301, "branch_type": "line", "rating_long_term": 289.0, "rating_short_term": 289.0, "rating_emergency": 289.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.715394023922821, "qf": null, "pt": null, "qt": null}, "179": {"from_bus": "10181", "to_bus": "10064", "resistance": 0.01085, "reactance": 0.05289, "charging_susceptance": 0.08301, "branch_type": "line", "rating_long_term": 289.0, "rating_short_term": 289.0, "rating_emergency": 289.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.715394023922821, "qf": null, "pt": null, "qt": null}, "180": {"from_bus": "10182", "to_bus": "10063", "resistance": 0.00065, "reactance": 0.00924, "charging_susceptance": 0.276, "branch_type": "line", "rating_long_term": 876.0, "rating_short_term": 876.0, "rating_emergency": 876.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -97.50171551223532, "qf": null, "pt": null, "qt": null}, "181": {"from_bus": "10178", "to_bus": "10204", "resistance": 0.00078, "reactance": 0.00875, "charging_susceptance": 0.13616, "branch_type": "line", "rating_long_term": 782.0, "rating_short_term": 782.0, "rating_emergency": 782.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.108810601044611, "qf": null, "pt": null, "qt": null}, "182": {"from_bus": "10114", "to_bus": "10148", "resistance": 0.00864, "reactance": 0.03777, "charging_susceptance": 0.0848, "branch_type": "line", "rating_long_term": 275.0, "rating_short_term": 275.0, "rating_emergency": 275.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.93688934459445, "qf": null, "pt": null, "qt": null}, "183": {"from_bus": "10179", "to_bus": "10196", "resistance": 0.00036, "reactance": 0.00429, "charging_susceptance": 0.1168, "branch_type": "line", "rating_long_term": 805.0000000000001, "rating_short_term": 805.0000000000001, "rating_emergency": 805.0000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -229.6854894923122, "qf": null, "pt": null, "qt": null}, "184": {"from_bus": "10039", "to_bus": "10078", "resistance": 0.00101, "reactance": 0.01281, "charging_susceptance": 0.6424, "branch_type": "line", "rating_long_term": 830.0000000000001, "rating_short_term": 830.0000000000001, "rating_emergency": 830.0000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.778195348832269, "qf": null, "pt": null, "qt": null}, "185": {"from_bus": "10039", "to_bus": "10038", "resistance": 0.00106, "reactance": 0.01368, "charging_susceptance": 0.5168, "branch_type": "line", "rating_long_term": 836.0, "rating_short_term": 836.0, "rating_emergency": 836.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.778195348831615, "qf": null, "pt": null, "qt": null}, "186": {"from_bus": "10043", "to_bus": "10209", "resistance": 0.00839, "reactance": 0.04277, "charging_susceptance": 0.06002, "branch_type": "line", "rating_long_term": 296.0, "rating_short_term": 296.0, "rating_emergency": 296.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.55966676548535, "qf": null, "pt": null, "qt": null}, "187": {"from_bus": "10043", "to_bus": "10044", "resistance": 0.00839, "reactance": 0.04277, "charging_susceptance": 0.06026, "branch_type": "line", "rating_long_term": 296.0, "rating_short_term": 296.0, "rating_emergency": 296.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.55966676548516, "qf": null, "pt": null, "qt": null}, "188": {"from_bus": "10049", "to_bus": "10217", "resistance": 0.00075, "reactance": 0.0072, "charging_susceptance": 0.21824, "branch_type": "line", "rating_long_term": 726.0, "rating_short_term": 726.0, "rating_emergency": 726.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 95.11310773798857, "qf": null, "pt": null, "qt": null}, "189": {"from_bus": "10049", "to_bus": "10048", "resistance": 0.00068, "reactance": 0.00728, "charging_susceptance": 0.2176, "branch_type": "line", "rating_long_term": 765.0, "rating_short_term": 765.0, "rating_emergency": 765.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -95.11310773798363, "qf": null, "pt": null, "qt": null}, "190": {"from_bus": "10057", "to_bus": "10078", "resistance": 0.00067, "reactance": 0.00819, "charging_susceptance": 0.47648, "branch_type": "line", "rating_long_term": 815.0, "rating_short_term": 815.0, "rating_emergency": 815.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -209.11506180830338, "qf": null, "pt": null, "qt": null}, "191": {"from_bus": "10057", "to_bus": "10056", "resistance": 0.00075, "reactance": 0.0091, "charging_susceptance": 0.356, "branch_type": "line", "rating_long_term": 811.9999999999999, "rating_short_term": 811.9999999999999, "rating_emergency": 811.9999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 209.11506180830312, "qf": null, "pt": null, "qt": null}, "192": {"from_bus": "10114", "to_bus": "10155", "resistance": 0.0045, "reactance": 0.01649, "charging_susceptance": 0.05256, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 62.00000000000071, "qf": null, "pt": null, "qt": null}, "193": {"from_bus": "10066", "to_bus": "10198", "resistance": 0.00118, "reactance": 0.01209, "charging_susceptance": 0.3728, "branch_type": "line", "rating_long_term": 749.0, "rating_short_term": 749.0, "rating_emergency": 749.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -195.11884860735648, "qf": null, "pt": null, "qt": null}, "194": {"from_bus": "10066", "to_bus": "10065", "resistance": 0.00118, "reactance": 0.01209, "charging_susceptance": 0.3728, "branch_type": "line", "rating_long_term": 749.0, "rating_short_term": 749.0, "rating_emergency": 749.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 195.11884860735665, "qf": null, "pt": null, "qt": null}, "195": {"from_bus": "10067", "to_bus": "10211", "resistance": 0.00627, "reactance": 0.04117, "charging_susceptance": 0.06002, "branch_type": "line", "rating_long_term": 334.0, "rating_short_term": 334.0, "rating_emergency": 334.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.99723200626736, "qf": null, "pt": null, "qt": null}, "196": {"from_bus": "10067", "to_bus": "10064", "resistance": 0.00627, "reactance": 0.04117, "charging_susceptance": 0.05808, "branch_type": "line", "rating_long_term": 334.0, "rating_short_term": 334.0, "rating_emergency": 334.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.99723200626692, "qf": null, "pt": null, "qt": null}, "197": {"from_bus": "10068", "to_bus": "10214", "resistance": 0.00069, "reactance": 0.0089, "charging_susceptance": 0.32384, "branch_type": "line", "rating_long_term": 836.0, "rating_short_term": 836.0, "rating_emergency": 836.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -81.12548501377339, "qf": null, "pt": null, "qt": null}, "198": {"from_bus": "10068", "to_bus": "10065", "resistance": 0.00069, "reactance": 0.0089, "charging_susceptance": 0.324, "branch_type": "line", "rating_long_term": 836.0, "rating_short_term": 836.0, "rating_emergency": 836.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 81.1254850137746, "qf": null, "pt": null, "qt": null}, "199": {"from_bus": "10221", "to_bus": "10220", "resistance": 0.00053, "reactance": 0.00544, "charging_susceptance": 0.06784, "branch_type": "line", "rating_long_term": 750.0, "rating_short_term": 750.0, "rating_emergency": 750.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 289.7161241962746, "qf": null, "pt": null, "qt": null}, "200": {"from_bus": "10221", "to_bus": "10223", "resistance": 0.00052, "reactance": 0.00544, "charging_susceptance": 0.136, "branch_type": "line", "rating_long_term": 757.0, "rating_short_term": 757.0, "rating_emergency": 757.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -289.7161241962742, "qf": null, "pt": null, "qt": null}, "201": {"from_bus": "10114", "to_bus": "10155", "resistance": 0.0045, "reactance": 0.01649, "charging_susceptance": 0.05256, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 62.00000000000071, "qf": null, "pt": null, "qt": null}, "202": {"from_bus": "10000", "to_bus": "10048", "resistance": 0.0003, "reactance": 0.00314, "charging_susceptance": 0.0928, "branch_type": "line", "rating_long_term": 757.0, "rating_short_term": 757.0, "rating_emergency": 757.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 221.08441161349722, "qf": null, "pt": null, "qt": null}, "203": {"from_bus": "10225", "to_bus": "10243", "resistance": 0.00297, "reactance": 0.03992, "charging_susceptance": 0.00819, "branch_type": "line", "rating_long_term": 235.0, "rating_short_term": 235.0, "rating_emergency": 235.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.352359335995286e-14, "qf": null, "pt": null, "qt": null}, "204": {"from_bus": "10226", "to_bus": "10240", "resistance": 0.00165, "reactance": 0.02256, "charging_susceptance": 0.00462, "branch_type": "line", "rating_long_term": 237.0, "rating_short_term": 237.0, "rating_emergency": 237.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.00585740254463, "qf": null, "pt": null, "qt": null}, "205": {"from_bus": "10226", "to_bus": "10240", "resistance": 0.00826, "reactance": 0.02695, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.39414259745475, "qf": null, "pt": null, "qt": null}, "206": {"from_bus": "10244", "to_bus": "10240", "resistance": 0.00132, "reactance": 0.01743, "charging_susceptance": 0.00358, "branch_type": "line", "rating_long_term": 233.0, "rating_short_term": 233.0, "rating_emergency": 233.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 108.3999999999998, "qf": null, "pt": null, "qt": null}, "207": {"from_bus": "10001", "to_bus": "10003", "resistance": 0.00103, "reactance": 0.01009, "charging_susceptance": 0.336, "branch_type": "line", "rating_long_term": 733.0, "rating_short_term": 733.0, "rating_emergency": 733.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 567.662927749219, "qf": null, "pt": null, "qt": null}, "208": {"from_bus": "10001", "to_bus": "10020", "resistance": 0.00045, "reactance": 0.00585, "charging_susceptance": 0.176, "branch_type": "line", "rating_long_term": 839.0, "rating_short_term": 839.0, "rating_emergency": 839.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -319.69999999999936, "qf": null, "pt": null, "qt": null}, "209": {"from_bus": "10001", "to_bus": "10076", "resistance": 0.00104, "reactance": 0.01341, "charging_susceptance": 0.4592, "branch_type": "line", "rating_long_term": 836.0, "rating_short_term": 836.0, "rating_emergency": 836.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -470.9629277492204, "qf": null, "pt": null, "qt": null}, "210": {"from_bus": "10003", "to_bus": "10009", "resistance": 0.0013, "reactance": 0.01282, "charging_susceptance": 0.42675, "branch_type": "line", "rating_long_term": 736.0, "rating_short_term": 736.0, "rating_emergency": 736.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -90.4085819454593, "qf": null, "pt": null, "qt": null}, "211": {"from_bus": "10003", "to_bus": "10047", "resistance": 0.00098, "reactance": 0.01281, "charging_susceptance": 0.3872, "branch_type": "line", "rating_long_term": 842.0, "rating_short_term": 842.0, "rating_emergency": 842.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 288.5715096946806, "qf": null, "pt": null, "qt": null}, "212": {"from_bus": "10004", "to_bus": "10034", "resistance": 0.00151, "reactance": 0.01679, "charging_susceptance": 0.5504, "branch_type": "line", "rating_long_term": 779.0, "rating_short_term": 779.0, "rating_emergency": 779.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.277136885950759, "qf": null, "pt": null, "qt": null}, "213": {"from_bus": "10004", "to_bus": "10063", "resistance": 0.00076, "reactance": 0.00894, "charging_susceptance": 0.2928, "branch_type": "line", "rating_long_term": 800.0, "rating_short_term": 800.0, "rating_emergency": 800.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -370.1734065172974, "qf": null, "pt": null, "qt": null}, "214": {"from_bus": "10004", "to_bus": "10065", "resistance": 0.0006, "reactance": 0.00719, "charging_susceptance": 0.24, "branch_type": "line", "rating_long_term": 807.0, "rating_short_term": 807.0, "rating_emergency": 807.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -103.40373036865498, "qf": null, "pt": null, "qt": null}, "215": {"from_bus": "10005", "to_bus": "10009", "resistance": 0.00049, "reactance": 0.00657, "charging_susceptance": 0.208, "branch_type": "line", "rating_long_term": 852.0, "rating_short_term": 852.0, "rating_emergency": 852.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 208.22893338098504, "qf": null, "pt": null, "qt": null}, "216": {"from_bus": "10005", "to_bus": "10062", "resistance": 0.00042, "reactance": 0.00513, "charging_susceptance": 0.184, "branch_type": "line", "rating_long_term": 815.0, "rating_short_term": 815.0, "rating_emergency": 815.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -259.4122723279537, "qf": null, "pt": null, "qt": null}, "217": {"from_bus": "10005", "to_bus": "10041", "resistance": 0.00174, "reactance": 0.02253, "charging_susceptance": 0.808, "branch_type": "line", "rating_long_term": 838.0000000000001, "rating_short_term": 838.0000000000001, "rating_emergency": 838.0000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -400.61666105303055, "qf": null, "pt": null, "qt": null}, "218": {"from_bus": "10006", "to_bus": "10038", "resistance": 0.00113, "reactance": 0.01481, "charging_susceptance": 0.5088, "branch_type": "line", "rating_long_term": 843.0, "rating_short_term": 843.0, "rating_emergency": 843.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -222.89741058695824, "qf": null, "pt": null, "qt": null}, "219": {"from_bus": "10006", "to_bus": "10056", "resistance": 0.00047, "reactance": 0.00573, "charging_susceptance": 0.1952, "branch_type": "line", "rating_long_term": 814.0, "rating_short_term": 814.0, "rating_emergency": 814.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 81.59741058695796, "qf": null, "pt": null, "qt": null}, "220": {"from_bus": "10009", "to_bus": "10070", "resistance": 0.00087, "reactance": 0.00881, "charging_susceptance": 0.2768, "branch_type": "line", "rating_long_term": 745.0, "rating_short_term": 745.0, "rating_emergency": 745.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 300.91229038806284, "qf": null, "pt": null, "qt": null}, "221": {"from_bus": "10009", "to_bus": "10076", "resistance": 0.0017, "reactance": 0.01784, "charging_susceptance": 0.5552, "branch_type": "line", "rating_long_term": 758.0, "rating_short_term": 758.0, "rating_emergency": 758.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -610.1061536752175, "qf": null, "pt": null, "qt": null}, "222": {"from_bus": "10010", "to_bus": "10063", "resistance": 0.00196, "reactance": 0.02597, "charging_susceptance": 0.9152, "branch_type": "line", "rating_long_term": 847.0000000000001, "rating_short_term": 847.0000000000001, "rating_emergency": 847.0000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.53364754471367, "qf": null, "pt": null, "qt": null}, "223": {"from_bus": "10010", "to_bus": "10041", "resistance": 0.00052, "reactance": 0.00625, "charging_susceptance": 0.2256, "branch_type": "line", "rating_long_term": 809.0, "rating_short_term": 809.0, "rating_emergency": 809.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -134.25443717263067, "qf": null, "pt": null, "qt": null}, "224": {"from_bus": "10010", "to_bus": "10041", "resistance": 0.00056, "reactance": 0.00716, "charging_susceptance": 0.2928, "branch_type": "line", "rating_long_term": 833.0, "rating_short_term": 833.0, "rating_emergency": 833.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -117.19137323029875, "qf": null, "pt": null, "qt": null}, "225": {"from_bus": "10239", "to_bus": "10268", "resistance": 0.01074, "reactance": 0.07934, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 177.0, "rating_short_term": 177.0, "rating_emergency": 177.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.94391857089241, "qf": null, "pt": null, "qt": null}, "226": {"from_bus": "10239", "to_bus": "10268", "resistance": 0.01074, "reactance": 0.07934, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 177.0, "rating_short_term": 177.0, "rating_emergency": 177.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.94391857089241, "qf": null, "pt": null, "qt": null}, "227": {"from_bus": "10015", "to_bus": "10042", "resistance": 0.00084, "reactance": 0.01019, "charging_susceptance": 0.392, "branch_type": "line", "rating_long_term": 811.9999999999999, "rating_short_term": 811.9999999999999, "rating_emergency": 811.9999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 123.00000000000013, "qf": null, "pt": null, "qt": null}, "228": {"from_bus": "10037", "to_bus": "10032", "resistance": 9e-05, "reactance": 0.00073, "charging_susceptance": 0.0256, "branch_type": "line", "rating_long_term": 670.0, "rating_short_term": 670.0, "rating_emergency": 670.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -250.7999999999987, "qf": null, "pt": null, "qt": null}, "229": {"from_bus": "10037", "to_bus": "10060", "resistance": 0.0001, "reactance": 0.00198, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 1026.0, "rating_short_term": 1026.0, "rating_emergency": 1026.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.810150696374697, "qf": null, "pt": null, "qt": null}, "230": {"from_bus": "10037", "to_bus": "10038", "resistance": 0.0, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 479684.0, "rating_short_term": 479684.0, "rating_emergency": 479684.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 251.46994596066654, "qf": null, "pt": null, "qt": null}, "231": {"from_bus": "10037", "to_bus": "10033", "resistance": 9e-05, "reactance": 0.00073, "charging_susceptance": 0.0256, "branch_type": "line", "rating_long_term": 670.0, "rating_short_term": 670.0, "rating_emergency": 670.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -250.7999999999987, "qf": null, "pt": null, "qt": null}, "232": {"from_bus": "10037", "to_bus": "10026", "resistance": 0.00019, "reactance": 0.00194, "charging_susceptance": 0.072, "branch_type": "line", "rating_long_term": 748.0, "rating_short_term": 748.0, "rating_emergency": 748.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -109.59999999999815, "qf": null, "pt": null, "qt": null}, "233": {"from_bus": "10037", "to_bus": "10034", "resistance": 0.00369, "reactance": 0.04071, "charging_susceptance": 1.2784, "branch_type": "line", "rating_long_term": 705.0, "rating_short_term": 705.0, "rating_emergency": 705.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 289.822863114049, "qf": null, "pt": null, "qt": null}, "234": {"from_bus": "10037", "to_bus": "10076", "resistance": 0.00078, "reactance": 0.00818, "charging_susceptance": 0.2688, "branch_type": "line", "rating_long_term": 758.0, "rating_short_term": 758.0, "rating_emergency": 758.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 758.0000000000003, "qf": null, "pt": null, "qt": null}, "235": {"from_bus": "10027", "to_bus": "10038", "resistance": 0.00031, "reactance": 0.00293, "charging_susceptance": 0.136, "branch_type": "line", "rating_long_term": 721.0, "rating_short_term": 721.0, "rating_emergency": 721.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 253.70000000000005, "qf": null, "pt": null, "qt": null}, "236": {"from_bus": "10038", "to_bus": "10060", "resistance": 0.0001, "reactance": 0.00198, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 1026.0, "rating_short_term": 1026.0, "rating_emergency": 1026.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.810150696372156, "qf": null, "pt": null, "qt": null}, "237": {"from_bus": "10038", "to_bus": "10028", "resistance": 0.00031, "reactance": 0.00293, "charging_susceptance": 0.136, "branch_type": "line", "rating_long_term": 721.0, "rating_short_term": 721.0, "rating_emergency": 721.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -380.50000000000153, "qf": null, "pt": null, "qt": null}, "238": {"from_bus": "10038", "to_bus": "10062", "resistance": 0.00198, "reactance": 0.02194, "charging_susceptance": 0.8208, "branch_type": "line", "rating_long_term": 778.0, "rating_short_term": 778.0, "rating_emergency": 778.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 655.0043999750577, "qf": null, "pt": null, "qt": null}, "239": {"from_bus": "10040", "to_bus": "10048", "resistance": 0.00138, "reactance": 0.01671, "charging_susceptance": 0.6016, "branch_type": "line", "rating_long_term": 811.0, "rating_short_term": 811.0, "rating_emergency": 811.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -194.1, "qf": null, "pt": null, "qt": null}, "240": {"from_bus": "10042", "to_bus": "10047", "resistance": 0.0015, "reactance": 0.01581, "charging_susceptance": 0.4752, "branch_type": "line", "rating_long_term": 759.0, "rating_short_term": 759.0, "rating_emergency": 759.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 86.82849030531938, "qf": null, "pt": null, "qt": null}, "241": {"from_bus": "10042", "to_bus": "10059", "resistance": 0.00161, "reactance": 0.01656, "charging_susceptance": 0.5664, "branch_type": "line", "rating_long_term": 751.0, "rating_short_term": 751.0, "rating_emergency": 751.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -300.7161999172541, "qf": null, "pt": null, "qt": null}, "242": {"from_bus": "10042", "to_bus": "10070", "resistance": 0.00195, "reactance": 0.0198, "charging_susceptance": 0.6, "branch_type": "line", "rating_long_term": 746.0, "rating_short_term": 746.0, "rating_emergency": 746.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.012290388066035, "qf": null, "pt": null, "qt": null}, "243": {"from_bus": "10048", "to_bus": "10059", "resistance": 0.00145, "reactance": 0.01498, "charging_susceptance": 0.4416, "branch_type": "line", "rating_long_term": 752.0, "rating_short_term": 752.0, "rating_emergency": 752.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 508.77130387556787, "qf": null, "pt": null, "qt": null}, "244": {"from_bus": "10274", "to_bus": "10230", "resistance": 0.01021, "reactance": 0.04199, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 134.0, "rating_short_term": 134.0, "rating_emergency": 134.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -88.20000000000005, "qf": null, "pt": null, "qt": null}, "245": {"from_bus": "10275", "to_bus": "10270", "resistance": 0.0038, "reactance": 0.02867, "charging_susceptance": 0.00469, "branch_type": "line", "rating_long_term": 178.0, "rating_short_term": 178.0, "rating_emergency": 178.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 61.79999999999992, "qf": null, "pt": null, "qt": null}, "246": {"from_bus": "10230", "to_bus": "10241", "resistance": 0.00223, "reactance": 0.03173, "charging_susceptance": 0.00598, "branch_type": "line", "rating_long_term": 241.0, "rating_short_term": 241.0, "rating_emergency": 241.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -88.20000000000013, "qf": null, "pt": null, "qt": null}, "247": {"from_bus": "10052", "to_bus": "10059", "resistance": 0.00069, "reactance": 0.007, "charging_susceptance": 0.2144, "branch_type": "line", "rating_long_term": 746.0, "rating_short_term": 746.0, "rating_emergency": 746.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -150.0985093945826, "qf": null, "pt": null, "qt": null}, "248": {"from_bus": "10052", "to_bus": "10065", "resistance": 0.00131, "reactance": 0.01469, "charging_susceptance": 0.4208, "branch_type": "line", "rating_long_term": 782.0, "rating_short_term": 782.0, "rating_emergency": 782.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -386.1014906054173, "qf": null, "pt": null, "qt": null}, "249": {"from_bus": "10056", "to_bus": "10061", "resistance": 0.0001, "reactance": 0.00143, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 877.9999999999999, "rating_short_term": 877.9999999999999, "rating_emergency": 877.9999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.198112804914074e-13, "qf": null, "pt": null, "qt": null}, "250": {"from_bus": "10056", "to_bus": "10041", "resistance": 0.00165, "reactance": 0.02063, "charging_susceptance": 0.6816, "branch_type": "line", "rating_long_term": 824.0, "rating_short_term": 824.0, "rating_emergency": 824.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 140.91247239526263, "qf": null, "pt": null, "qt": null}, "251": {"from_bus": "10059", "to_bus": "10062", "resistance": 0.00512, "reactance": 0.05602, "charging_susceptance": 2.0128, "branch_type": "line", "rating_long_term": 512.0, "rating_short_term": 512.0, "rating_emergency": 512.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.454291444632098, "qf": null, "pt": null, "qt": null}, "252": {"from_bus": "10062", "to_bus": "10041", "resistance": 0.00182, "reactance": 0.0233, "charging_susceptance": 0.9584, "branch_type": "line", "rating_long_term": 833.0, "rating_short_term": 833.0, "rating_emergency": 833.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -330.2621637975269, "qf": null, "pt": null, "qt": null}, "253": {"from_bus": "10063", "to_bus": "10013", "resistance": 3e-05, "reactance": 0.00041, "charging_susceptance": 0.0144, "branch_type": "line", "rating_long_term": 860.0, "rating_short_term": 860.0, "rating_emergency": 860.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -142.20000000000022, "qf": null, "pt": null, "qt": null}, "254": {"from_bus": "10063", "to_bus": "10014", "resistance": 3e-05, "reactance": 0.00041, "charging_susceptance": 0.0144, "branch_type": "line", "rating_long_term": 860.0, "rating_short_term": 860.0, "rating_emergency": 860.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.3356619871964987e-12, "qf": null, "pt": null, "qt": null}, "255": {"from_bus": "10063", "to_bus": "10016", "resistance": 8e-05, "reactance": 0.00061, "charging_susceptance": 0.0208, "branch_type": "line", "rating_long_term": 651.0, "rating_short_term": 651.0, "rating_emergency": 651.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -346.3999999999996, "qf": null, "pt": null, "qt": null}, "256": {"from_bus": "10063", "to_bus": "10017", "resistance": 6e-05, "reactance": 0.00059, "charging_susceptance": 0.0224, "branch_type": "line", "rating_long_term": 735.0, "rating_short_term": 735.0, "rating_emergency": 735.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -346.4000000000007, "qf": null, "pt": null, "qt": null}, "257": {"from_bus": "10063", "to_bus": "10018", "resistance": 6e-05, "reactance": 0.00063, "charging_susceptance": 0.0224, "branch_type": "line", "rating_long_term": 758.0, "rating_short_term": 758.0, "rating_emergency": 758.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -346.39999999999725, "qf": null, "pt": null, "qt": null}, "258": {"from_bus": "10063", "to_bus": "10019", "resistance": 6e-05, "reactance": 0.00063, "charging_susceptance": 0.0256, "branch_type": "line", "rating_long_term": 758.0, "rating_short_term": 758.0, "rating_emergency": 758.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.625247945488172e-12, "qf": null, "pt": null, "qt": null}, "259": {"from_bus": "10063", "to_bus": "10065", "resistance": 0.00078, "reactance": 0.00866, "charging_susceptance": 0.3664, "branch_type": "line", "rating_long_term": 779.0, "rating_short_term": 779.0, "rating_emergency": 779.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 296.2906966413412, "qf": null, "pt": null, "qt": null}, "260": {"from_bus": "10063", "to_bus": "10065", "resistance": 0.00079, "reactance": 0.00869, "charging_susceptance": 0.3664, "branch_type": "line", "rating_long_term": 775.0, "rating_short_term": 775.0, "rating_emergency": 775.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 295.26782887387935, "qf": null, "pt": null, "qt": null}, "261": {"from_bus": "10041", "to_bus": "10029", "resistance": 4e-05, "reactance": 0.00051, "charging_susceptance": 0.0192, "branch_type": "line", "rating_long_term": 832.0, "rating_short_term": 832.0, "rating_emergency": 832.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -499.60000000000696, "qf": null, "pt": null, "qt": null}, "262": {"from_bus": "10041", "to_bus": "10030", "resistance": 4e-05, "reactance": 0.00053, "charging_susceptance": 0.0192, "branch_type": "line", "rating_long_term": 847.0000000000001, "rating_short_term": 847.0000000000001, "rating_emergency": 847.0000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -499.60000000000105, "qf": null, "pt": null, "qt": null}, "263": {"from_bus": "10041", "to_bus": "10050", "resistance": 0.0001, "reactance": 0.00198, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 1026.0, "rating_short_term": 1026.0, "rating_emergency": 1026.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.351020303878589e-13, "qf": null, "pt": null, "qt": null}, "264": {"from_bus": "10070", "to_bus": "10011", "resistance": 0.00016, "reactance": 0.00161, "charging_susceptance": 0.0544, "branch_type": "line", "rating_long_term": 743.0, "rating_short_term": 743.0, "rating_emergency": 743.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.2031649368850246e-13, "qf": null, "pt": null, "qt": null}, "265": {"from_bus": "10070", "to_bus": "10012", "resistance": 0.00016, "reactance": 0.00161, "charging_susceptance": 0.0544, "branch_type": "line", "rating_long_term": 743.0, "rating_short_term": 743.0, "rating_emergency": 743.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.2031649368850246e-13, "qf": null, "pt": null, "qt": null}, "266": {"from_bus": "10076", "to_bus": "10023", "resistance": 8e-05, "reactance": 0.00076, "charging_susceptance": 0.0256, "branch_type": "line", "rating_long_term": 723.0, "rating_short_term": 723.0, "rating_emergency": 723.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -390.1690814244172, "qf": null, "pt": null, "qt": null}, "267": {"from_bus": "10076", "to_bus": "10024", "resistance": 8e-05, "reactance": 0.00079, "charging_susceptance": 0.0272, "branch_type": "line", "rating_long_term": 736.0, "rating_short_term": 736.0, "rating_emergency": 736.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.1495382696557502e-12, "qf": null, "pt": null, "qt": null}, "268": {"from_bus": "10076", "to_bus": "10025", "resistance": 8e-05, "reactance": 0.00081, "charging_susceptance": 0.0272, "branch_type": "line", "rating_long_term": 745.0, "rating_short_term": 745.0, "rating_emergency": 745.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -125.40000000000072, "qf": null, "pt": null, "qt": null}, "269": {"from_bus": "10076", "to_bus": "10077", "resistance": 0.0001, "reactance": 0.00198, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 1026.0, "rating_short_term": 1026.0, "rating_emergency": 1026.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.024545555116173e-13, "qf": null, "pt": null, "qt": null}, "270": {"from_bus": "10002", "to_bus": "10008", "resistance": 0.00938, "reactance": 0.05535, "charging_susceptance": 0.08325, "branch_type": "line", "rating_long_term": 317.0, "rating_short_term": 317.0, "rating_emergency": 317.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.831840375222846, "qf": null, "pt": null, "qt": null}, "271": {"from_bus": "10002", "to_bus": "10071", "resistance": 0.00667, "reactance": 0.03936, "charging_susceptance": 0.0588, "branch_type": "line", "rating_long_term": 317.0, "rating_short_term": 317.0, "rating_emergency": 317.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -83.93184037522306, "qf": null, "pt": null, "qt": null}, "272": {"from_bus": "10007", "to_bus": "10075", "resistance": 0.00413, "reactance": 0.02438, "charging_susceptance": 0.0363, "branch_type": "line", "rating_long_term": 317.0, "rating_short_term": 317.0, "rating_emergency": 317.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -138.57785924906437, "qf": null, "pt": null, "qt": null}, "273": {"from_bus": "10007", "to_bus": "10071", "resistance": 0.00667, "reactance": 0.03936, "charging_susceptance": 0.0588, "branch_type": "line", "rating_long_term": 317.0, "rating_short_term": 317.0, "rating_emergency": 317.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.96815962477711, "qf": null, "pt": null, "qt": null}, "274": {"from_bus": "10237", "to_bus": "10245", "resistance": 0.00052, "reactance": 0.00208, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 132.0, "rating_short_term": 132.0, "rating_emergency": 132.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.1999999999993, "qf": null, "pt": null, "qt": null}, "275": {"from_bus": "10237", "to_bus": "10235", "resistance": 0.02181, "reactance": 0.07091, "charging_susceptance": 0.00716, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.3309313061933946, "qf": null, "pt": null, "qt": null}, "276": {"from_bus": "10237", "to_bus": "10235", "resistance": 0.02231, "reactance": 0.07264, "charging_susceptance": 0.00733, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.3230498199638418, "qf": null, "pt": null, "qt": null}, "277": {"from_bus": "10235", "to_bus": "10296", "resistance": 0.03041, "reactance": 0.09504, "charging_susceptance": 0.00994, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.82699056307858, "qf": null, "pt": null, "qt": null}, "278": {"from_bus": "10235", "to_bus": "10296", "resistance": 0.03041, "reactance": 0.09504, "charging_susceptance": 0.00994, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.82699056307858, "qf": null, "pt": null, "qt": null}, "279": {"from_bus": "10114", "to_bus": "10162", "resistance": 0.01091, "reactance": 0.03994, "charging_susceptance": 0.12749, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 104.8582818206928, "qf": null, "pt": null, "qt": null}, "280": {"from_bus": "10008", "to_bus": "10045", "resistance": 0.00269, "reactance": 0.01502, "charging_susceptance": 0.02468, "branch_type": "line", "rating_long_term": 309.0, "rating_short_term": 309.0, "rating_emergency": 309.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 114.55000000000011, "qf": null, "pt": null, "qt": null}, "281": {"from_bus": "10008", "to_bus": "10045", "resistance": 0.00269, "reactance": 0.01502, "charging_susceptance": 0.02468, "branch_type": "line", "rating_long_term": 309.0, "rating_short_term": 309.0, "rating_emergency": 309.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 114.55000000000011, "qf": null, "pt": null, "qt": null}, "282": {"from_bus": "10008", "to_bus": "10046", "resistance": 0.01521, "reactance": 0.07448, "charging_susceptance": 0.10503, "branch_type": "line", "rating_long_term": 290.0, "rating_short_term": 290.0, "rating_emergency": 290.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.488869459759012, "qf": null, "pt": null, "qt": null}, "283": {"from_bus": "10008", "to_bus": "10051", "resistance": 0.01198, "reactance": 0.05847, "charging_susceptance": 0.08276, "branch_type": "line", "rating_long_term": 290.0, "rating_short_term": 290.0, "rating_emergency": 290.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.663016360830724, "qf": null, "pt": null, "qt": null}, "284": {"from_bus": "10008", "to_bus": "10075", "resistance": 0.01585, "reactance": 0.07764, "charging_susceptance": 0.10406, "branch_type": "line", "rating_long_term": 290.0, "rating_short_term": 290.0, "rating_emergency": 290.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -96.52809180317269, "qf": null, "pt": null, "qt": null}, "285": {"from_bus": "10035", "to_bus": "10036", "resistance": 0.0, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 321643.0, "rating_short_term": 321643.0, "rating_emergency": 321643.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 148.3852816744466, "qf": null, "pt": null, "qt": null}, "286": {"from_bus": "10035", "to_bus": "10072", "resistance": 0.01233, "reactance": 0.05537, "charging_susceptance": 0.08518, "branch_type": "line", "rating_long_term": 278.0, "rating_short_term": 278.0, "rating_emergency": 278.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.329951644364264, "qf": null, "pt": null, "qt": null}, "287": {"from_bus": "10035", "to_bus": "10074", "resistance": 0.00231, "reactance": 0.00998, "charging_susceptance": 0.02614, "branch_type": "line", "rating_long_term": 273.0, "rating_short_term": 273.0, "rating_emergency": 273.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 179.3767102706317, "qf": null, "pt": null, "qt": null}, "288": {"from_bus": "10036", "to_bus": "10072", "resistance": 0.01233, "reactance": 0.05537, "charging_susceptance": 0.08518, "branch_type": "line", "rating_long_term": 278.0, "rating_short_term": 278.0, "rating_emergency": 278.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.597940233265245, "qf": null, "pt": null, "qt": null}, "289": {"from_bus": "10036", "to_bus": "10075", "resistance": 0.0044, "reactance": 0.01901, "charging_susceptance": 0.04985, "branch_type": "line", "rating_long_term": 273.0, "rating_short_term": 273.0, "rating_emergency": 273.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 176.98322190776267, "qf": null, "pt": null, "qt": null}, "290": {"from_bus": "10044", "to_bus": "10058", "resistance": 0.01281, "reactance": 0.06178, "charging_susceptance": 0.09728, "branch_type": "line", "rating_long_term": 288.0, "rating_short_term": 288.0, "rating_emergency": 288.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 94.78938842374757, "qf": null, "pt": null, "qt": null}, "291": {"from_bus": "10044", "to_bus": "10058", "resistance": 0.01281, "reactance": 0.06178, "charging_susceptance": 0.09728, "branch_type": "line", "rating_long_term": 288.0, "rating_short_term": 288.0, "rating_emergency": 288.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 94.78938842374757, "qf": null, "pt": null, "qt": null}, "292": {"from_bus": "10269", "to_bus": "10293", "resistance": 0.00446, "reactance": 0.02504, "charging_susceptance": 0.00294, "branch_type": "line", "rating_long_term": 155.0, "rating_short_term": 155.0, "rating_emergency": 155.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.600000000021467, "qf": null, "pt": null, "qt": null}, "293": {"from_bus": "10269", "to_bus": "10293", "resistance": 0.00446, "reactance": 0.02504, "charging_susceptance": 0.00294, "branch_type": "line", "rating_long_term": 155.0, "rating_short_term": 155.0, "rating_emergency": 155.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.600000000021467, "qf": null, "pt": null, "qt": null}, "294": {"from_bus": "10293", "to_bus": "10242", "resistance": 0.00355, "reactance": 0.05041, "charging_susceptance": 0.00952, "branch_type": "line", "rating_long_term": 241.0, "rating_short_term": 241.0, "rating_emergency": 241.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.107714166100723e-15, "qf": null, "pt": null, "qt": null}, "295": {"from_bus": "10046", "to_bus": "10021", "resistance": 0.00161, "reactance": 0.00707, "charging_susceptance": 0.01065, "branch_type": "line", "rating_long_term": 275.0, "rating_short_term": 275.0, "rating_emergency": 275.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -116.99999999999993, "qf": null, "pt": null, "qt": null}, "296": {"from_bus": "10046", "to_bus": "10022", "resistance": 0.00161, "reactance": 0.00707, "charging_susceptance": 0.01065, "branch_type": "line", "rating_long_term": 275.0, "rating_short_term": 275.0, "rating_emergency": 275.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.648838021776988e-13, "qf": null, "pt": null, "qt": null}, "297": {"from_bus": "10046", "to_bus": "10055", "resistance": 0.00857, "reactance": 0.05599, "charging_susceptance": 0.08276, "branch_type": "line", "rating_long_term": 333.0, "rating_short_term": 333.0, "rating_emergency": 333.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -74.57210812237109, "qf": null, "pt": null, "qt": null}, "298": {"from_bus": "10046", "to_bus": "10069", "resistance": 0.00787, "reactance": 0.05341, "charging_susceptance": 0.0726, "branch_type": "line", "rating_long_term": 339.0, "rating_short_term": 339.0, "rating_emergency": 339.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 86.48323866261212, "qf": null, "pt": null, "qt": null}, "299": {"from_bus": "10051", "to_bus": "10064", "resistance": 0.02545, "reactance": 0.12459, "charging_susceptance": 0.17569, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.43698363916938, "qf": null, "pt": null, "qt": null}, "300": {"from_bus": "10055", "to_bus": "10072", "resistance": 0.01099, "reactance": 0.07169, "charging_susceptance": 0.10696, "branch_type": "line", "rating_long_term": 332.0, "rating_short_term": 332.0, "rating_emergency": 332.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -88.83605406118545, "qf": null, "pt": null, "qt": null}, "301": {"from_bus": "10055", "to_bus": "10072", "resistance": 0.01099, "reactance": 0.07169, "charging_susceptance": 0.10696, "branch_type": "line", "rating_long_term": 332.0, "rating_short_term": 332.0, "rating_emergency": 332.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -88.83605406118545, "qf": null, "pt": null, "qt": null}, "302": {"from_bus": "10058", "to_bus": "10064", "resistance": 0.01508, "reactance": 0.07252, "charging_susceptance": 0.10648, "branch_type": "line", "rating_long_term": 288.0, "rating_short_term": 288.0, "rating_emergency": 288.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.305168572072006, "qf": null, "pt": null, "qt": null}, "303": {"from_bus": "10058", "to_bus": "10064", "resistance": 0.01508, "reactance": 0.07252, "charging_susceptance": 0.10648, "branch_type": "line", "rating_long_term": 288.0, "rating_short_term": 288.0, "rating_emergency": 288.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.305168572072006, "qf": null, "pt": null, "qt": null}, "304": {"from_bus": "10064", "to_bus": "10069", "resistance": 0.02217, "reactance": 0.14969, "charging_susceptance": 0.20618, "branch_type": "line", "rating_long_term": 213.0, "rating_short_term": 213.0, "rating_emergency": 213.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.316761337388, "qf": null, "pt": null, "qt": null}, "305": {"from_bus": "10072", "to_bus": "10031", "resistance": 0.00145, "reactance": 0.00632, "charging_susceptance": 0.01016, "branch_type": "line", "rating_long_term": 274.0, "rating_short_term": 274.0, "rating_emergency": 274.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -57.699999999999775, "qf": null, "pt": null, "qt": null}, "306": {"from_bus": "10072", "to_bus": "10053", "resistance": 0.00211, "reactance": 0.01329, "charging_susceptance": 0.02081, "branch_type": "line", "rating_long_term": 327.0, "rating_short_term": 327.0, "rating_emergency": 327.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -114.59999999999957, "qf": null, "pt": null, "qt": null}, "307": {"from_bus": "10072", "to_bus": "10054", "resistance": 0.00211, "reactance": 0.01329, "charging_susceptance": 0.02081, "branch_type": "line", "rating_long_term": 327.0, "rating_short_term": 327.0, "rating_emergency": 327.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -114.60000000000028, "qf": null, "pt": null, "qt": null}, "308": {"from_bus": "10073", "to_bus": "10074", "resistance": 0.00058, "reactance": 0.00324, "charging_susceptance": 0.0213, "branch_type": "line", "rating_long_term": 309.0, "rating_short_term": 309.0, "rating_emergency": 309.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.59999999999967, "qf": null, "pt": null, "qt": null}, "309": {"from_bus": "10074", "to_bus": "10075", "resistance": 0.00217, "reactance": 0.00936, "charging_susceptance": 0.01965, "branch_type": "line", "rating_long_term": 273.0, "rating_short_term": 273.0, "rating_emergency": 273.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 169.77671027063153, "qf": null, "pt": null, "qt": null}, "310": {"from_bus": "10086", "to_bus": "10083", "resistance": 8e-05, "reactance": 0.00073, "charging_susceptance": 0.79808, "branch_type": "line", "rating_long_term": 709.0, "rating_short_term": 709.0, "rating_emergency": 709.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.043338116421246, "qf": null, "pt": null, "qt": null}, "311": {"from_bus": "10117", "to_bus": "10120", "resistance": 0.00123, "reactance": 0.01136, "charging_susceptance": 0.50736, "branch_type": "line", "rating_long_term": 713.0, "rating_short_term": 713.0, "rating_emergency": 713.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -245.76013265158747, "qf": null, "pt": null, "qt": null}, "312": {"from_bus": "10117", "to_bus": "10095", "resistance": 0.00127, "reactance": 0.01175, "charging_susceptance": 0.52515, "branch_type": "line", "rating_long_term": 714.0, "rating_short_term": 714.0, "rating_emergency": 714.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 110.76013265158717, "qf": null, "pt": null, "qt": null}, "313": {"from_bus": "10118", "to_bus": "10139", "resistance": 0.00116, "reactance": 0.00996, "charging_susceptance": 0.45904, "branch_type": "line", "rating_long_term": 689.0, "rating_short_term": 689.0, "rating_emergency": 689.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 180.95734990203488, "qf": null, "pt": null, "qt": null}, "314": {"from_bus": "10118", "to_bus": "10140", "resistance": 0.00116, "reactance": 0.00996, "charging_susceptance": 0.45904, "branch_type": "line", "rating_long_term": 689.0, "rating_short_term": 689.0, "rating_emergency": 689.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 89.05108609347907, "qf": null, "pt": null, "qt": null}, "315": {"from_bus": "10119", "to_bus": "10145", "resistance": 0.00097, "reactance": 0.00893, "charging_susceptance": 0.39888, "branch_type": "line", "rating_long_term": 712.0, "rating_short_term": 712.0, "rating_emergency": 712.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 97.99706170013286, "qf": null, "pt": null, "qt": null}, "316": {"from_bus": "10119", "to_bus": "10158", "resistance": 0.00051, "reactance": 0.00475, "charging_susceptance": 0.212, "branch_type": "line", "rating_long_term": 716.0, "rating_short_term": 716.0, "rating_emergency": 716.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -134.99706170013263, "qf": null, "pt": null, "qt": null}, "317": {"from_bus": "10120", "to_bus": "10129", "resistance": 0.00233, "reactance": 0.02406, "charging_susceptance": 1.03856, "branch_type": "line", "rating_long_term": 752.0, "rating_short_term": 752.0, "rating_emergency": 752.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -324.1081612917443, "qf": null, "pt": null, "qt": null}, "318": {"from_bus": "10120", "to_bus": "10142", "resistance": 0.00166, "reactance": 0.01701, "charging_susceptance": 0.74512, "branch_type": "line", "rating_long_term": 749.0, "rating_short_term": 749.0, "rating_emergency": 749.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 105.93453317629053, "qf": null, "pt": null, "qt": null}, "319": {"from_bus": "10120", "to_bus": "10095", "resistance": 0.00249, "reactance": 0.02302, "charging_susceptance": 1.02899, "branch_type": "line", "rating_long_term": 713.0, "rating_short_term": 713.0, "rating_emergency": 713.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 177.81349546386548, "qf": null, "pt": null, "qt": null}, "320": {"from_bus": "10121", "to_bus": "10166", "resistance": 0.00446, "reactance": 0.01636, "charging_susceptance": 0.05242, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.56089150300876, "qf": null, "pt": null, "qt": null}, "321": {"from_bus": "10086", "to_bus": "10084", "resistance": 8e-05, "reactance": 0.00095, "charging_susceptance": 0.6032, "branch_type": "line", "rating_long_term": 803.9999999999999, "rating_short_term": 803.9999999999999, "rating_emergency": 803.9999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -257.34255606503314, "qf": null, "pt": null, "qt": null}, "322": {"from_bus": "10123", "to_bus": "10151", "resistance": 0.00088, "reactance": 0.00903, "charging_susceptance": 0.39568, "branch_type": "line", "rating_long_term": 750.0, "rating_short_term": 750.0, "rating_emergency": 750.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -311.9167261120985, "qf": null, "pt": null, "qt": null}, "323": {"from_bus": "10096", "to_bus": "10094", "resistance": 0.00067, "reactance": 0.00872, "charging_susceptance": 0.432, "branch_type": "line", "rating_long_term": 840.0, "rating_short_term": 840.0, "rating_emergency": 840.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -345.77533333921036, "qf": null, "pt": null, "qt": null}, "324": {"from_bus": "10096", "to_bus": "10094", "resistance": 0.00067, "reactance": 0.00872, "charging_susceptance": 0.432, "branch_type": "line", "rating_long_term": 840.0, "rating_short_term": 840.0, "rating_emergency": 840.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -345.77533333921036, "qf": null, "pt": null, "qt": null}, "325": {"from_bus": "10096", "to_bus": "10097", "resistance": 0.00066, "reactance": 0.00494, "charging_susceptance": 0.22048, "branch_type": "line", "rating_long_term": 645.0, "rating_short_term": 645.0, "rating_emergency": 645.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.77248988152727, "qf": null, "pt": null, "qt": null}, "326": {"from_bus": "10096", "to_bus": "10097", "resistance": 0.00066, "reactance": 0.00494, "charging_susceptance": 0.22048, "branch_type": "line", "rating_long_term": 645.0, "rating_short_term": 645.0, "rating_emergency": 645.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.77248988152727, "qf": null, "pt": null, "qt": null}, "327": {"from_bus": "10123", "to_bus": "10151", "resistance": 0.00088, "reactance": 0.00903, "charging_susceptance": 0.39568, "branch_type": "line", "rating_long_term": 750.0, "rating_short_term": 750.0, "rating_emergency": 750.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -311.9167261120985, "qf": null, "pt": null, "qt": null}, "328": {"from_bus": "10097", "to_bus": "10095", "resistance": 0.00033, "reactance": 0.00423, "charging_susceptance": 0.21552, "branch_type": "line", "rating_long_term": 834.0, "rating_short_term": 834.0, "rating_emergency": 834.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -63.78736174767193, "qf": null, "pt": null, "qt": null}, "329": {"from_bus": "10097", "to_bus": "10095", "resistance": 0.00033, "reactance": 0.00423, "charging_susceptance": 0.21552, "branch_type": "line", "rating_long_term": 834.0, "rating_short_term": 834.0, "rating_emergency": 834.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -63.78736174767193, "qf": null, "pt": null, "qt": null}, "330": {"from_bus": "10098", "to_bus": "10097", "resistance": 0.00062, "reactance": 0.00465, "charging_susceptance": 0.22464, "branch_type": "line", "rating_long_term": 646.0, "rating_short_term": 646.0, "rating_emergency": 646.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 280.485128133854, "qf": null, "pt": null, "qt": null}, "331": {"from_bus": "10098", "to_bus": "10097", "resistance": 0.00062, "reactance": 0.00465, "charging_susceptance": 0.22464, "branch_type": "line", "rating_long_term": 646.0, "rating_short_term": 646.0, "rating_emergency": 646.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 280.485128133854, "qf": null, "pt": null, "qt": null}, "332": {"from_bus": "10124", "to_bus": "10130", "resistance": 0.00068, "reactance": 0.00697, "charging_susceptance": 0.30541, "branch_type": "line", "rating_long_term": 749.0, "rating_short_term": 749.0, "rating_emergency": 749.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -248.70989244462157, "qf": null, "pt": null, "qt": null}, "333": {"from_bus": "10124", "to_bus": "10133", "resistance": 0.00247, "reactance": 0.02543, "charging_susceptance": 1.11398, "branch_type": "line", "rating_long_term": 751.0, "rating_short_term": 751.0, "rating_emergency": 751.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 248.7098924446216, "qf": null, "pt": null, "qt": null}, "334": {"from_bus": "10125", "to_bus": "10126", "resistance": 0.00061, "reactance": 0.00623, "charging_susceptance": 0.2728, "branch_type": "line", "rating_long_term": 748.0, "rating_short_term": 748.0, "rating_emergency": 748.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -221.37576809156246, "qf": null, "pt": null, "qt": null}, "335": {"from_bus": "10125", "to_bus": "10164", "resistance": 0.00188, "reactance": 0.019, "charging_susceptance": 0.8336, "branch_type": "line", "rating_long_term": 744.0, "rating_short_term": 744.0, "rating_emergency": 744.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.375768091562406, "qf": null, "pt": null, "qt": null}, "336": {"from_bus": "10126", "to_bus": "10158", "resistance": 0.00135, "reactance": 0.0125, "charging_susceptance": 0.5585, "branch_type": "line", "rating_long_term": 714.0, "rating_short_term": 714.0, "rating_emergency": 714.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -78.54473179138594, "qf": null, "pt": null, "qt": null}, "337": {"from_bus": "10126", "to_bus": "10158", "resistance": 0.00135, "reactance": 0.0125, "charging_susceptance": 0.5585, "branch_type": "line", "rating_long_term": 714.0, "rating_short_term": 714.0, "rating_emergency": 714.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -78.54473179138594, "qf": null, "pt": null, "qt": null}, "338": {"from_bus": "10087", "to_bus": "10134", "resistance": 0.00048, "reactance": 0.0027, "charging_susceptance": 0.11808, "branch_type": "line", "rating_long_term": 563.0, "rating_short_term": 563.0, "rating_emergency": 563.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -288.15454651728527, "qf": null, "pt": null, "qt": null}, "339": {"from_bus": "10126", "to_bus": "10164", "resistance": 0.00246, "reactance": 0.02524, "charging_susceptance": 1.1048, "branch_type": "line", "rating_long_term": 750.0, "rating_short_term": 750.0, "rating_emergency": 750.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 78.26111842116164, "qf": null, "pt": null, "qt": null}, "340": {"from_bus": "10127", "to_bus": "10163", "resistance": 0.01467, "reactance": 0.05331, "charging_susceptance": 0.17037, "branch_type": "line", "rating_long_term": 252.0, "rating_short_term": 252.0, "rating_emergency": 252.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.938178504953614, "qf": null, "pt": null, "qt": null}, "341": {"from_bus": "10128", "to_bus": "10163", "resistance": 0.01467, "reactance": 0.05331, "charging_susceptance": 0.17037, "branch_type": "line", "rating_long_term": 252.0, "rating_short_term": 252.0, "rating_emergency": 252.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.938178504953614, "qf": null, "pt": null, "qt": null}, "342": {"from_bus": "10129", "to_bus": "10130", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 1000.0, "rating_short_term": 1000.0, "rating_emergency": 1000.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 794.8059446700018, "qf": null, "pt": null, "qt": null}, "343": {"from_bus": "10129", "to_bus": "10134", "resistance": 0.00338, "reactance": 0.03471, "charging_susceptance": 1.52074, "branch_type": "line", "rating_long_term": 750.0, "rating_short_term": 750.0, "rating_emergency": 750.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 268.4429470191269, "qf": null, "pt": null, "qt": null}, "344": {"from_bus": "10129", "to_bus": "10134", "resistance": 0.00338, "reactance": 0.03471, "charging_susceptance": 1.52074, "branch_type": "line", "rating_long_term": 750.0, "rating_short_term": 750.0, "rating_emergency": 750.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 268.4429470191269, "qf": null, "pt": null, "qt": null}, "345": {"from_bus": "10130", "to_bus": "10133", "resistance": 0.00315, "reactance": 0.0324, "charging_susceptance": 1.41939, "branch_type": "line", "rating_long_term": 751.0, "rating_short_term": 751.0, "rating_emergency": 751.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 248.7098924446216, "qf": null, "pt": null, "qt": null}, "346": {"from_bus": "10130", "to_bus": "10152", "resistance": 0.00091, "reactance": 0.00928, "charging_susceptance": 0.4064, "branch_type": "line", "rating_long_term": 748.0, "rating_short_term": 748.0, "rating_emergency": 748.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 297.38615978075865, "qf": null, "pt": null, "qt": null}, "347": {"from_bus": "10131", "to_bus": "10126", "resistance": 0.0009, "reactance": 0.00792, "charging_susceptance": 0.36176, "branch_type": "line", "rating_long_term": 697.0, "rating_short_term": 697.0, "rating_emergency": 697.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -112.54827814822947, "qf": null, "pt": null, "qt": null}, "348": {"from_bus": "10131", "to_bus": "10143", "resistance": 0.00312, "reactance": 0.02634, "charging_susceptance": 1.22736, "branch_type": "line", "rating_long_term": 683.0, "rating_short_term": 683.0, "rating_emergency": 683.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -75.45172185177024, "qf": null, "pt": null, "qt": null}, "349": {"from_bus": "10087", "to_bus": "10134", "resistance": 0.00047, "reactance": 0.00269, "charging_susceptance": 0.11808, "branch_type": "line", "rating_long_term": 568.0, "rating_short_term": 568.0, "rating_emergency": 568.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -289.2257530099142, "qf": null, "pt": null, "qt": null}, "350": {"from_bus": "10132", "to_bus": "10169", "resistance": 0.00027, "reactance": 0.00279, "charging_susceptance": 0.1224, "branch_type": "line", "rating_long_term": 752.0, "rating_short_term": 752.0, "rating_emergency": 752.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 291.60000000000025, "qf": null, "pt": null, "qt": null}, "351": {"from_bus": "10132", "to_bus": "10170", "resistance": 0.00027, "reactance": 0.00279, "charging_susceptance": 0.1224, "branch_type": "line", "rating_long_term": 752.0, "rating_short_term": 752.0, "rating_emergency": 752.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 291.6000000000013, "qf": null, "pt": null, "qt": null}, "352": {"from_bus": "10133", "to_bus": "10134", "resistance": 0.00035, "reactance": 0.00363, "charging_susceptance": 0.15888, "branch_type": "line", "rating_long_term": 754.0, "rating_short_term": 754.0, "rating_emergency": 754.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 333.81978488924335, "qf": null, "pt": null, "qt": null}, "353": {"from_bus": "10134", "to_bus": "10109", "resistance": 0.00164, "reactance": 0.01359, "charging_susceptance": 0.63792, "branch_type": "line", "rating_long_term": 677.0, "rating_short_term": 677.0, "rating_emergency": 677.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -205.99027979984598, "qf": null, "pt": null, "qt": null}, "354": {"from_bus": "10134", "to_bus": "10110", "resistance": 0.00164, "reactance": 0.01359, "charging_susceptance": 0.63792, "branch_type": "line", "rating_long_term": 677.0, "rating_short_term": 677.0, "rating_emergency": 677.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -250.8138235456817, "qf": null, "pt": null, "qt": null}, "355": {"from_bus": "10135", "to_bus": "10121", "resistance": 0.00744, "reactance": 0.02723, "charging_susceptance": 0.08722, "branch_type": "line", "rating_long_term": 252.0, "rating_short_term": 252.0, "rating_emergency": 252.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 91.56089150300888, "qf": null, "pt": null, "qt": null}, "356": {"from_bus": "10135", "to_bus": "10160", "resistance": 0.01667, "reactance": 0.06105, "charging_susceptance": 0.19515, "branch_type": "line", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 253.0000000000043, "qf": null, "pt": null, "qt": null}, "357": {"from_bus": "10135", "to_bus": "10166", "resistance": 0.01116, "reactance": 0.04085, "charging_susceptance": 0.13102, "branch_type": "line", "rating_long_term": 252.0, "rating_short_term": 252.0, "rating_emergency": 252.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 65.6631397947651, "qf": null, "pt": null, "qt": null}, "358": {"from_bus": "10138", "to_bus": "10142", "resistance": 0.00054, "reactance": 0.00538, "charging_susceptance": 0.22912, "branch_type": "line", "rating_long_term": 739.0, "rating_short_term": 739.0, "rating_emergency": 739.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -105.93453317629049, "qf": null, "pt": null, "qt": null}, "359": {"from_bus": "10087", "to_bus": "10088", "resistance": 0.00035, "reactance": 0.02784, "charging_susceptance": -0.00155, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1149.0, "rating_short_term": 1149.0, "rating_emergency": 1149.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.537863933784703, "qf": null, "pt": null, "qt": null}, "360": {"from_bus": "10105", "to_bus": "10302", "resistance": 0.00177, "reactance": 0.07164, "charging_susceptance": -0.00139, "transformer_tap_ratio": 0.95584, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 455.99999999999994, "rating_short_term": 455.99999999999994, "rating_emergency": 455.99999999999994, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 80.50000000000001, "qf": null, "pt": null, "qt": null}, "361": {"from_bus": "10167", "to_bus": "10361", "resistance": 0.00168, "reactance": 0.09369, "charging_susceptance": -0.00162, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 132.49999999999997, "qf": null, "pt": null, "qt": null}, "362": {"from_bus": "10042", "to_bus": "10232", "resistance": 0.0013, "reactance": 0.04918, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.015, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 664.0, "rating_short_term": 664.0, "rating_emergency": 664.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 184.49999999999983, "qf": null, "pt": null, "qt": null}, "363": {"from_bus": "10042", "to_bus": "10231", "resistance": 0.0013, "reactance": 0.04918, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 664.0, "rating_short_term": 664.0, "rating_emergency": 664.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 194.4, "qf": null, "pt": null, "qt": null}, "364": {"from_bus": "10283", "to_bus": "10232", "resistance": 0.0006, "reactance": 0.05, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99491, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 655.0, "rating_short_term": 655.0, "rating_emergency": 655.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.3637965441361035e-14, "qf": null, "pt": null, "qt": null}, "365": {"from_bus": "10020", "to_bus": "10254", "resistance": 0.0005, "reactance": 0.0245, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0035, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1333.0, "rating_short_term": 1333.0, "rating_emergency": 1333.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -319.70000000000005, "qf": null, "pt": null, "qt": null}, "366": {"from_bus": "10266", "to_bus": "10034", "resistance": 0.00042, "reactance": 0.0206, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0131, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1586.0, "rating_short_term": 1586.0, "rating_emergency": 1586.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -295.09999999999985, "qf": null, "pt": null, "qt": null}, "367": {"from_bus": "10273", "to_bus": "10047", "resistance": 0.00043, "reactance": 0.0204, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9871, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1601.0000000000002, "rating_short_term": 1601.0000000000002, "rating_emergency": 1601.0000000000002, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -375.3999999999998, "qf": null, "pt": null, "qt": null}, "368": {"from_bus": "10274", "to_bus": "10048", "resistance": 0.00106, "reactance": 0.05279, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.013, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 619.0, "rating_short_term": 619.0, "rating_emergency": 619.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -106.89999999999988, "qf": null, "pt": null, "qt": null}, "369": {"from_bus": "10275", "to_bus": "10048", "resistance": 0.00106, "reactance": 0.05279, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.013, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 619.0, "rating_short_term": 619.0, "rating_emergency": 619.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.199999999999015, "qf": null, "pt": null, "qt": null}, "370": {"from_bus": "10168", "to_bus": "10361", "resistance": 0.00168, "reactance": 0.09369, "charging_susceptance": -0.00162, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 132.49999999999997, "qf": null, "pt": null, "qt": null}, "371": {"from_bus": "10241", "to_bus": "10247", "resistance": 0.00153, "reactance": 0.06327, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.95, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 518.0, "rating_short_term": 518.0, "rating_emergency": 518.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -88.2, "qf": null, "pt": null, "qt": null}, "372": {"from_bus": "10277", "to_bus": "10052", "resistance": 0.00017, "reactance": 0.01371, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.032, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 2383.0, "rating_short_term": 2383.0, "rating_emergency": 2383.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -536.2000000000002, "qf": null, "pt": null, "qt": null}, "373": {"from_bus": "10280", "to_bus": "10056", "resistance": 0.00055, "reactance": 0.04057, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.032, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 805.0000000000001, "rating_short_term": 805.0000000000001, "rating_emergency": 805.0000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -149.79999999999998, "qf": null, "pt": null, "qt": null}, "374": {"from_bus": "10284", "to_bus": "10062", "resistance": 0.00022, "reactance": 0.0117, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09072, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 2792.0, "rating_short_term": 2792.0, "rating_emergency": 2792.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -704.4, "qf": null, "pt": null, "qt": null}, "375": {"from_bus": "10013", "to_bus": "10246", "resistance": 0.00051, "reactance": 0.05, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.98143, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 654.0, "rating_short_term": 654.0, "rating_emergency": 654.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -142.2, "qf": null, "pt": null, "qt": null}, "376": {"from_bus": "10285", "to_bus": "10063", "resistance": 0.00053, "reactance": 0.0264, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0262, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1237.0, "rating_short_term": 1237.0, "rating_emergency": 1237.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -155.7000000000001, "qf": null, "pt": null, "qt": null}, "377": {"from_bus": "10016", "to_bus": "10250", "resistance": 0.00117, "reactance": 0.0543, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99875, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 602.0, "rating_short_term": 602.0, "rating_emergency": 602.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -173.20000000000002, "qf": null, "pt": null, "qt": null}, "378": {"from_bus": "10016", "to_bus": "10250", "resistance": 0.00117, "reactance": 0.0543, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99875, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 602.0, "rating_short_term": 602.0, "rating_emergency": 602.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -173.20000000000002, "qf": null, "pt": null, "qt": null}, "379": {"from_bus": "10017", "to_bus": "10251", "resistance": 0.00117, "reactance": 0.0543, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99875, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 602.0, "rating_short_term": 602.0, "rating_emergency": 602.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -173.2, "qf": null, "pt": null, "qt": null}, "380": {"from_bus": "10017", "to_bus": "10251", "resistance": 0.00117, "reactance": 0.0543, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99875, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 602.0, "rating_short_term": 602.0, "rating_emergency": 602.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -173.2, "qf": null, "pt": null, "qt": null}, "381": {"from_bus": "10018", "to_bus": "10252", "resistance": 0.00117, "reactance": 0.0543, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99875, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 602.0, "rating_short_term": 602.0, "rating_emergency": 602.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -173.2, "qf": null, "pt": null, "qt": null}, "382": {"from_bus": "10018", "to_bus": "10252", "resistance": 0.00117, "reactance": 0.0543, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99875, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 602.0, "rating_short_term": 602.0, "rating_emergency": 602.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -173.2, "qf": null, "pt": null, "qt": null}, "383": {"from_bus": "10065", "to_bus": "10064", "resistance": 0.00077, "reactance": 0.02674, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1196.0, "rating_short_term": 1196.0, "rating_emergency": 1196.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 201.69763816228144, "qf": null, "pt": null, "qt": null}, "384": {"from_bus": "10288", "to_bus": "10065", "resistance": 0.00049, "reactance": 0.03843, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0165, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 850.0, "rating_short_term": 850.0, "rating_emergency": 850.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -176.60000000000008, "qf": null, "pt": null, "qt": null}, "385": {"from_bus": "10029", "to_bus": "10261", "resistance": 0.00016, "reactance": 0.01072, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.05, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 3047.0, "rating_short_term": 3047.0, "rating_emergency": 3047.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -499.6, "qf": null, "pt": null, "qt": null}, "386": {"from_bus": "10030", "to_bus": "10262", "resistance": 0.00016, "reactance": 0.01072, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.05, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 3047.0, "rating_short_term": 3047.0, "rating_emergency": 3047.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -499.5999999999998, "qf": null, "pt": null, "qt": null}, "387": {"from_bus": "10268", "to_bus": "10041", "resistance": 0.00053, "reactance": 0.02619, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.01574, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1247.0, "rating_short_term": 1247.0, "rating_emergency": 1247.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -157.78783714178465, "qf": null, "pt": null, "qt": null}, "388": {"from_bus": "10291", "to_bus": "10070", "resistance": 0.0009, "reactance": 0.03817, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0456, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 856.0, "rating_short_term": 856.0, "rating_emergency": 856.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -258.90000000000003, "qf": null, "pt": null, "qt": null}, "389": {"from_bus": "10023", "to_bus": "10256", "resistance": 0.00039, "reactance": 0.02656, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9375, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1230.0, "rating_short_term": 1230.0, "rating_emergency": 1230.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -390.16908142441827, "qf": null, "pt": null, "qt": null}, "390": {"from_bus": "10025", "to_bus": "10257", "resistance": 0.00039, "reactance": 0.02656, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9375, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1230.0, "rating_short_term": 1230.0, "rating_emergency": 1230.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -125.40000000000009, "qf": null, "pt": null, "qt": null}, "391": {"from_bus": "10295", "to_bus": "10076", "resistance": 0.00103, "reactance": 0.05279, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.948, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 619.0, "rating_short_term": 619.0, "rating_emergency": 619.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -192.49999999999997, "qf": null, "pt": null, "qt": null}, "392": {"from_bus": "10002", "to_bus": "10229", "resistance": 0.00136, "reactance": 0.06474, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 504.0, "rating_short_term": 504.0, "rating_emergency": 504.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 45.10000000000009, "qf": null, "pt": null, "qt": null}, "393": {"from_bus": "10007", "to_bus": "10237", "resistance": 0.00049, "reactance": 0.03327, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 981.0, "rating_short_term": 981.0, "rating_emergency": 981.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 172.54601887384166, "qf": null, "pt": null, "qt": null}, "394": {"from_bus": "10245", "to_bus": "10253", "resistance": 0.00267, "reactance": 0.08044, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.07143, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 407.0, "rating_short_term": 407.0, "rating_emergency": 407.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -55.05242335881473, "qf": null, "pt": null, "qt": null}, "395": {"from_bus": "10245", "to_bus": "10253", "resistance": 0.00267, "reactance": 0.08044, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.07143, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 407.0, "rating_short_term": 407.0, "rating_emergency": 407.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -55.05242335881473, "qf": null, "pt": null, "qt": null}, "396": {"from_bus": "10245", "to_bus": "10253", "resistance": 0.00267, "reactance": 0.08667, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.07143, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 378.0, "rating_short_term": 378.0, "rating_emergency": 378.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -51.09515328237059, "qf": null, "pt": null, "qt": null}, "397": {"from_bus": "10008", "to_bus": "10009", "resistance": 0.00042, "reactance": 0.01746, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02827, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1832.0, "rating_short_term": 1832.0, "rating_emergency": 1832.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -93.9142147226771, "qf": null, "pt": null, "qt": null}, "398": {"from_bus": "10035", "to_bus": "10037", "resistance": 0.00042, "reactance": 0.0264, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1212.0, "rating_short_term": 1212.0, "rating_emergency": 1212.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -299.43204030076106, "qf": null, "pt": null, "qt": null}, "399": {"from_bus": "10044", "to_bus": "10269", "resistance": 0.00071, "reactance": 0.03267, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 999.0, "rating_short_term": 999.0, "rating_emergency": 999.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 242.00000000004303, "qf": null, "pt": null, "qt": null}, "400": {"from_bus": "10045", "to_bus": "10271", "resistance": 0.00099, "reactance": 0.02541, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1283.0, "rating_short_term": 1283.0, "rating_emergency": 1283.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 229.10000000000002, "qf": null, "pt": null, "qt": null}, "401": {"from_bus": "10046", "to_bus": "10272", "resistance": 0.00192, "reactance": 0.05322, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 613.0, "rating_short_term": 613.0, "rating_emergency": 613.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 79.60000000000005, "qf": null, "pt": null, "qt": null}, "402": {"from_bus": "10021", "to_bus": "10255", "resistance": 0.00039, "reactance": 0.05586, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.03533, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 584.0, "rating_short_term": 584.0, "rating_emergency": 584.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -117.0, "qf": null, "pt": null, "qt": null}, "403": {"from_bus": "10051", "to_bus": "10276", "resistance": 0.00095, "reactance": 0.02571, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1268.0, "rating_short_term": 1268.0, "rating_emergency": 1268.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 57.09999999999999, "qf": null, "pt": null, "qt": null}, "404": {"from_bus": "10055", "to_bus": "10281", "resistance": 0.00192, "reactance": 0.05081, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 642.0, "rating_short_term": 642.0, "rating_emergency": 642.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 103.1, "qf": null, "pt": null, "qt": null}, "405": {"from_bus": "10058", "to_bus": "10059", "resistance": 0.00042, "reactance": 0.0264, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1212.0, "rating_short_term": 1212.0, "rating_emergency": 1212.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -79.41088600836099, "qf": null, "pt": null, "qt": null}, "406": {"from_bus": "10058", "to_bus": "10282", "resistance": 0.00049, "reactance": 0.03267, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 999.0, "rating_short_term": 999.0, "rating_emergency": 999.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 305.6000000000002, "qf": null, "pt": null, "qt": null}, "407": {"from_bus": "10064", "to_bus": "10289", "resistance": 0.0009, "reactance": 0.02541, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1283.0, "rating_short_term": 1283.0, "rating_emergency": 1283.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 123.9000000000001, "qf": null, "pt": null, "qt": null}, "408": {"from_bus": "10069", "to_bus": "10290", "resistance": 0.00081, "reactance": 0.05869, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 556.0, "rating_short_term": 556.0, "rating_emergency": 556.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 120.8, "qf": null, "pt": null, "qt": null}, "409": {"from_bus": "10072", "to_bus": "10292", "resistance": 0.00093, "reactance": 0.02691, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1212.0, "rating_short_term": 1212.0, "rating_emergency": 1212.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 52.29999999999997, "qf": null, "pt": null, "qt": null}, "410": {"from_bus": "10031", "to_bus": "10263", "resistance": 0.00306, "reactance": 0.10051, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99857, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 325.0, "rating_short_term": 325.0, "rating_emergency": 325.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -57.70000000000002, "qf": null, "pt": null, "qt": null}, "411": {"from_bus": "10073", "to_bus": "10294", "resistance": 0.00198, "reactance": 0.05081, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 642.0, "rating_short_term": 642.0, "rating_emergency": 642.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.600000000000017, "qf": null, "pt": null, "qt": null}, "412": {"from_bus": "10053", "to_bus": "10278", "resistance": 0.00069, "reactance": 0.0625, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.98083, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 522.0, "rating_short_term": 522.0, "rating_emergency": 522.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -114.6, "qf": null, "pt": null, "qt": null}, "413": {"from_bus": "10054", "to_bus": "10279", "resistance": 0.00069, "reactance": 0.0625, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.98083, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 522.0, "rating_short_term": 522.0, "rating_emergency": 522.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -114.6, "qf": null, "pt": null, "qt": null}, "414": {"from_bus": "10075", "to_bus": "10296", "resistance": 0.00119, "reactance": 0.06714, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 486.00000000000006, "rating_short_term": 486.00000000000006, "rating_emergency": 486.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 111.65398112615709, "qf": null, "pt": null, "qt": null}, "415": {"from_bus": "10105", "to_bus": "10302", "resistance": 0.00177, "reactance": 0.07164, "charging_susceptance": -0.00139, "transformer_tap_ratio": 0.95584, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 455.99999999999994, "rating_short_term": 455.99999999999994, "rating_emergency": 455.99999999999994, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 80.50000000000001, "qf": null, "pt": null, "qt": null}, "416": {"from_bus": "10106", "to_bus": "10303", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 161.50000000000034, "qf": null, "pt": null, "qt": null}, "417": {"from_bus": "10106", "to_bus": "10304", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 161.50000000000028, "qf": null, "pt": null, "qt": null}, "418": {"from_bus": "10107", "to_bus": "10305", "resistance": 0.00168, "reactance": 0.09369, "charging_susceptance": -0.00162, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 112.63446311641063, "qf": null, "pt": null, "qt": null}, "419": {"from_bus": "10108", "to_bus": "10305", "resistance": 0.00168, "reactance": 0.09369, "charging_susceptance": -0.00162, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 119.3655368835893, "qf": null, "pt": null, "qt": null}, "420": {"from_bus": "10111", "to_bus": "10306", "resistance": 0.00097, "reactance": 0.06945, "charging_susceptance": -0.00063, "transformer_tap_ratio": 0.90552, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 471.0, "rating_short_term": 471.0, "rating_emergency": 471.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 143.00000000000003, "qf": null, "pt": null, "qt": null}, "421": {"from_bus": "10112", "to_bus": "10307", "resistance": 0.0022, "reactance": 0.09437, "charging_susceptance": -0.01007, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 346.0, "rating_short_term": 346.0, "rating_emergency": 346.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 111.5, "qf": null, "pt": null, "qt": null}, "422": {"from_bus": "10112", "to_bus": "10308", "resistance": 0.0022, "reactance": 0.09437, "charging_susceptance": -0.01007, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 346.0, "rating_short_term": 346.0, "rating_emergency": 346.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 55.749999999999986, "qf": null, "pt": null, "qt": null}, "423": {"from_bus": "10112", "to_bus": "10308", "resistance": 0.0022, "reactance": 0.09437, "charging_susceptance": -0.01007, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 346.0, "rating_short_term": 346.0, "rating_emergency": 346.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 55.749999999999986, "qf": null, "pt": null, "qt": null}, "424": {"from_bus": "10087", "to_bus": "10089", "resistance": 0.00035, "reactance": 0.02781, "charging_susceptance": -0.00156, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1150.0, "rating_short_term": 1150.0, "rating_emergency": 1150.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.88158338238443, "qf": null, "pt": null, "qt": null}, "425": {"from_bus": "10113", "to_bus": "10114", "resistance": 0.00047, "reactance": 0.03467, "charging_susceptance": -0.02498, "transformer_tap_ratio": 0.89962, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 923.0, "rating_short_term": 923.0, "rating_emergency": 923.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 267.6715281751952, "qf": null, "pt": null, "qt": null}, "426": {"from_bus": "10113", "to_bus": "10309", "resistance": 0.00168, "reactance": 0.09369, "charging_susceptance": -0.00162, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 61.999999999999986, "qf": null, "pt": null, "qt": null}, "427": {"from_bus": "10113", "to_bus": "10309", "resistance": 0.00168, "reactance": 0.09369, "charging_susceptance": -0.00162, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 61.999999999999986, "qf": null, "pt": null, "qt": null}, "428": {"from_bus": "10117", "to_bus": "10312", "resistance": 0.00168, "reactance": 0.09369, "charging_susceptance": -0.00162, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 67.50000000000001, "qf": null, "pt": null, "qt": null}, "429": {"from_bus": "10117", "to_bus": "10312", "resistance": 0.00168, "reactance": 0.09369, "charging_susceptance": -0.00162, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 67.50000000000001, "qf": null, "pt": null, "qt": null}, "430": {"from_bus": "10118", "to_bus": "10315", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 107.27115216693271, "qf": null, "pt": null, "qt": null}, "431": {"from_bus": "10118", "to_bus": "10316", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 107.28805278136693, "qf": null, "pt": null, "qt": null}, "432": {"from_bus": "10118", "to_bus": "10317", "resistance": 0.00129, "reactance": 0.07549, "charging_susceptance": -0.01267, "transformer_tap_ratio": 0.88636, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 433.0, "rating_short_term": 433.0, "rating_emergency": 433.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 105.44079505170443, "qf": null, "pt": null, "qt": null}, "433": {"from_bus": "10119", "to_bus": "10318", "resistance": 0.00129, "reactance": 0.07549, "charging_susceptance": -0.01267, "transformer_tap_ratio": 0.93786, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 433.0, "rating_short_term": 433.0, "rating_emergency": 433.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 37.00000000000002, "qf": null, "pt": null, "qt": null}, "434": {"from_bus": "10120", "to_bus": "10319", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95255, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 94.58908555079766, "qf": null, "pt": null, "qt": null}, "435": {"from_bus": "10092", "to_bus": "10298", "resistance": 0.00163, "reactance": 0.06966, "charging_susceptance": -0.01078, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 469.00000000000006, "rating_short_term": 469.00000000000006, "rating_emergency": 469.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.691666143921633, "qf": null, "pt": null, "qt": null}, "436": {"from_bus": "10120", "to_bus": "10320", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.00000000000002, "qf": null, "pt": null, "qt": null}, "437": {"from_bus": "10122", "to_bus": "10321", "resistance": 0.0022, "reactance": 0.09437, "charging_susceptance": -0.01007, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 346.0, "rating_short_term": 346.0, "rating_emergency": 346.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 62.99999999999994, "qf": null, "pt": null, "qt": null}, "438": {"from_bus": "10122", "to_bus": "10321", "resistance": 0.0022, "reactance": 0.09437, "charging_susceptance": -0.01007, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 346.0, "rating_short_term": 346.0, "rating_emergency": 346.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 62.99999999999994, "qf": null, "pt": null, "qt": null}, "439": {"from_bus": "10122", "to_bus": "10321", "resistance": 0.0022, "reactance": 0.09437, "charging_susceptance": -0.01007, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 346.0, "rating_short_term": 346.0, "rating_emergency": 346.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 62.99999999999994, "qf": null, "pt": null, "qt": null}, "440": {"from_bus": "10123", "to_bus": "10322", "resistance": 0.00168, "reactance": 0.09369, "charging_susceptance": -0.00162, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 78.49999999999802, "qf": null, "pt": null, "qt": null}, "441": {"from_bus": "10123", "to_bus": "10323", "resistance": 0.00168, "reactance": 0.09369, "charging_susceptance": -0.00162, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 78.49999999999802, "qf": null, "pt": null, "qt": null}, "442": {"from_bus": "10125", "to_bus": "10324", "resistance": 0.00128, "reactance": 0.07549, "charging_susceptance": -0.01267, "transformer_tap_ratio": 0.91987, "transforme