r_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 433.0, "rating_short_term": 433.0, "rating_emergency": 433.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 94.99999999999999, "qf": null, "pt": null, "qt": null}, "443": {"from_bus": "10125", "to_bus": "10324", "resistance": 0.00128, "reactance": 0.07549, "charging_susceptance": -0.01267, "transformer_tap_ratio": 0.91987, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 433.0, "rating_short_term": 433.0, "rating_emergency": 433.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 94.99999999999999, "qf": null, "pt": null, "qt": null}, "444": {"from_bus": "10126", "to_bus": "10325", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.60000000000001, "qf": null, "pt": null, "qt": null}, "445": {"from_bus": "10126", "to_bus": "10326", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 85.91966803675385, "qf": null, "pt": null, "qt": null}, "446": {"from_bus": "10092", "to_bus": "10298", "resistance": 0.00163, "reactance": 0.06966, "charging_susceptance": -0.01078, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 469.00000000000006, "rating_short_term": 469.00000000000006, "rating_emergency": 469.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.691666143921633, "qf": null, "pt": null, "qt": null}, "447": {"from_bus": "10126", "to_bus": "10326", "resistance": 0.00129, "reactance": 0.07549, "charging_susceptance": -0.01267, "transformer_tap_ratio": 0.88636, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 433.0, "rating_short_term": 433.0, "rating_emergency": 433.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 84.48033196324617, "qf": null, "pt": null, "qt": null}, "448": {"from_bus": "10131", "to_bus": "10328", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 93.99999999999999, "qf": null, "pt": null, "qt": null}, "449": {"from_bus": "10131", "to_bus": "10329", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 93.99999999999999, "qf": null, "pt": null, "qt": null}, "450": {"from_bus": "10133", "to_bus": "10297", "resistance": 0.00127, "reactance": 0.07646, "charging_susceptance": -0.01267, "transformer_tap_ratio": 0.94212, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 428.0, "rating_short_term": 428.0, "rating_emergency": 428.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 81.79999999999997, "qf": null, "pt": null, "qt": null}, "451": {"from_bus": "10133", "to_bus": "10297", "resistance": 0.00127, "reactance": 0.07646, "charging_susceptance": -0.01267, "transformer_tap_ratio": 0.94212, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 428.0, "rating_short_term": 428.0, "rating_emergency": 428.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 81.79999999999997, "qf": null, "pt": null, "qt": null}, "452": {"from_bus": "10135", "to_bus": "10134", "resistance": 0.00025, "reactance": 0.01342, "charging_susceptance": -0.01747, "transformer_tap_ratio": 0.99474, "transformer_phase_shift": 3.0, "branch_type": "transformer", "rating_long_term": 2383.0, "rating_short_term": 2383.0, "rating_emergency": 2383.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -375.06474137291093, "qf": null, "pt": null, "qt": null}, "453": {"from_bus": "10135", "to_bus": "10134", "resistance": 0.00025, "reactance": 0.01342, "charging_susceptance": -0.01747, "transformer_tap_ratio": 0.99474, "transformer_phase_shift": 3.0, "branch_type": "transformer", "rating_long_term": 2383.0, "rating_short_term": 2383.0, "rating_emergency": 2383.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -375.06474137291093, "qf": null, "pt": null, "qt": null}, "454": {"from_bus": "10135", "to_bus": "10332", "resistance": 0.00179, "reactance": 0.07291, "charging_susceptance": -0.00139, "transformer_tap_ratio": 0.99131, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 448.00000000000006, "rating_short_term": 448.00000000000006, "rating_emergency": 448.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 44.80125581511391, "qf": null, "pt": null, "qt": null}, "455": {"from_bus": "10135", "to_bus": "10332", "resistance": 0.00179, "reactance": 0.07291, "charging_susceptance": -0.00139, "transformer_tap_ratio": 0.99131, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 448.00000000000006, "rating_short_term": 448.00000000000006, "rating_emergency": 448.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 44.80125581511391, "qf": null, "pt": null, "qt": null}, "456": {"from_bus": "10135", "to_bus": "10332", "resistance": 0.0022, "reactance": 0.09782, "charging_susceptance": -0.01007, "transformer_tap_ratio": 1.0543, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 334.0, "rating_short_term": 334.0, "rating_emergency": 334.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.39748836977218, "qf": null, "pt": null, "qt": null}, "457": {"from_bus": "10093", "to_bus": "10298", "resistance": 0.00163, "reactance": 0.06966, "charging_susceptance": -0.01078, "transformer_tap_ratio": 0.99999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 469.00000000000006, "rating_short_term": 469.00000000000006, "rating_emergency": 469.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.31666771215674, "qf": null, "pt": null, "qt": null}, "458": {"from_bus": "10136", "to_bus": "10333", "resistance": 0.00177, "reactance": 0.07164, "charging_susceptance": -0.00139, "transformer_tap_ratio": 0.95584, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 455.99999999999994, "rating_short_term": 455.99999999999994, "rating_emergency": 455.99999999999994, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 62.499999999999986, "qf": null, "pt": null, "qt": null}, "459": {"from_bus": "10136", "to_bus": "10333", "resistance": 0.00177, "reactance": 0.07164, "charging_susceptance": -0.00139, "transformer_tap_ratio": 0.95584, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 455.99999999999994, "rating_short_term": 455.99999999999994, "rating_emergency": 455.99999999999994, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 62.499999999999986, "qf": null, "pt": null, "qt": null}, "460": {"from_bus": "10137", "to_bus": "10334", "resistance": 0.0022, "reactance": 0.09437, "charging_susceptance": -0.01007, "transformer_tap_ratio": 1.0181, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 346.0, "rating_short_term": 346.0, "rating_emergency": 346.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 105.0, "qf": null, "pt": null, "qt": null}, "461": {"from_bus": "10137", "to_bus": "10334", "resistance": 0.0022, "reactance": 0.09437, "charging_susceptance": -0.01007, "transformer_tap_ratio": 1.0181, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 346.0, "rating_short_term": 346.0, "rating_emergency": 346.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 105.0, "qf": null, "pt": null, "qt": null}, "462": {"from_bus": "10138", "to_bus": "10335", "resistance": 0.00168, "reactance": 0.09369, "charging_susceptance": -0.00162, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 61.99999999999998, "qf": null, "pt": null, "qt": null}, "463": {"from_bus": "10138", "to_bus": "10336", "resistance": 0.00168, "reactance": 0.09369, "charging_susceptance": -0.00162, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 61.99999999999998, "qf": null, "pt": null, "qt": null}, "464": {"from_bus": "10139", "to_bus": "10337", "resistance": 0.00129, "reactance": 0.07549, "charging_susceptance": -0.01267, "transformer_tap_ratio": 1.00992, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 433.0, "rating_short_term": 433.0, "rating_emergency": 433.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 84.99999999999999, "qf": null, "pt": null, "qt": null}, "465": {"from_bus": "10140", "to_bus": "10338", "resistance": 0.00129, "reactance": 0.07549, "charging_susceptance": -0.01267, "transformer_tap_ratio": 1.00992, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 433.0, "rating_short_term": 433.0, "rating_emergency": 433.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 85.0, "qf": null, "pt": null, "qt": null}, "466": {"from_bus": "10141", "to_bus": "10339", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 98.17159452463699, "qf": null, "pt": null, "qt": null}, "467": {"from_bus": "10141", "to_bus": "10340", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 97.91420273768172, "qf": null, "pt": null, "qt": null}, "468": {"from_bus": "10099", "to_bus": "10299", "resistance": 0.00096, "reactance": 0.06842, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.92895, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 478.0, "rating_short_term": 478.0, "rating_emergency": 478.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 157.0, "qf": null, "pt": null, "qt": null}, "469": {"from_bus": "10141", "to_bus": "10340", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 97.91420273768172, "qf": null, "pt": null, "qt": null}, "470": {"from_bus": "10143", "to_bus": "10341", "resistance": 0.00168, "reactance": 0.09369, "charging_susceptance": -0.00162, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.999999999999986, "qf": null, "pt": null, "qt": null}, "471": {"from_bus": "10144", "to_bus": "10342", "resistance": 0.00113, "reactance": 0.05809, "charging_susceptance": -0.00539, "transformer_tap_ratio": 1.02217, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 563.0, "rating_short_term": 563.0, "rating_emergency": 563.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.99999999999999, "qf": null, "pt": null, "qt": null}, "472": {"from_bus": "10145", "to_bus": "10343", "resistance": 0.00166, "reactance": 0.09369, "charging_susceptance": -0.00161, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.49999999999999, "qf": null, "pt": null, "qt": null}, "473": {"from_bus": "10145", "to_bus": "10343", "resistance": 0.00166, "reactance": 0.09369, "charging_susceptance": -0.00161, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.49999999999999, "qf": null, "pt": null, "qt": null}, "474": {"from_bus": "10146", "to_bus": "10145", "resistance": 0.00042, "reactance": 0.02014, "charging_susceptance": -0.00432, "transformer_tap_ratio": 1.05263, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1588.0, "rating_short_term": 1588.0, "rating_emergency": 1588.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.59999999999977, "qf": null, "pt": null, "qt": null}, "475": {"from_bus": "10146", "to_bus": "10145", "resistance": 0.00042, "reactance": 0.02014, "charging_susceptance": -0.00432, "transformer_tap_ratio": 1.05263, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1588.0, "rating_short_term": 1588.0, "rating_emergency": 1588.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.59999999999977, "qf": null, "pt": null, "qt": null}, "476": {"from_bus": "10147", "to_bus": "10344", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 106.28607160456407, "qf": null, "pt": null, "qt": null}, "477": {"from_bus": "10148", "to_bus": "10147", "resistance": 0.00024, "reactance": 0.01402, "charging_susceptance": -0.01747, "transformer_tap_ratio": 1.04878, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 2281.0, "rating_short_term": 2281.0, "rating_emergency": 2281.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -239.3854156773819, "qf": null, "pt": null, "qt": null}, "478": {"from_bus": "10148", "to_bus": "10344", "resistance": 0.00177, "reactance": 0.07164, "charging_susceptance": -0.00139, "transformer_tap_ratio": 0.95584, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 455.99999999999994, "rating_short_term": 455.99999999999994, "rating_emergency": 455.99999999999994, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 50.71392839543586, "qf": null, "pt": null, "qt": null}, "479": {"from_bus": "10099", "to_bus": "10299", "resistance": 0.00096, "reactance": 0.06842, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.92895, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 478.0, "rating_short_term": 478.0, "rating_emergency": 478.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 157.0, "qf": null, "pt": null, "qt": null}, "480": {"from_bus": "10149", "to_bus": "10147", "resistance": 0.00024, "reactance": 0.01402, "charging_susceptance": -0.01747, "transformer_tap_ratio": 1.04878, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 2281.0, "rating_short_term": 2281.0, "rating_emergency": 2281.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -239.7675628656544, "qf": null, "pt": null, "qt": null}, "481": {"from_bus": "10149", "to_bus": "10345", "resistance": 0.00177, "reactance": 0.07164, "charging_susceptance": -0.00139, "transformer_tap_ratio": 0.95584, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 455.99999999999994, "rating_short_term": 455.99999999999994, "rating_emergency": 455.99999999999994, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 95.0, "qf": null, "pt": null, "qt": null}, "482": {"from_bus": "10151", "to_bus": "10348", "resistance": 0.00128, "reactance": 0.07549, "charging_susceptance": -0.01267, "transformer_tap_ratio": 0.95843, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 433.0, "rating_short_term": 433.0, "rating_emergency": 433.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 102.00000000000003, "qf": null, "pt": null, "qt": null}, "483": {"from_bus": "10151", "to_bus": "10349", "resistance": 0.00128, "reactance": 0.07549, "charging_susceptance": -0.01267, "transformer_tap_ratio": 0.9688, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 433.0, "rating_short_term": 433.0, "rating_emergency": 433.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 102.00000000000003, "qf": null, "pt": null, "qt": null}, "484": {"from_bus": "10152", "to_bus": "10350", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 54.500000000000014, "qf": null, "pt": null, "qt": null}, "485": {"from_bus": "10152", "to_bus": "10350", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 54.500000000000014, "qf": null, "pt": null, "qt": null}, "486": {"from_bus": "10153", "to_bus": "10351", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 90.5, "qf": null, "pt": null, "qt": null}, "487": {"from_bus": "10153", "to_bus": "10351", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 90.5, "qf": null, "pt": null, "qt": null}, "488": {"from_bus": "10153", "to_bus": "10352", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 44.99999999999999, "qf": null, "pt": null, "qt": null}, "489": {"from_bus": "10155", "to_bus": "10353", "resistance": 0.00168, "reactance": 0.07129, "charging_susceptance": -0.01078, "transformer_tap_ratio": 0.9448, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 458.0, "rating_short_term": 458.0, "rating_emergency": 458.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 62.00000000000077, "qf": null, "pt": null, "qt": null}, "490": {"from_bus": "10103", "to_bus": "10301", "resistance": 0.00098, "reactance": 0.0739, "charging_susceptance": -0.00053, "transformer_tap_ratio": 0.94178, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 442.0, "rating_short_term": 442.0, "rating_emergency": 442.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 103.93848837920136, "qf": null, "pt": null, "qt": null}, "491": {"from_bus": "10155", "to_bus": "10354", "resistance": 0.00168, "reactance": 0.07129, "charging_susceptance": -0.01078, "transformer_tap_ratio": 0.9448, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 458.0, "rating_short_term": 458.0, "rating_emergency": 458.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 62.00000000000081, "qf": null, "pt": null, "qt": null}, "492": {"from_bus": "10156", "to_bus": "10355", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 152.16845253920513, "qf": null, "pt": null, "qt": null}, "493": {"from_bus": "10156", "to_bus": "10355", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 152.16845253920513, "qf": null, "pt": null, "qt": null}, "494": {"from_bus": "10157", "to_bus": "10156", "resistance": 0.00042, "reactance": 0.02014, "charging_susceptance": -0.00432, "transformer_tap_ratio": 1.05263, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1588.0, "rating_short_term": 1588.0, "rating_emergency": 1588.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.28055268383039, "qf": null, "pt": null, "qt": null}, "495": {"from_bus": "10159", "to_bus": "10158", "resistance": 0.00021, "reactance": 0.01365, "charging_susceptance": -0.01747, "transformer_tap_ratio": 1.10526, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 2343.0, "rating_short_term": 2343.0, "rating_emergency": 2343.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -245.56182149504738, "qf": null, "pt": null, "qt": null}, "496": {"from_bus": "10159", "to_bus": "10158", "resistance": 0.00021, "reactance": 0.01365, "charging_susceptance": -0.01747, "transformer_tap_ratio": 1.10526, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 2343.0, "rating_short_term": 2343.0, "rating_emergency": 2343.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -245.56182149504738, "qf": null, "pt": null, "qt": null}, "497": {"from_bus": "10160", "to_bus": "10356", "resistance": 0.0022, "reactance": 0.09437, "charging_susceptance": -0.01007, "transformer_tap_ratio": 1.0181, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 346.0, "rating_short_term": 346.0, "rating_emergency": 346.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.500000000000038, "qf": null, "pt": null, "qt": null}, "498": {"from_bus": "10160", "to_bus": "10356", "resistance": 0.0022, "reactance": 0.09437, "charging_susceptance": -0.01007, "transformer_tap_ratio": 1.0181, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 346.0, "rating_short_term": 346.0, "rating_emergency": 346.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.500000000000038, "qf": null, "pt": null, "qt": null}, "499": {"from_bus": "10161", "to_bus": "10357", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 104.76577868708254, "qf": null, "pt": null, "qt": null}, "500": {"from_bus": "10162", "to_bus": "10357", "resistance": 0.00177, "reactance": 0.07164, "charging_susceptance": -0.00139, "transformer_tap_ratio": 0.95584, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 455.99999999999994, "rating_short_term": 455.99999999999994, "rating_emergency": 455.99999999999994, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.76577868708252, "qf": null, "pt": null, "qt": null}, "501": {"from_bus": "10103", "to_bus": "10301", "resistance": 0.00096, "reactance": 0.07147, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.94178, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 457.0, "rating_short_term": 457.0, "rating_emergency": 457.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 107.47242607000109, "qf": null, "pt": null, "qt": null}, "502": {"from_bus": "10163", "to_bus": "10358", "resistance": 0.00221, "reactance": 0.09272, "charging_susceptance": -0.01007, "transformer_tap_ratio": 0.9638, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 352.0, "rating_short_term": 352.0, "rating_emergency": 352.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 73.99999999999999, "qf": null, "pt": null, "qt": null}, "503": {"from_bus": "10163", "to_bus": "10358", "resistance": 0.00221, "reactance": 0.09272, "charging_susceptance": -0.01007, "transformer_tap_ratio": 0.9638, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 352.0, "rating_short_term": 352.0, "rating_emergency": 352.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 73.99999999999999, "qf": null, "pt": null, "qt": null}, "504": {"from_bus": "10163", "to_bus": "10358", "resistance": 0.00221, "reactance": 0.09272, "charging_susceptance": -0.01007, "transformer_tap_ratio": 0.9638, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 352.0, "rating_short_term": 352.0, "rating_emergency": 352.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 73.99999999999999, "qf": null, "pt": null, "qt": null}, "505": {"from_bus": "10163", "to_bus": "10358", "resistance": 0.00221, "reactance": 0.09272, "charging_susceptance": -0.01007, "transformer_tap_ratio": 0.9638, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 352.0, "rating_short_term": 352.0, "rating_emergency": 352.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 73.99999999999999, "qf": null, "pt": null, "qt": null}, "506": {"from_bus": "10164", "to_bus": "10359", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 153.00000000002007, "qf": null, "pt": null, "qt": null}, "507": {"from_bus": "10199", "to_bus": "10198", "resistance": 0.0003, "reactance": 0.0245, "charging_susceptance": -0.01984, "transformer_tap_ratio": 1.04412, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1306.0, "rating_short_term": 1306.0, "rating_emergency": 1306.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 66.50370892189196, "qf": null, "pt": null, "qt": null}, "508": {"from_bus": "10164", "to_bus": "10359", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 153.00000000002007, "qf": null, "pt": null, "qt": null}, "509": {"from_bus": "10164", "to_bus": "10359", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 153.00000000002007, "qf": null, "pt": null, "qt": null}, "510": {"from_bus": "10165", "to_bus": "10360", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 134.83154746079492, "qf": null, "pt": null, "qt": null}, "511": {"from_bus": "10225", "to_bus": "10000", "resistance": 0.00134, "reactance": 0.05038, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.015, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 649.0, "rating_short_term": 649.0, "rating_emergency": 649.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -117.89999999999993, "qf": null, "pt": null, "qt": null}, "512": {"from_bus": "10226", "to_bus": "10000", "resistance": 0.00134, "reactance": 0.05038, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.015, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 649.0, "rating_short_term": 649.0, "rating_emergency": 649.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.1000000000002583, "qf": null, "pt": null, "qt": null}, "513": {"from_bus": "10244", "to_bus": "10248", "resistance": 0.00153, "reactance": 0.06327, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.95, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 518.0, "rating_short_term": 518.0, "rating_emergency": 518.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -108.4, "qf": null, "pt": null, "qt": null}, "514": {"from_bus": "10227", "to_bus": "10001", "resistance": 0.00045, "reactance": 0.0206, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0524, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1586.0, "rating_short_term": 1586.0, "rating_emergency": 1586.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -223.00000000000006, "qf": null, "pt": null, "qt": null}, "515": {"from_bus": "10228", "to_bus": "10003", "resistance": 0.00081, "reactance": 0.04639, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0112, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 704.0, "rating_short_term": 704.0, "rating_emergency": 704.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -369.5000000000001, "qf": null, "pt": null, "qt": null}, "516": {"from_bus": "10165", "to_bus": "10360", "resistance": 0.00095, "reactance": 0.06908, "charging_susceptance": -0.00047, "transformer_tap_ratio": 0.95238, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 473.00000000000006, "rating_short_term": 473.00000000000006, "rating_emergency": 473.00000000000006, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 134.83154746079492, "qf": null, "pt": null, "qt": null}, "517": {"from_bus": "10233", "to_bus": "10004", "resistance": 0.00041, "reactance": 0.0206, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0131, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1586.0, "rating_short_term": 1586.0, "rating_emergency": 1586.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -468.3000000000002, "qf": null, "pt": null, "qt": null}, "518": {"from_bus": "10234", "to_bus": "10005", "resistance": 0.00104, "reactance": 0.05279, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0262, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 619.0, "rating_short_term": 619.0, "rating_emergency": 619.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -451.79999999999995, "qf": null, "pt": null, "qt": null}, "519": {"from_bus": "10236", "to_bus": "10006", "resistance": 0.00044, "reactance": 0.01909, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0456, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1711.0, "rating_short_term": 1711.0, "rating_emergency": 1711.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -141.30000000000007, "qf": null, "pt": null, "qt": null}, "520": {"from_bus": "10238", "to_bus": "10009", "resistance": 0.00049, "reactance": 0.03857, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.96463, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 847.0000000000001, "rating_short_term": 847.0000000000001, "rating_emergency": 847.0000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -333.1000000000001, "qf": null, "pt": null, "qt": null}, "521": {"from_bus": "10239", "to_bus": "10010", "resistance": 0.00051, "reactance": 0.0264, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02433, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1237.0, "rating_short_term": 1237.0, "rating_emergency": 1237.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -217.91216285821503, "qf": null, "pt": null, "qt": null}, "522": {"from_bus": "10015", "to_bus": "10249", "resistance": 0.00057, "reactance": 0.03554, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.03273, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 919.0, "rating_short_term": 919.0, "rating_emergency": 919.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -122.99999999999996, "qf": null, "pt": null, "qt": null}, "523": {"from_bus": "10032", "to_bus": "10264", "resistance": 0.00104, "reactance": 0.05121, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.03125, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 638.0, "rating_short_term": 638.0, "rating_emergency": 638.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -125.40000000000002, "qf": null, "pt": null, "qt": null}, "524": {"from_bus": "10166", "to_bus": "10165", "resistance": 0.00042, "reactance": 0.02014, "charging_susceptance": -0.00432, "transformer_tap_ratio": 1.05263, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1588.0, "rating_short_term": 1588.0, "rating_emergency": 1588.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.775968702226116, "qf": null, "pt": null, "qt": null}, "525": {"from_bus": "10032", "to_bus": "10264", "resistance": 0.00104, "reactance": 0.05121, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.03125, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 638.0, "rating_short_term": 638.0, "rating_emergency": 638.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -125.40000000000002, "qf": null, "pt": null, "qt": null}, "526": {"from_bus": "10027", "to_bus": "10259", "resistance": 0.00104, "reactance": 0.04844, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.05875, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 675.0, "rating_short_term": 675.0, "rating_emergency": 675.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -126.85, "qf": null, "pt": null, "qt": null}, "527": {"from_bus": "10027", "to_bus": "10259", "resistance": 0.00104, "reactance": 0.04844, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.05875, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 675.0, "rating_short_term": 675.0, "rating_emergency": 675.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -126.85, "qf": null, "pt": null, "qt": null}, "528": {"from_bus": "10033", "to_bus": "10265", "resistance": 0.00117, "reactance": 0.05781, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9375, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 565.0, "rating_short_term": 565.0, "rating_emergency": 565.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -125.4, "qf": null, "pt": null, "qt": null}, "529": {"from_bus": "10033", "to_bus": "10265", "resistance": 0.00117, "reactance": 0.05781, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9375, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 565.0, "rating_short_term": 565.0, "rating_emergency": 565.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -125.4, "qf": null, "pt": null, "qt": null}, "530": {"from_bus": "10028", "to_bus": "10260", "resistance": 0.00104, "reactance": 0.04844, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9375, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 675.0, "rating_short_term": 675.0, "rating_emergency": 675.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -126.83333333333331, "qf": null, "pt": null, "qt": null}, "531": {"from_bus": "10028", "to_bus": "10260", "resistance": 0.00104, "reactance": 0.04844, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9375, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 675.0, "rating_short_term": 675.0, "rating_emergency": 675.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -126.83333333333331, "qf": null, "pt": null, "qt": null}, "532": {"from_bus": "10028", "to_bus": "10260", "resistance": 0.00104, "reactance": 0.04844, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9375, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 675.0, "rating_short_term": 675.0, "rating_emergency": 675.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -126.83333333333331, "qf": null, "pt": null, "qt": null}, "533": {"from_bus": "10026", "to_bus": "10258", "resistance": 0.00117, "reactance": 0.05469, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9375, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 598.0, "rating_short_term": 598.0, "rating_emergency": 598.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -109.60000000000001, "qf": null, "pt": null, "qt": null}, "534": {"from_bus": "10267", "to_bus": "10040", "resistance": 0.00049, "reactance": 0.0264, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0393, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 1237.0, "rating_short_term": 1237.0, "rating_emergency": 1237.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -194.1, "qf": null, "pt": null, "qt": null}, "535": {"from_bus": "10038", "to_bus": "10078", "resistance": 0.00205, "reactance": 0.02639, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 835.0, "rating_short_term": 835.0, "rating_emergency": 835.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.800090746137093, "qf": null, "pt": null, "qt": null}, "536": {"from_bus": "10082", "to_bus": "10078", "resistance": 0.00198, "reactance": 0.0223, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 784.0, "rating_short_term": 784.0, "rating_emergency": 784.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 296.9031124540291, "qf": null, "pt": null, "qt": null}, "537": {"from_bus": "10079", "to_bus": "10078", "resistance": 0.00533, "reactance": 0.07056, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 407.0, "rating_short_term": 407.0, "rating_emergency": 407.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 206.02777428161355, "qf": null, "pt": null, "qt": null}, "538": {"from_bus": "10081", "to_bus": "10078", "resistance": 0.01637, "reactance": 0.57223, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 51.0, "rating_short_term": 51.0, "rating_emergency": 51.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.375356340505064, "qf": null, "pt": null, "qt": null}, "539": {"from_bus": "10182", "to_bus": "10078", "resistance": 0.01793, "reactance": 0.39251, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 74.0, "rating_short_term": 74.0, "rating_emergency": 74.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.26946736281379, "qf": null, "pt": null, "qt": null}, "540": {"from_bus": "10082", "to_bus": "10079", "resistance": 0.00071, "reactance": 0.00822, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 1000.0, "rating_short_term": 1000.0, "rating_emergency": 1000.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -963.063302382701, "qf": null, "pt": null, "qt": null}, "541": {"from_bus": "10081", "to_bus": "10079", "resistance": 0.00074, "reactance": 0.01939, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 1173.0, "rating_short_term": 1173.0, "rating_emergency": 1173.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.88858146381827, "qf": null, "pt": null, "qt": null}, "542": {"from_bus": "10179", "to_bus": "10079", "resistance": 0.08688, "reactance": 0.54903, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 52.0, "rating_short_term": 52.0, "rating_emergency": 52.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -45.51216325158139, "qf": null, "pt": null, "qt": null}, "543": {"from_bus": "10182", "to_bus": "10079", "resistance": 0.01411, "reactance": 0.25727, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -92.00768992843585, "qf": null, "pt": null, "qt": null}, "544": {"from_bus": "10080", "to_bus": "10079", "resistance": 0.0, "reactance": 0.35542, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 81.0, "rating_short_term": 81.0, "rating_emergency": 81.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.695466999961138, "qf": null, "pt": null, "qt": null}, "545": {"from_bus": "10176", "to_bus": "10079", "resistance": 0.0, "reactance": 0.38108, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.854307654933297, "qf": null, "pt": null, "qt": null}, "546": {"from_bus": "10177", "to_bus": "10079", "resistance": 0.0, "reactance": 0.38108, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.854307654933297, "qf": null, "pt": null, "qt": null}, "547": {"from_bus": "10171", "to_bus": "10080", "resistance": 0.02505, "reactance": 0.31078, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 93.0, "rating_short_term": 93.0, "rating_emergency": 93.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.3862986365033856, "qf": null, "pt": null, "qt": null}, "548": {"from_bus": "10172", "to_bus": "10080", "resistance": 0.0043, "reactance": 0.03951, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 711.0, "rating_short_term": 711.0, "rating_emergency": 711.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.52699021506713, "qf": null, "pt": null, "qt": null}, "549": {"from_bus": "10173", "to_bus": "10080", "resistance": 0.0043, "reactance": 0.03951, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 711.0, "rating_short_term": 711.0, "rating_emergency": 711.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.52699021506716, "qf": null, "pt": null, "qt": null}, "550": {"from_bus": "10176", "to_bus": "10080", "resistance": 0.01189, "reactance": 0.1311, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 219.0, "rating_short_term": 219.0, "rating_emergency": 219.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.909712585691894, "qf": null, "pt": null, "qt": null}, "551": {"from_bus": "10177", "to_bus": "10080", "resistance": 0.01189, "reactance": 0.1311, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 219.0, "rating_short_term": 219.0, "rating_emergency": 219.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.909712585691894, "qf": null, "pt": null, "qt": null}, "552": {"from_bus": "10081", "to_bus": "10080", "resistance": 0.00379, "reactance": 0.04353, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 659.0, "rating_short_term": 659.0, "rating_emergency": 659.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 158.6304453605043, "qf": null, "pt": null, "qt": null}, "553": {"from_bus": "10082", "to_bus": "10081", "resistance": 0.04059, "reactance": 0.52094, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 56.00000000000001, "rating_short_term": 56.00000000000001, "rating_emergency": 56.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.967214556383396, "qf": null, "pt": null, "qt": null}, "554": {"from_bus": "10171", "to_bus": "10081", "resistance": 0.00311, "reactance": 0.18416, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 157.0, "rating_short_term": 157.0, "rating_emergency": 157.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.15611097029881, "qf": null, "pt": null, "qt": null}, "555": {"from_bus": "10172", "to_bus": "10081", "resistance": 0.01807, "reactance": 0.20197, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 142.0, "rating_short_term": 142.0, "rating_emergency": 142.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.66026969322203, "qf": null, "pt": null, "qt": null}, "556": {"from_bus": "10173", "to_bus": "10081", "resistance": 0.01807, "reactance": 0.20197, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 142.0, "rating_short_term": 142.0, "rating_emergency": 142.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.660269693222034, "qf": null, "pt": null, "qt": null}, "557": {"from_bus": "10176", "to_bus": "10081", "resistance": 0.00286, "reactance": 0.07511, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 383.0, "rating_short_term": 383.0, "rating_emergency": 383.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -90.34642479774391, "qf": null, "pt": null, "qt": null}, "558": {"from_bus": "10177", "to_bus": "10081", "resistance": 0.00286, "reactance": 0.07511, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 383.0, "rating_short_term": 383.0, "rating_emergency": 383.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -90.34642479774391, "qf": null, "pt": null, "qt": null}, "559": {"from_bus": "10174", "to_bus": "10171", "resistance": 0.0023, "reactance": 0.06693, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 430.0, "rating_short_term": 430.0, "rating_emergency": 430.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -45.8682989713022, "qf": null, "pt": null, "qt": null}, "560": {"from_bus": "10176", "to_bus": "10171", "resistance": 0.00147, "reactance": 0.01552, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 760.0, "rating_short_term": 760.0, "rating_emergency": 760.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.075423342030668, "qf": null, "pt": null, "qt": null}, "561": {"from_bus": "10177", "to_bus": "10171", "resistance": 0.00147, "reactance": 0.01552, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 760.0, "rating_short_term": 760.0, "rating_emergency": 760.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.075423342030668, "qf": null, "pt": null, "qt": null}, "562": {"from_bus": "10173", "to_bus": "10172", "resistance": 0.0, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 479684.0, "rating_short_term": 479684.0, "rating_emergency": 479684.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.4724318373680067e-11, "qf": null, "pt": null, "qt": null}, "563": {"from_bus": "10176", "to_bus": "10172", "resistance": 0.04808, "reactance": 0.44623, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 65.0, "rating_short_term": 65.0, "rating_emergency": 65.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.006643890777199, "qf": null, "pt": null, "qt": null}, "564": {"from_bus": "10177", "to_bus": "10172", "resistance": 0.04808, "reactance": 0.44623, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 65.0, "rating_short_term": 65.0, "rating_emergency": 65.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.006643890777199, "qf": null, "pt": null, "qt": null}, "565": {"from_bus": "10176", "to_bus": "10173", "resistance": 0.04808, "reactance": 0.44623, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 65.0, "rating_short_term": 65.0, "rating_emergency": 65.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.006643890777204, "qf": null, "pt": null, "qt": null}, "566": {"from_bus": "10177", "to_bus": "10173", "resistance": 0.04808, "reactance": 0.44623, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 65.0, "rating_short_term": 65.0, "rating_emergency": 65.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.006643890777204, "qf": null, "pt": null, "qt": null}, "567": {"from_bus": "10176", "to_bus": "10174", "resistance": 0.01094, "reactance": 0.15974, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 180.0, "rating_short_term": 180.0, "rating_emergency": 180.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.26802729360799, "qf": null, "pt": null, "qt": null}, "568": {"from_bus": "10177", "to_bus": "10174", "resistance": 0.01094, "reactance": 0.15974, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 180.0, "rating_short_term": 180.0, "rating_emergency": 180.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.26802729360799, "qf": null, "pt": null, "qt": null}, "569": {"from_bus": "10177", "to_bus": "10176", "resistance": 0.00076, "reactance": 0.00569, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 645.0, "rating_short_term": 645.0, "rating_emergency": 645.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.891323127428931e-14, "qf": null, "pt": null, "qt": null}, "570": {"from_bus": "10178", "to_bus": "10223", "resistance": 0.0023, "reactance": 0.04426, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 650.0, "rating_short_term": 650.0, "rating_emergency": 650.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -107.39539556683064, "qf": null, "pt": null, "qt": null}, "571": {"from_bus": "10179", "to_bus": "10223", "resistance": 0.0024, "reactance": 0.14454, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 200.0, "rating_short_term": 200.0, "rating_emergency": 200.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -66.48848023689477, "qf": null, "pt": null, "qt": null}, "572": {"from_bus": "10181", "to_bus": "10180", "resistance": 0.07557, "reactance": 0.28529, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.7084415033837037e-15, "qf": null, "pt": null, "qt": null}, "573": {"from_bus": "10179", "to_bus": "10180", "resistance": 0.04117, "reactance": 0.28881, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.27455981092808, "qf": null, "pt": null, "qt": null}, "574": {"from_bus": "10182", "to_bus": "10180", "resistance": 0.02077, "reactance": 0.16725, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 190.0, "rating_short_term": 190.0, "rating_emergency": 190.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 44.61004616514909, "qf": null, "pt": null, "qt": null}, "575": {"from_bus": "10179", "to_bus": "10181", "resistance": 0.04117, "reactance": 0.28881, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.27455981092808, "qf": null, "pt": null, "qt": null}, "576": {"from_bus": "10182", "to_bus": "10181", "resistance": 0.02077, "reactance": 0.16725, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 190.0, "rating_short_term": 190.0, "rating_emergency": 190.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 44.61004616514909, "qf": null, "pt": null, "qt": null}, "577": {"from_bus": "10179", "to_bus": "10182", "resistance": 0.00221, "reactance": 0.05859, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 491.0, "rating_short_term": 491.0, "rating_emergency": 491.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.473538182745266, "qf": null, "pt": null, "qt": null}, "578": {"from_bus": "10178", "to_bus": "10182", "resistance": 0.00529, "reactance": 0.57896, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 50.0, "rating_short_term": 50.0, "rating_emergency": 50.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.11475770955817, "qf": null, "pt": null, "qt": null}, "579": {"from_bus": "10179", "to_bus": "10178", "resistance": 0.00345, "reactance": 0.0839, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 343.0, "rating_short_term": 343.0, "rating_emergency": 343.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -57.889448458317574, "qf": null, "pt": null, "qt": null}, "580": {"from_bus": "10000", "to_bus": "3006", "resistance": 1e-05, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 741.0, "rating_short_term": 741.0, "rating_emergency": 741.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -337.8844116134028, "qf": null, "pt": null, "qt": null}, "581": {"from_bus": "10048", "to_bus": "3008", "resistance": 1e-05, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 741.0, "rating_short_term": 741.0, "rating_emergency": 741.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -724.0000000000135, "qf": null, "pt": null, "qt": null}, "582": {"from_bus": "10044", "to_bus": "3007", "resistance": 1e-05, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 408.0, "rating_short_term": 408.0, "rating_emergency": 408.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -233.56922180650423, "qf": null, "pt": null, "qt": null}, "583": {"from_bus": "10044", "to_bus": "3007", "resistance": 1e-05, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 408.0, "rating_short_term": 408.0, "rating_emergency": 408.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -233.56922180650423, "qf": null, "pt": null, "qt": null}, "584": {"from_bus": "10201", "to_bus": "3012", "resistance": 1e-05, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 741.0, "rating_short_term": 741.0, "rating_emergency": 741.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -75.47348351066047, "qf": null, "pt": null, "qt": null}, "585": {"from_bus": "10201", "to_bus": "3012", "resistance": 1e-05, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 741.0, "rating_short_term": 741.0, "rating_emergency": 741.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -75.47348351066047, "qf": null, "pt": null, "qt": null}, "586": {"from_bus": "10123", "to_bus": "3010", "resistance": 1e-05, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 741.0, "rating_short_term": 741.0, "rating_emergency": 741.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 233.4167261120699, "qf": null, "pt": null, "qt": null}, "587": {"from_bus": "10123", "to_bus": "3010", "resistance": 1e-05, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 741.0, "rating_short_term": 741.0, "rating_emergency": 741.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 233.4167261120699, "qf": null, "pt": null, "qt": null}, "588": {"from_bus": "10160", "to_bus": "3011", "resistance": 1e-05, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 408.0, "rating_short_term": 408.0, "rating_emergency": 408.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 123.45272572394768, "qf": null, "pt": null, "qt": null}, "589": {"from_bus": "10160", "to_bus": "3011", "resistance": 1e-05, "reactance": 0.0001, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 408.0, "rating_short_term": 408.0, "rating_emergency": 408.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 123.45272572394768, "qf": null, "pt": null, "qt": null}, "590": {"from_bus": "9", "to_bus": "11", "resistance": 0.00064, "reactance": 0.0305, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.10224, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 400.0, "rating_short_term": 400.0, "rating_emergency": 400.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -244.4220814525385, "qf": null, "pt": null, "qt": null}, "591": {"from_bus": "13", "to_bus": "12", "resistance": 0.00069, "reactance": 0.03946, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -191.85114319335977, "qf": null, "pt": null, "qt": null}, "592": {"from_bus": "21", "to_bus": "19", "resistance": 0.00088, "reactance": 0.05709, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -305.14020241936174, "qf": null, "pt": null, "qt": null}, "593": {"from_bus": "36", "to_bus": "35", "resistance": 0.0007, "reactance": 0.03652, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -150.08851609398826, "qf": null, "pt": null, "qt": null}, "594": {"from_bus": "37", "to_bus": "40", "resistance": 0.00036, "reactance": 0.02519, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0686, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 500.0, "rating_short_term": 500.0, "rating_emergency": 500.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 45.47283187200909, "qf": null, "pt": null, "qt": null}, "595": {"from_bus": "38", "to_bus": "41", "resistance": 0.00036, "reactance": 0.02519, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.08671, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 500.0, "rating_short_term": 500.0, "rating_emergency": 500.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 164.33046751337258, "qf": null, "pt": null, "qt": null}, "596": {"from_bus": "55", "to_bus": "56", "resistance": 0.00034, "reactance": 0.02097, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0755, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 500.0, "rating_short_term": 500.0, "rating_emergency": 500.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.729704705398568, "qf": null, "pt": null, "qt": null}, "597": {"from_bus": "59", "to_bus": "61", "resistance": 0.00034, "reactance": 0.02097, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.05955, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 500.0, "rating_short_term": 500.0, "rating_emergency": 500.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.47534265429218, "qf": null, "pt": null, "qt": null}, "598": {"from_bus": "70", "to_bus": "72", "resistance": 0.00081, "reactance": 0.03, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0876, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 400.0, "rating_short_term": 400.0, "rating_emergency": 400.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.1258722152780796, "qf": null, "pt": null, "qt": null}, "599": {"from_bus": "107", "to_bus": "109", "resistance": 0.00075, "reactance": 0.02445, "charging_susceptance": -0.00832, "transformer_tap_ratio": 1.06467, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -113.14514754830552, "qf": null, "pt": null, "qt": null}, "600": {"from_bus": "108", "to_bus": "110", "resistance": 0.0004, "reactance": 0.0253, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.07013, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 500.0, "rating_short_term": 500.0, "rating_emergency": 500.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -108.94524616611976, "qf": null, "pt": null, "qt": null}, "601": {"from_bus": "144", "to_bus": "147", "resistance": 0.00053, "reactance": 0.02875, "charging_susceptance": -0.016, "transformer_tap_ratio": 1.07702, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 400.0, "rating_short_term": 400.0, "rating_emergency": 400.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 182.59324336295833, "qf": null, "pt": null, "qt": null}, "602": {"from_bus": "173", "to_bus": "174", "resistance": 0.00064, "reactance": 0.0305, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.06172, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 400.0, "rating_short_term": 400.0, "rating_emergency": 400.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 94.4094457991987, "qf": null, "pt": null, "qt": null}, "603": {"from_bus": "182", "to_bus": "183", "resistance": 0.00023, "reactance": 0.023, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.07426, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 500.0, "rating_short_term": 500.0, "rating_emergency": 500.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -164.89872071368197, "qf": null, "pt": null, "qt": null}, "604": {"from_bus": "181", "to_bus": "184", "resistance": 0.00023, "reactance": 0.023, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.07426, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 500.0, "rating_short_term": 500.0, "rating_emergency": 500.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -166.23408795052742, "qf": null, "pt": null, "qt": null}, "605": {"from_bus": "188", "to_bus": "187", "resistance": 0.00032, "reactance": 0.04392, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -212.9804244430474, "qf": null, "pt": null, "qt": null}, "606": {"from_bus": "191", "to_bus": "193", "resistance": 0.0003, "reactance": 0.02732, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.10871, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 500.0, "rating_short_term": 500.0, "rating_emergency": 500.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -425.7999999999999, "qf": null, "pt": null, "qt": null}, "607": {"from_bus": "198", "to_bus": "200", "resistance": 0.00035, "reactance": 0.02375, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.07313, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 500.0, "rating_short_term": 500.0, "rating_emergency": 500.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.94490331486409, "qf": null, "pt": null, "qt": null}, "608": {"from_bus": "212", "to_bus": "213", "resistance": 0.00051, "reactance": 0.0275, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.10394, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 400.0, "rating_short_term": 400.0, "rating_emergency": 400.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -100.19322352584771, "qf": null, "pt": null, "qt": null}, "609": {"from_bus": "217", "to_bus": "215", "resistance": 0.00084, "reactance": 0.06858, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -143.73257505378382, "qf": null, "pt": null, "qt": null}, "610": {"from_bus": "220", "to_bus": "222", "resistance": 0.00033, "reactance": 0.02711, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.08613, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 500.0, "rating_short_term": 500.0, "rating_emergency": 500.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -149.31007827574686, "qf": null, "pt": null, "qt": null}, "611": {"from_bus": "224", "to_bus": "222", "resistance": 0.00032, "reactance": 0.0464, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -217.02972050027572, "qf": null, "pt": null, "qt": null}, "612": {"from_bus": "231", "to_bus": "229", "resistance": 0.00113, "reactance": 0.05647, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -140.32544124475893, "qf": null, "pt": null, "qt": null}, "613": {"from_bus": "228", "to_bus": "230", "resistance": 0.00075, "reactance": 0.02469, "charging_susceptance": -0.008, "transformer_tap_ratio": 1.04544, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.86866297767461, "qf": null, "pt": null, "qt": null}, "614": {"from_bus": "3010", "to_bus": "183", "resistance": 0.00029, "reactance": 0.00317, "charging_susceptance": 0.09184, "branch_type": "line", "rating_long_term": 773.0, "rating_short_term": 773.0, "rating_emergency": 773.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 237.27473283623505, "qf": null, "pt": null, "qt": null}, "615": {"from_bus": "3010", "to_bus": "184", "resistance": 0.0003, "reactance": 0.00326, "charging_susceptance": 0.09536, "branch_type": "line", "rating_long_term": 771.0, "rating_short_term": 771.0, "rating_emergency": 771.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 229.55871938792117, "qf": null, "pt": null, "qt": null}, "616": {"from_bus": "244", "to_bus": "84", "resistance": 0.01475, "reactance": 0.08595, "charging_susceptance": 0.13036, "branch_type": "line", "rating_long_term": 315.0, "rating_short_term": 315.0, "rating_emergency": 315.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 220.00000000000003, "qf": null, "pt": null, "qt": null}, "617": {"from_bus": "3007", "to_bus": "92", "resistance": 0.01244, "reactance": 0.06959, "charging_susceptance": 0.1181, "branch_type": "line", "rating_long_term": 309.0, "rating_short_term": 309.0, "rating_emergency": 309.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -183.64598026132117, "qf": null, "pt": null, "qt": null}, "618": {"from_bus": "3007", "to_bus": "122", "resistance": 0.01207, "reactance": 0.06905, "charging_susceptance": 0.11519, "branch_type": "line", "rating_long_term": 312.0, "rating_short_term": 312.0, "rating_emergency": 312.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -283.49246335166396, "qf": null, "pt": null, "qt": null}, "619": {"from_bus": "146", "to_bus": "3008", "resistance": 0.00168, "reactance": 0.01604, "charging_susceptance": 0.51488, "branch_type": "line", "rating_long_term": 724.0, "rating_short_term": 724.0, "rating_emergency": 724.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 723.9999999999952, "qf": null, "pt": null, "qt": null}, "620": {"from_bus": "3011", "to_bus": "172", "resistance": 0.0018, "reactance": 0.01616, "charging_susceptance": 0.0484, "branch_type": "line", "rating_long_term": 387.0, "rating_short_term": 387.0, "rating_emergency": 387.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 122.8686413563791, "qf": null, "pt": null, "qt": null}, "621": {"from_bus": "3011", "to_bus": "173", "resistance": 0.0018, "reactance": 0.01616, "charging_susceptance": 0.0484, "branch_type": "line", "rating_long_term": 387.0, "rating_short_term": 387.0, "rating_emergency": 387.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 124.03681009148625, "qf": null, "pt": null, "qt": null}, "622": {"from_bus": "3012", "to_bus": "63", "resistance": 0.00223, "reactance": 0.02209, "charging_susceptance": 0.69011, "branch_type": "line", "rating_long_term": 737.0, "rating_short_term": 737.0, "rating_emergency": 737.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -75.54506871849685, "qf": null, "pt": null, "qt": null}, "623": {"from_bus": "3012", "to_bus": "64", "resistance": 0.00223, "reactance": 0.02209, "charging_susceptance": 0.69011, "branch_type": "line", "rating_long_term": 737.0, "rating_short_term": 737.0, "rating_emergency": 737.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -75.4018983028072, "qf": null, "pt": null, "qt": null}, "624": {"from_bus": "99", "to_bus": "3006", "resistance": 0.00293, "reactance": 0.03054, "charging_susceptance": 0.95472, "branch_type": "line", "rating_long_term": 755.0, "rating_short_term": 755.0, "rating_emergency": 755.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 337.88441161342473, "qf": null, "pt": null, "qt": null}, "625": {"from_bus": "58", "to_bus": "30", "resistance": 0.01174, "reactance": 0.07014, "charging_susceptance": 0.12689, "branch_type": "line", "rating_long_term": 319.0, "rating_short_term": 319.0, "rating_emergency": 319.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 198.79545727232218, "qf": null, "pt": null, "qt": null}, "626": {"from_bus": "37", "to_bus": "107", "resistance": 0.00919, "reactance": 0.06614, "charging_susceptance": 0.10451, "branch_type": "line", "rating_long_term": 348.0, "rating_short_term": 348.0, "rating_emergency": 348.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 124.15017334807301, "qf": null, "pt": null, "qt": null}, "627": {"from_bus": "38", "to_bus": "108", "resistance": 0.00822, "reactance": 0.05767, "charging_susceptance": 0.0982, "branch_type": "line", "rating_long_term": 344.0, "rating_short_term": 344.0, "rating_emergency": 344.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 199.46093992920478, "qf": null, "pt": null, "qt": null}, "628": {"from_bus": "169", "to_bus": "42", "resistance": 0.01698, "reactance": 0.12459, "charging_susceptance": 0.1957, "branch_type": "line", "rating_long_term": 256.0, "rating_short_term": 256.0, "rating_emergency": 256.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 77.36491549052441, "qf": null, "pt": null, "qt": null}, "629": {"from_bus": "155", "to_bus": "48", "resistance": 0.01298, "reactance": 0.06738, "charging_susceptance": 0.10284, "branch_type": "line", "rating_long_term": 298.0, "rating_short_term": 298.0, "rating_emergency": 298.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.72138329214835, "qf": null, "pt": null, "qt": null}, "630": {"from_bus": "154", "to_bus": "27", "resistance": 0.01068, "reactance": 0.0475, "charging_susceptance": 0.09495, "branch_type": "line", "rating_long_term": 277.0, "rating_short_term": 277.0, "rating_emergency": 277.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -197.5448910921641, "qf": null, "pt": null, "qt": null}, "631": {"from_bus": "191", "to_bus": "28", "resistance": 0.01436, "reactance": 0.10729, "charging_susceptance": 0.16081, "branch_type": "line", "rating_long_term": 298.0, "rating_short_term": 298.0, "rating_emergency": 298.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 88.99453210681241, "qf": null, "pt": null, "qt": null}, "632": {"from_bus": "55", "to_bus": "126", "resistance": 0.01488, "reactance": 0.08161, "charging_susceptance": 0.1148, "branch_type": "line", "rating_long_term": 306.0, "rating_short_term": 306.0, "rating_emergency": 306.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -98.20378202863633, "qf": null, "pt": null, "qt": null}, "633": {"from_bus": "54", "to_bus": "108", "resistance": 0.01116, "reactance": 0.07171, "charging_susceptance": 0.10367, "branch_type": "line", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -147.79584985853464, "qf": null, "pt": null, "qt": null}, "634": {"from_bus": "207", "to_bus": "100", "resistance": 0.00552, "reactance": 0.05948, "charging_susceptance": 0.17077, "branch_type": "line", "rating_long_term": 422.0, "rating_short_term": 422.0, "rating_emergency": 422.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -166.2505550095923, "qf": null, "pt": null, "qt": null}, "635": {"from_bus": "238", "to_bus": "192", "resistance": 0.01118, "reactance": 0.06597, "charging_susceptance": 0.10778, "branch_type": "line", "rating_long_term": 317.0, "rating_short_term": 317.0, "rating_emergency": 317.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -249.83051982784676, "qf": null, "pt": null, "qt": null}, "636": {"from_bus": "226", "to_bus": "191", "resistance": 0.01682, "reactance": 0.08909, "charging_susceptance": 0.12993, "branch_type": "line", "rating_long_term": 301.0, "rating_short_term": 301.0, "rating_emergency": 301.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -171.62832257953957, "qf": null, "pt": null, "qt": null}, "637": {"from_bus": "225", "to_bus": "192", "resistance": 0.01384, "reactance": 0.08702, "charging_susceptance": 0.13484, "branch_type": "line", "rating_long_term": 327.0, "rating_short_term": 327.0, "rating_emergency": 327.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -174.9447694666445, "qf": null, "pt": null, "qt": null}, "638": {"from_bus": "242", "to_bus": "195", "resistance": 0.01517, "reactance": 0.09938, "charging_susceptance": 0.14492, "branch_type": "line", "rating_long_term": 274.0, "rating_short_term": 274.0, "rating_emergency": 274.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 46.89636127555596, "qf": null, "pt": null, "qt": null}, "639": {"from_bus": "59", "to_bus": "16", "resistance": 0.01347, "reactance": 0.07316, "charging_susceptance": 0.13418, "branch_type": "line", "rating_long_term": 305.0, "rating_short_term": 305.0, "rating_emergency": 305.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 197.8629806301877, "qf": null, "pt": null, "qt": null}, "640": {"from_bus": "233", "to_bus": "25", "resistance": 0.01403, "reactance": 0.10413, "charging_susceptance": 0.15949, "branch_type": "line", "rating_long_term": 307.0, "rating_short_term": 307.0, "rating_emergency": 307.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.85439268680279, "qf": null, "pt": null, "qt": null}, "641": {"from_bus": "117", "to_bus": "70", "resistance": 0.00374, "reactance": 0.0438, "charging_susceptance": 0.10096, "branch_type": "line", "rating_long_term": 438.99999999999994, "rating_short_term": 438.99999999999994, "rating_emergency": 438.99999999999994, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.369182854230535, "qf": null, "pt": null, "qt": null}, "642": {"from_bus": "190", "to_bus": "99", "resistance": 0.00194, "reactance": 0.02007, "charging_susceptance": 0.54307, "branch_type": "line", "rating_long_term": 753.0, "rating_short_term": 753.0, "rating_emergency": 753.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -471.55044547901304, "qf": null, "pt": null, "qt": null}, "643": {"from_bus": "60", "to_bus": "12", "resistance": 0.0015, "reactance": 0.01506, "charging_susceptance": 0.4032, "branch_type": "line", "rating_long_term": 742.0, "rating_short_term": 742.0, "rating_emergency": 742.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 392.3534021357267, "qf": null, "pt": null, "qt": null}, "644": {"from_bus": "214", "to_bus": "174", "resistance": 0.00296, "reactance": 0.03484, "charging_susceptance": 0.9296, "branch_type": "line", "rating_long_term": 800.0, "rating_short_term": 800.0, "rating_emergency": 800.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -266.7212525958173, "qf": null, "pt": null, "qt": null}, "645": {"from_bus": "138", "to_bus": "72", "resistance": 0.00169, "reactance": 0.01931, "charging_susceptance": 0.53814, "branch_type": "line", "rating_long_term": 789.0, "rating_short_term": 789.0, "rating_emergency": 789.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.61530412358234, "qf": null, "pt": null, "qt": null}, "646": {"from_bus": "41", "to_bus": "110", "resistance": 0.00137, "reactance": 0.01569, "charging_susceptance": 0.43744, "branch_type": "line", "rating_long_term": 790.0, "rating_short_term": 790.0, "rating_emergency": 790.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 258.4371032636306, "qf": null, "pt": null, "qt": null}, "647": {"from_bus": "40", "to_bus": "141", "resistance": 0.00234, "reactance": 0.02677, "charging_susceptance": 0.74653, "branch_type": "line", "rating_long_term": 790.0, "rating_short_term": 790.0, "rating_emergency": 790.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 410.5765354630749, "qf": null, "pt": null, "qt": null}, "648": {"from_bus": "34", "to_bus": "222", "resistance": 0.00217, "reactance": 0.02513, "charging_susceptance": 0.67098, "branch_type": "line", "rating_long_term": 794.0, "rating_short_term": 794.0, "rating_emergency": 794.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 487.01614531498745, "qf": null, "pt": null, "qt": null}, "649": {"from_bus": "138", "to_bus": "80", "resistance": 0.00152, "reactance": 0.01739, "charging_susceptance": 0.48083, "branch_type": "line", "rating_long_term": 790.0, "rating_short_term": 790.0, "rating_emergency": 790.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.605598655513324, "qf": null, "pt": null, "qt": null}, "650": {"from_bus": "140", "to_bus": "80", "resistance": 0.00468, "reactance": 0.05347, "charging_susceptance": 1.48883, "branch_type": "line", "rating_long_term": 537.0, "rating_short_term": 537.0, "rating_emergency": 537.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 127.87399215827351, "qf": null, "pt": null, "qt": null}, "651": {"from_bus": "99", "to_bus": "44", "resistance": 0.00355, "reactance": 0.03617, "charging_susceptance": 0.95894, "branch_type": "line", "rating_long_term": 747.0, "rating_short_term": 747.0, "rating_emergency": 747.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -201.99201930889998, "qf": null, "pt": null, "qt": null}, "652": {"from_bus": "109", "to_bus": "40", "resistance": 0.00195, "reactance": 0.02103, "charging_susceptance": 0.5679, "branch_type": "line", "rating_long_term": 768.0, "rating_short_term": 768.0, "rating_emergency": 768.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -192.19930381171204, "qf": null, "pt": null, "qt": null}, "653": {"from_bus": "63", "to_bus": "139", "resistance": 0.00144, "reactance": 0.01446, "charging_susceptance": 0.51213, "branch_type": "line", "rating_long_term": 742.0, "rating_short_term": 742.0, "rating_emergency": 742.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -128.25564342825237, "qf": null, "pt": null, "qt": null}, "654": {"from_bus": "14", "to_bus": "6", "resistance": 0.013, "reactance": 0.09781, "charging_susceptance": 0.14013, "branch_type": "line", "rating_long_term": 326.0, "rating_short_term": 326.0, "rating_emergency": 326.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -241.46299556887755, "qf": null, "pt": null, "qt": null}, "655": {"from_bus": "43", "to_bus": "14", "resistance": 0.00525, "reactance": 0.03847, "charging_susceptance": 0.06053, "branch_type": "line", "rating_long_term": 351.0, "rating_short_term": 351.0, "rating_emergency": 351.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.124799605808185, "qf": null, "pt": null, "qt": null}, "656": {"from_bus": "33", "to_bus": "6", "resistance": 0.00457, "reactance": 0.03351, "charging_susceptance": 0.05245, "branch_type": "line", "rating_long_term": 352.0, "rating_short_term": 352.0, "rating_emergency": 352.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 173.58660436805496, "qf": null, "pt": null, "qt": null}, "657": {"from_bus": "24", "to_bus": "9", "resistance": 0.01469, "reactance": 0.10915, "charging_susceptance": 0.16676, "branch_type": "line", "rating_long_term": 293.0, "rating_short_term": 293.0, "rating_emergency": 293.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -86.13861633393789, "qf": null, "pt": null, "qt": null}, "658": {"from_bus": "29", "to_bus": "16", "resistance": 0.01262, "reactance": 0.09326, "charging_susceptance": 0.14324, "branch_type": "line", "rating_long_term": 342.0, "rating_short_term": 342.0, "rating_emergency": 342.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.939971530719129, "qf": null, "pt": null, "qt": null}, "659": {"from_bus": "37", "to_bus": "7", "resistance": 0.00924, "reactance": 0.05052, "charging_susceptance": 0.07698, "branch_type": "line", "rating_long_term": 306.0, "rating_short_term": 306.0, "rating_emergency": 306.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 219.232180603465, "qf": null, "pt": null, "qt": null}, "660": {"from_bus": "24", "to_bus": "3", "resistance": 0.01068, "reactance": 0.07936, "charging_susceptance": 0.12155, "branch_type": "line", "rating_long_term": 274.0, "rating_short_term": 274.0, "rating_emergency": 274.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 136.8881741006458, "qf": null, "pt": null, "qt": null}, "661": {"from_bus": "37", "to_bus": "27", "resistance": 0.00585, "reactance": 0.04027, "charging_susceptance": 0.07161, "branch_type": "line", "rating_long_term": 341.0, "rating_short_term": 341.0, "rating_emergency": 341.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 220.20401072478643, "qf": null, "pt": null, "qt": null}, "662": {"from_bus": "39", "to_bus": "26", "resistance": 0.00585, "reactance": 0.04027, "charging_susceptance": 0.07161, "branch_type": "line", "rating_long_term": 341.0, "rating_short_term": 341.0, "rating_emergency": 341.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 301.1812243436999, "qf": null, "pt": null, "qt": null}, "663": {"from_bus": "15", "to_bus": "8", "resistance": 0.00558, "reactance": 0.04147, "charging_susceptance": 0.0629, "branch_type": "line", "rating_long_term": 354.0, "rating_short_term": 354.0, "rating_emergency": 354.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.282235578549068, "qf": null, "pt": null, "qt": null}, "664": {"from_bus": "46", "to_bus": "14", "resistance": 0.00089, "reactance": 0.0063, "charging_susceptance": 0.0108, "branch_type": "line", "rating_long_term": 346.0, "rating_short_term": 346.0, "rating_emergency": 346.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -110.21432201412762, "qf": null, "pt": null, "qt": null}, "665": {"from_bus": "31", "to_bus": "15", "resistance": 0.00442, "reactance": 0.02374, "charging_susceptance": 0.04477, "branch_type": "line", "rating_long_term": 303.0, "rating_short_term": 303.0, "rating_emergency": 303.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.437863181050737, "qf": null, "pt": null, "qt": null}, "666": {"from_bus": "47", "to_bus": "7", "resistance": 0.00494, "reactance": 0.0269, "charging_susceptance": 0.04225, "branch_type": "line", "rating_long_term": 305.0, "rating_short_term": 305.0, "rating_emergency": 305.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -129.44824270344213, "qf": null, "pt": null, "qt": null}, "667": {"from_bus": "26", "to_bus": "6", "resistance": 0.00287, "reactance": 0.01671, "charging_susceptance": 0.02467, "branch_type": "line", "rating_long_term": 315.0, "rating_short_term": 315.0, "rating_emergency": 315.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 133.1272715776947, "qf": null, "pt": null, "qt": null}, "668": {"from_bus": "37", "to_bus": "1", "resistance": 0.0012, "reactance": 0.0089, "charging_susceptance": 0.01512, "branch_type": "line", "rating_long_term": 353.0, "rating_short_term": 353.0, "rating_emergency": 353.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 82.24080345179425, "qf": null, "pt": null, "qt": null}, "669": {"from_bus": "39", "to_bus": "2", "resistance": 0.0012, "reactance": 0.0089, "charging_susceptance": 0.01513, "branch_type": "line", "rating_long_term": 353.0, "rating_short_term": 353.0, "rating_emergency": 353.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 77.45852478325298, "qf": null, "pt": null, "qt": null}, "670": {"from_bus": "38", "to_bus": "32", "resistance": 0.00399, "reactance": 0.02901, "charging_susceptance": 0.04808, "branch_type": "line", "rating_long_term": 350.0, "rating_short_term": 350.0, "rating_emergency": 350.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 292.96884343046787, "qf": null, "pt": null, "qt": null}, "671": {"from_bus": "34", "to_bus": "12", "resistance": 0.00298, "reactance": 0.03445, "charging_susceptance": 0.94221, "branch_type": "line", "rating_long_term": 794.0, "rating_short_term": 794.0, "rating_emergency": 794.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.315307640839107, "qf": null, "pt": null, "qt": null}, "672": {"from_bus": "40", "to_bus": "34", "resistance": 0.00358, "reactance": 0.04122, "charging_susceptance": 1.13382, "branch_type": "line", "rating_long_term": 696.0, "rating_short_term": 696.0, "rating_emergency": 696.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 628.7893537681447, "qf": null, "pt": null, "qt": null}, "673": {"from_bus": "20", "to_bus": "41", "resistance": 0.00342, "reactance": 0.03928, "charging_susceptance": 1.08288, "branch_type": "line", "rating_long_term": 730.0, "rating_short_term": 730.0, "rating_emergency": 730.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -568.6073784712922, "qf": null, "pt": null, "qt": null}, "674": {"from_bus": "11", "to_bus": "22", "resistance": 0.00286, "reactance": 0.0335, "charging_susceptance": 0.89392, "branch_type": "line", "rating_long_term": 799.0, "rating_short_term": 799.0, "rating_emergency": 799.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 211.23204590069116, "qf": null, "pt": null, "qt": null}, "675": {"from_bus": "11", "to_bus": "20", "resistance": 0.0011, "reactance": 0.01259, "charging_susceptance": 0.3496, "branch_type": "line", "rating_long_term": 790.0, "rating_short_term": 790.0, "rating_emergency": 790.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -263.46717605178685, "qf": null, "pt": null, "qt": null}, "676": {"from_bus": "44", "to_bus": "41", "resistance": 0.00076, "reactance": 0.00868, "charging_susceptance": 0.24096, "branch_type": "line", "rating_long_term": 789.0, "rating_short_term": 789.0, "rating_emergency": 789.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -431.4923363137135, "qf": null, "pt": null, "qt": null}, "677": {"from_bus": "79", "to_bus": "74", "resistance": 0.01054, "reactance": 0.06151, "charging_susceptance": 0.09306, "branch_type": "line", "rating_long_term": 315.0, "rating_short_term": 315.0, "rating_emergency": 315.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.5334985044787195, "qf": null, "pt": null, "qt": null}, "678": {"from_bus": "76", "to_bus": "71", "resistance": 0.00905, "reactance": 0.06723, "charging_susceptance": 0.10296, "branch_type": "line", "rating_long_term": 354.0, "rating_short_term": 354.0, "rating_emergency": 354.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.15033929004235, "qf": null, "pt": null, "qt": null}, "679": {"from_bus": "83", "to_bus": "49", "resistance": 0.0114, "reactance": 0.06587, "charging_susceptance": 0.09975, "branch_type": "line", "rating_long_term": 274.0, "rating_short_term": 274.0, "rating_emergency": 274.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.15367742343368, "qf": null, "pt": null, "qt": null}, "680": {"from_bus": "66", "to_bus": "49", "resistance": 0.0107, "reactance": 0.06628, "charging_susceptance": 0.10825, "branch_type": "line", "rating_long_term": 324.0, "rating_short_term": 324.0, "rating_emergency": 324.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.375348054446367, "qf": null, "pt": null, "qt": null}, "681": {"from_bus": "74", "to_bus": "57", "resistance": 0.00543, "reactance": 0.03733, "charging_susceptance": 0.06668, "branch_type": "line", "rating_long_term": 341.0, "rating_short_term": 341.0, "rating_emergency": 341.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.75633351443742, "qf": null, "pt": null, "qt": null}, "682": {"from_bus": "75", "to_bus": "59", "resistance": 0.00543, "reactance": 0.03733, "charging_susceptance": 0.06668, "branch_type": "line", "rating_long_term": 341.0, "rating_short_term": 341.0, "rating_emergency": 341.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.4169333392728, "qf": null, "pt": null, "qt": null}, "683": {"from_bus": "75", "to_bus": "49", "resistance": 0.00657, "reactance": 0.0481, "charging_susceptance": 0.0727, "branch_type": "line", "rating_long_term": 351.0, "rating_short_term": 351.0, "rating_emergency": 351.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 46.83976834926501, "qf": null, "pt": null, "qt": null}, "684": {"from_bus": "84", "to_bus": "67", "resistance": 0.00302, "reactance": 0.0201, "charging_susceptance": 0.03069, "branch_type": "line", "rating_long_term": 336.0, "rating_short_term": 336.0, "rating_emergency": 336.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 125.06629953783983, "qf": null, "pt": null, "qt": null}, "685": {"from_bus": "67", "to_bus": "53", "resistance": 0.007, "reactance": 0.05138, "charging_susceptance": 0.08084, "branch_type": "line", "rating_long_term": 352.0, "rating_short_term": 352.0, "rating_emergency": 352.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 73.42363028611916, "qf": null, "pt": null, "qt": null}, "686": {"from_bus": "51", "to_bus": "70", "resistance": 0.00329, "reactance": 0.02506, "charging_susceptance": 0.0439, "branch_type": "line", "rating_long_term": 358.0, "rating_short_term": 358.0, "rating_emergency": 358.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -95.5032856449788, "qf": null, "pt": null, "qt": null}, "687": {"from_bus": "52", "to_bus": "50", "resistance": 0.00789, "reactance": 0.05868, "charging_susceptance": 0.08985, "branch_type": "line", "rating_long_term": 354.0, "rating_short_term": 354.0, "rating_emergency": 354.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 47.37850909008206, "qf": null, "pt": null, "qt": null}, "688": {"from_bus": "71", "to_bus": "52", "resistance": 0.00558, "reactance": 0.04062, "charging_susceptance": 0.06491, "branch_type": "line", "rating_long_term": 350.0, "rating_short_term": 350.0, "rating_emergency": 350.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 59.01469848359066, "qf": null, "pt": null, "qt": null}, "689": {"from_bus": "83", "to_bus": "51", "resistance": 0.00452, "reactance": 0.03366, "charging_susceptance": 0.05156, "branch_type": "line", "rating_long_term": 354.0, "rating_short_term": 354.0, "rating_emergency": 354.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.94648126088613, "qf": null, "pt": null, "qt": null}, "690": {"from_bus": "83", "to_bus": "82", "resistance": 0.00134, "reactance": 0.00996, "charging_susceptance": 0.01337, "branch_type": "line", "rating_long_term": 354.0, "rating_short_term": 354.0, "rating_emergency": 354.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.792803837452492, "qf": null, "pt": null, "qt": null}, "691": {"from_bus": "78", "to_bus": "57", "resistance": 0.00618, "reactance": 0.04353, "charging_susceptance": 0.07649, "branch_type": "line", "rating_long_term": 345.0, "rating_short_term": 345.0, "rating_emergency": 345.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -55.247251684580036, "qf": null, "pt": null, "qt": null}, "692": {"from_bus": "79", "to_bus": "58", "resistance": 0.00618, "reactance": 0.04353, "charging_susceptance": 0.07649, "branch_type": "line", "rating_long_term": 345.0, "rating_short_term": 345.0, "rating_emergency": 345.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -55.027877848130935, "qf": null, "pt": null, "qt": null}, "693": {"from_bus": "78", "to_bus": "54", "resistance": 0.01219, "reactance": 0.0637, "charging_susceptance": 0.09333, "branch_type": "line", "rating_long_term": 299.0, "rating_short_term": 299.0, "rating_emergency": 299.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.107988385618846, "qf": null, "pt": null, "qt": null}, "694": {"from_bus": "77", "to_bus": "55", "resistance": 0.00246, "reactance": 0.01826, "charging_susceptance": 0.02798, "branch_type": "line", "rating_long_term": 354.0, "rating_short_term": 354.0, "rating_emergency": 354.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -99.3882361813737, "qf": null, "pt": null, "qt": null}, "695": {"from_bus": "62", "to_bus": "54", "resistance": 0.00242, "reactance": 0.01531, "charging_susceptance": 0.02249, "branch_type": "line", "rating_long_term": 328.0, "rating_short_term": 328.0, "rating_emergency": 328.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -102.03311202559091, "qf": null, "pt": null, "qt": null}, "696": {"from_bus": "65", "to_bus": "61", "resistance": 0.0017, "reactance": 0.01977, "charging_susceptance": 0.53386, "branch_type": "line", "rating_long_term": 796.0, "rating_short_term": 796.0, "rating_emergency": 796.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -119.93906898169972, "qf": null, "pt": null, "qt": null}, "697": {"from_bus": "73", "to_bus": "69", "resistance": 0.00116, "reactance": 0.013, "charging_susceptance": 0.33856, "branch_type": "line", "rating_long_term": 782.0, "rating_short_term": 782.0, "rating_emergency": 782.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 185.99010416425887, "qf": null, "pt": null, "qt": null}, "698": {"from_bus": "56", "to_bus": "72", "resistance": 0.00218, "reactance": 0.02536, "charging_susceptance": 0.68579, "branch_type": "line", "rating_long_term": 796.0, "rating_short_term": 796.0, "rating_emergency": 796.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.729704705398646, "qf": null, "pt": null, "qt": null}, "699": {"from_bus": "80", "to_bus": "73", "resistance": 0.00105, "reactance": 0.01123, "charging_susceptance": 0.28195, "branch_type": "line", "rating_long_term": 765.0, "rating_short_term": 765.0, "rating_emergency": 765.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -97.33901479148761, "qf": null, "pt": null, "qt": null}, "700": {"from_bus": "64", "to_bus": "81", "resistance": 0.00119, "reactance": 0.01428, "charging_susceptance": 0.36666, "branch_type": "line", "rating_long_term": 808.0, "rating_short_term": 808.0, "rating_emergency": 808.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -111.33450765027213, "qf": null, "pt": null, "qt": null}, "701": {"from_bus": "68", "to_bus": "60", "resistance": 0.00184, "reactance": 0.02139, "charging_susceptance": 0.5777, "branch_type": "line", "rating_long_term": 796.0, "rating_short_term": 796.0, "rating_emergency": 796.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.017128463234968, "qf": null, "pt": null, "qt": null}, "702": {"from_bus": "113", "to_bus": "144", "resistance": 0.00488, "reactance": 0.03362, "charging_susceptance": 0.05961, "branch_type": "line", "rating_long_term": 341.0, "rating_short_term": 341.0, "rating_emergency": 341.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -123.45495005631733, "qf": null, "pt": null, "qt": null}, "703": {"from_bus": "91", "to_bus": "124", "resistance": 0.01093, "reactance": 0.05919, "charging_susceptance": 0.08439, "branch_type": "line", "rating_long_term": 290.0, "rating_short_term": 290.0, "rating_emergency": 290.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.270463164717434, "qf": null, "pt": null, "qt": null}, "704": {"from_bus": "124", "to_bus": "111", "resistance": 0.00194, "reactance": 0.01415, "charging_susceptance": 0.0223, "branch_type": "line", "rating_long_term": 351.0, "rating_short_term": 351.0, "rating_emergency": 351.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.23054466133125, "qf": null, "pt": null, "qt": null}, "705": {"from_bus": "95", "to_bus": "150", "resistance": 0.00192, "reactance": 0.01355, "charging_susceptance": 0.023, "branch_type": "line", "rating_long_term": 345.0, "rating_short_term": 345.0, "rating_emergency": 345.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.78238884738643, "qf": null, "pt": null, "qt": null}, "706": {"from_bus": "150", "to_bus": "102", "resistance": 0.00238, "reactance": 0.01667, "charging_susceptance": 0.02846, "branch_type": "line", "rating_long_term": 344.0, "rating_short_term": 344.0, "rating_emergency": 344.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.287420003917504, "qf": null, "pt": null, "qt": null}, "707": {"from_bus": "123", "to_bus": "150", "resistance": 0.00279, "reactance": 0.02017, "charging_susceptance": 0.03204, "branch_type": "line", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.505031156530922, "qf": null, "pt": null, "qt": null}, "708": {"from_bus": "151", "to_bus": "149", "resistance": 0.00066, "reactance": 0.00496, "charging_susceptance": 0.00758, "branch_type": "line", "rating_long_term": 356.0, "rating_short_term": 356.0, "rating_emergency": 356.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 153.57092773883923, "qf": null, "pt": null, "qt": null}, "709": {"from_bus": "123", "to_bus": "151", "resistance": 0.00537, "reactance": 0.04039, "charging_susceptance": 0.06005, "branch_type": "line", "rating_long_term": 356.0, "rating_short_term": 356.0, "rating_emergency": 356.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 57.88052955028058, "qf": null, "pt": null, "qt": null}, "710": {"from_bus": "108", "to_bus": "151", "resistance": 0.00083, "reactance": 0.00525, "charging_susceptance": 0.00868, "branch_type": "line", "rating_long_term": 305.0, "rating_short_term": 305.0, "rating_emergency": 305.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 95.69039818855822, "qf": null, "pt": null, "qt": null}, "711": {"from_bus": "117", "to_bus": "137", "resistance": 0.01589, "reactance": 0.0876, "charging_susceptance": 0.11682, "branch_type": "line", "rating_long_term": 307.0, "rating_short_term": 307.0, "rating_emergency": 307.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -79.05470019860395, "qf": null, "pt": null, "qt": null}, "712": {"from_bus": "97", "to_bus": "130", "resistance": 0.00217, "reactance": 0.01459, "charging_susceptance": 0.02575, "branch_type": "line", "rating_long_term": 316.0, "rating_short_term": 316.0, "rating_emergency": 316.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.2534636966487875, "qf": null, "pt": null, "qt": null}, "713": {"from_bus": "134", "to_bus": "118", "resistance": 0.01773, "reactance": 0.11678, "charging_susceptance": 0.16361, "branch_type": "line", "rating_long_term": 273.0, "rating_short_term": 273.0, "rating_emergency": 273.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 86.92569584258872, "qf": null, "pt": null, "qt": null}, "714": {"from_bus": "145", "to_bus": "90", "resistance": 0.00593, "reactance": 0.04093, "charging_susceptance": 0.07215, "branch_type": "line", "rating_long_term": 342.0, "rating_short_term": 342.0, "rating_emergency": 342.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 50.24851033560469, "qf": null, "pt": null, "qt": null}, "715": {"from_bus": "125", "to_bus": "107", "resistance": 0.0039, "reactance": 0.02847, "charging_susceptance": 0.04498, "branch_type": "line", "rating_long_term": 351.0, "rating_short_term": 351.0, "rating_emergency": 351.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -90.3683900246238, "qf": null, "pt": null, "qt": null}, "716": {"from_bus": "136", "to_bus": "95", "resistance": 0.00816, "reactance": 0.04242, "charging_susceptance": 0.0612, "branch_type": "line", "rating_long_term": 298.0, "rating_short_term": 298.0, "rating_emergency": 298.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -121.92669806753077, "qf": null, "pt": null, "qt": null}, "717": {"from_bus": "137", "to_bus": "94", "resistance": 0.00816, "reactance": 0.04242, "charging_susceptance": 0.0612, "branch_type": "line", "rating_long_term": 298.0, "rating_short_term": 298.0, "rating_emergency": 298.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -99.87622986427365, "qf": null, "pt": null, "qt": null}, "718": {"from_bus": "95", "to_bus": "92", "resistance": 0.00519, "reactance": 0.03839, "charging_susceptance": 0.05875, "branch_type": "line", "rating_long_term": 353.0, "rating_short_term": 353.0, "rating_emergency": 353.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 213.2121872942272, "qf": null, "pt": null, "qt": null}, "719": {"from_bus": "94", "to_bus": "89", "resistance": 0.00213, "reactance": 0.01403, "charging_susceptance": 0.0226, "branch_type": "line", "rating_long_term": 334.0, "rating_short_term": 334.0, "rating_emergency": 334.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 156.5013509253344, "qf": null, "pt": null, "qt": null}, "720": {"from_bus": "131", "to_bus": "94", "resistance": 0.00463, "reactance": 0.02775, "charging_susceptance": 0.04612, "branch_type": "line", "rating_long_term": 319.0, "rating_short_term": 319.0, "rating_emergency": 319.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -93.92398489508625, "qf": null, "pt": null, "qt": null}, "721": {"from_bus": "120", "to_bus": "88", "resistance": 0.01122, "reactance": 0.07074, "charging_susceptance": 0.11571, "branch_type": "line", "rating_long_term": 290.0, "rating_short_term": 290.0, "rating_emergency": 290.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -75.38279836914067, "qf": null, "pt": null, "qt": null}, "722": {"from_bus": "127", "to_bus": "135", "resistance": 0.00601, "reactance": 0.04147, "charging_susceptance": 0.07364, "branch_type": "line", "rating_long_term": 342.0, "rating_short_term": 342.0, "rating_emergency": 342.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -123.42949219147137, "qf": null, "pt": null, "qt": null}, "723": {"from_bus": "108", "to_bus": "85", "resistance": 0.00207, "reactance": 0.01279, "charging_susceptance": 0.02055, "branch_type": "line", "rating_long_term": 316.0, "rating_short_term": 316.0, "rating_emergency": 316.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 108.04592652088554, "qf": null, "pt": null, "qt": null}, "724": {"from_bus": "103", "to_bus": "107", "resistance": 0.00136, "reactance": 0.0099, "charging_susceptance": 0.01586, "branch_type": "line", "rating_long_term": 350.0, "rating_short_term": 350.0, "rating_emergency": 350.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -103.8009423991183, "qf": null, "pt": null, "qt": null}, "725": {"from_bus": "148", "to_bus": "104", "resistance": 0.00058, "reactance": 0.00417, "charging_susceptance": 0.00684, "branch_type": "line", "rating_long_term": 348.0, "rating_short_term": 348.0, "rating_emergency": 348.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.70094239911975, "qf": null, "pt": null, "qt": null}, "726": {"from_bus": "152", "to_bus": "92", "resistance": 0.00085, "reactance": 0.00624, "charging_susceptance": 0.00954, "branch_type": "line", "rating_long_term": 352.0, "rating_short_term": 352.0, "rating_emergency": 352.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.626961806419856e-14, "qf": null, "pt": null, "qt": null}, "727": {"from_bus": "153", "to_bus": "93", "resistance": 0.00085, "reactance": 0.00626, "charging_susceptance": 0.00948, "branch_type": "line", "rating_long_term": 352.0, "rating_short_term": 352.0, "rating_emergency": 352.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.0234780728096244e-14, "qf": null, "pt": null, "qt": null}, "728": {"from_bus": "119", "to_bus": "93", "resistance": 0.00159, "reactance": 0.01112, "charging_susceptance": 0.01913, "branch_type": "line", "rating_long_term": 344.0, "rating_short_term": 344.0, "rating_emergency": 344.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.566207032902547, "qf": null, "pt": null, "qt": null}, "729": {"from_bus": "144", "to_bus": "121", "resistance": 0.00314, "reactance": 0.02159, "charging_susceptance": 0.03839, "branch_type": "line", "rating_long_term": 341.0, "rating_short_term": 341.0, "rating_emergency": 341.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 73.71237815588826, "qf": null, "pt": null, "qt": null}, "730": {"from_bus": "145", "to_bus": "128", "resistance": 0.00455, "reactance": 0.03157, "charging_susceptance": 0.05531, "branch_type": "line", "rating_long_term": 342.0, "rating_short_term": 342.0, "rating_emergency": 342.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 98.69626644819546, "qf": null, "pt": null, "qt": null}, "731": {"from_bus": "121", "to_bus": "101", "resistance": 0.00145, "reactance": 0.01008, "charging_susceptance": 0.01719, "branch_type": "line", "rating_long_term": 343.0, "rating_short_term": 343.0, "rating_emergency": 343.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.846222559112496, "qf": null, "pt": null, "qt": null}, "732": {"from_bus": "122", "to_bus": "112", "resistance": 0.00384, "reactance": 0.02721, "charging_susceptance": 0.04517, "branch_type": "line", "rating_long_term": 346.0, "rating_short_term": 346.0, "rating_emergency": 346.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.50577599139636, "qf": null, "pt": null, "qt": null}, "733": {"from_bus": "129", "to_bus": "96", "resistance": 0.00777, "reactance": 0.04128, "charging_susceptance": 0.06391, "branch_type": "line", "rating_long_term": 302.0, "rating_short_term": 302.0, "rating_emergency": 302.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.953463696650527, "qf": null, "pt": null, "qt": null}, "734": {"from_bus": "106", "to_bus": "94", "resistance": 0.00446, "reactance": 0.03041, "charging_susceptance": 0.04867, "branch_type": "line", "rating_long_term": 290.0, "rating_short_term": 290.0, "rating_emergency": 290.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.567068040734926, "qf": null, "pt": null, "qt": null}, "735": {"from_bus": "135", "to_bus": "125", "resistance": 0.00589, "reactance": 0.03506, "charging_susceptance": 0.05235, "branch_type": "line", "rating_long_term": 318.0, "rating_short_term": 318.0, "rating_emergency": 318.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 75.09834953255499, "qf": null, "pt": null, "qt": null}, "736": {"from_bus": "126", "to_bus": "116", "resistance": 0.00316, "reactance": 0.02378, "charging_susceptance": 0.03527, "branch_type": "line", "rating_long_term": 356.0, "rating_short_term": 356.0, "rating_emergency": 356.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -89.59124412069993, "qf": null, "pt": null, "qt": null}, "737": {"from_bus": "134", "to_bus": "95", "resistance": 0.00184, "reactance": 0.0126, "charging_susceptance": 0.0224, "branch_type": "line", "rating_long_term": 340.0, "rating_short_term": 340.0, "rating_emergency": 340.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -155.88748167015027, "qf": null, "pt": null, "qt": null}, "738": {"from_bus": "123", "to_bus": "105", "resistance": 0.00171, "reactance": 0.00961, "charging_susceptance": 0.01424, "branch_type": "line", "rating_long_term": 310.0, "rating_short_term": 310.0, "rating_emergency": 310.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.04822821297836, "qf": null, "pt": null, "qt": null}, "739": {"from_bus": "115", "to_bus": "95", "resistance": 0.00341, "reactance": 0.02442, "charging_susceptance": 0.03997, "branch_type": "line", "rating_long_term": 348.0, "rating_short_term": 348.0, "rating_emergency": 348.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -100.9912441207053, "qf": null, "pt": null, "qt": null}, "740": {"from_bus": "135", "to_bus": "94", "resistance": 0.00184, "reactance": 0.0126, "charging_susceptance": 0.02239, "branch_type": "line", "rating_long_term": 340.0, "rating_short_term": 340.0, "rating_emergency": 340.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -80.16550235604082, "qf": null, "pt": null, "qt": null}, "741": {"from_bus": "100", "to_bus": "114", "resistance": 0.0057, "reactance": 0.04149, "charging_susceptance": 0.06617, "branch_type": "line", "rating_long_term": 350.0, "rating_short_term": 350.0, "rating_emergency": 350.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -98.93282802828999, "qf": null, "pt": null, "qt": null}, "742": {"from_bus": "143", "to_bus": "136", "resistance": 0.00459, "reactance": 0.02463, "charging_susceptance": 0.03616, "branch_type": "line", "rating_long_term": 303.0, "rating_short_term": 303.0, "rating_emergency": 303.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -99.44017691092944, "qf": null, "pt": null, "qt": null}, "743": {"from_bus": "142", "to_bus": "127", "resistance": 0.00215, "reactance": 0.01333, "charging_susceptance": 0.02211, "branch_type": "line", "rating_long_term": 325.0, "rating_short_term": 325.0, "rating_emergency": 325.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.757828237303684, "qf": null, "pt": null, "qt": null}, "744": {"from_bus": "117", "to_bus": "87", "resistance": 0.00079, "reactance": 0.00488, "charging_susceptance": 0.00726, "branch_type": "line", "rating_long_term": 137.0, "rating_short_term": 137.0, "rating_emergency": 137.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.199999999999845, "qf": null, "pt": null, "qt": null}, "745": {"from_bus": "118", "to_bus": "86", "resistance": 0.00079, "reactance": 0.00488, "charging_susceptance": 0.00724, "branch_type": "line", "rating_long_term": 137.0, "rating_short_term": 137.0, "rating_emergency": 137.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.400000000000135, "qf": null, "pt": null, "qt": null}, "746": {"from_bus": "110", "to_bus": "146", "resistance": 0.00241, "reactance": 0.02782, "charging_susceptance": 0.77066, "branch_type": "line", "rating_long_term": 793.0, "rating_short_term": 793.0, "rating_emergency": 793.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 228.54601336094075, "qf": null, "pt": null, "qt": null}, "747": {"from_bus": "99", "to_bus": "147", "resistance": 0.00213, "reactance": 0.02432, "charging_susceptance": 0.67744, "branch_type": "line", "rating_long_term": 789.0, "rating_short_term": 789.0, "rating_emergency": 789.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.442837783575442, "qf": null, "pt": null, "qt": null}, "748": {"from_bus": "140", "to_bus": "132", "resistance": 0.00091, "reactance": 0.0104, "charging_susceptance": 0.28989, "branch_type": "line", "rating_long_term": 789.0, "rating_short_term": 789.0, "rating_emergency": 789.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.682810618841962, "qf": null, "pt": null, "qt": null}, "749": {"from_bus": "141", "to_bus": "139", "resistance": 0.00312, "reactance": 0.03563, "charging_susceptance": 0.99107, "branch_type": "line", "rating_long_term": 789.0, "rating_short_term": 789.0, "rating_emergency": 789.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 184.94147038409727, "qf": null, "pt": null, "qt": null}, "750": {"from_bus": "132", "to_bus": "147", "resistance": 0.00092, "reactance": 0.01051, "charging_susceptance": 0.29293, "branch_type": "line", "rating_long_term": 789.0, "rating_short_term": 789.0, "rating_emergency": 789.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -77.59641894030095, "qf": null, "pt": null, "qt": null}, "751": {"from_bus": "202", "to_bus": "181", "resistance": 0.01039, "reactance": 0.08983, "charging_susceptance": 0.11422, "branch_type": "line", "rating_long_term": 356.0, "rating_short_term": 356.0, "rating_emergency": 356.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -201.49820229879683, "qf": null, "pt": null, "qt": null}, "752": {"from_bus": "203", "to_bus": "180", "resistance": 0.01039, "reactance": 0.08983, "charging_susceptance": 0.11422, "branch_type": "line", "rating_long_term": 356.0, "rating_short_term": 356.0, "rating_emergency": 356.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -201.50877188830285, "qf": null, "pt": null, "qt": null}, "753": {"from_bus": "205", "to_bus": "180", "resistance": 0.01455, "reactance": 0.0813, "charging_susceptance": 0.13279, "branch_type": "line", "rating_long_term": 309.0, "rating_short_term": 309.0, "rating_emergency": 309.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -131.39836329784194, "qf": null, "pt": null, "qt": null}, "754": {"from_bus": "206", "to_bus": "181", "resistance": 0.01455, "reactance": 0.0813, "charging_susceptance": 0.13279, "branch_type": "line", "rating_long_term": 309.0, "rating_short_term": 309.0, "rating_emergency": 309.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -131.59039785897892, "qf": null, "pt": null, "qt": null}, "755": {"from_bus": "158", "to_bus": "206", "resistance": 0.00519, "reactance": 0.03965, "charging_susceptance": 0.05836, "branch_type": "line", "rating_long_term": 358.0, "rating_short_term": 358.0, "rating_emergency": 358.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -96.96352483882049, "qf": null, "pt": null, "qt": null}, "756": {"from_bus": "158", "to_bus": "168", "resistance": 0.00083, "reactance": 0.00645, "charging_susceptance": 0.00951, "branch_type": "line", "rating_long_term": 361.0, "rating_short_term": 361.0, "rating_emergency": 361.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 57.7635248388217, "qf": null, "pt": null, "qt": null}, "757": {"from_bus": "192", "to_bus": "163", "resistance": 0.01105, "reactance": 0.08107, "charging_susceptance": 0.12824, "branch_type": "line", "rating_long_term": 352.0, "rating_short_term": 352.0, "rating_emergency": 352.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 175.18086000663848, "qf": null, "pt": null, "qt": null}, "758": {"from_bus": "159", "to_bus": "182", "resistance": 0.00597, "reactance": 0.04473, "charging_susceptance": 0.06735, "branch_type": "line", "rating_long_term": 355.0, "rating_short_term": 355.0, "rating_emergency": 355.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -180.38545042273918, "qf": null, "pt": null, "qt": null}, "759": {"from_bus": "199", "to_bus": "202", "resistance": 0.01736, "reactance": 0.10969, "charging_susceptance": 0.16268, "branch_type": "line", "rating_long_term": 290.0, "rating_short_term": 290.0, "rating_emergency": 290.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -71.93543614857259, "qf": null, "pt": null, "qt": null}, "760": {"from_bus": "176", "to_bus": "203", "resistance": 0.00938, "reactance": 0.06093, "charging_susceptance": 0.08934, "branch_type": "line", "rating_long_term": 332.0, "rating_short_term": 332.0, "rating_emergency": 332.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -122.35244909505279, "qf": null, "pt": null, "qt": null}, "761": {"from_bus": "179", "to_bus": "181", "resistance": 0.01246, "reactance": 0.09134, "charging_susceptance": 0.14349, "branch_type": "line", "rating_long_term": 349.0, "rating_short_term": 349.0, "rating_emergency": 349.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -168.1854729538676, "qf": null, "pt": null, "qt": null}, "762": {"from_bus": "156", "to_bus": "160", "resistance": 0.00514, "reactance": 0.03826, "charging_susceptance": 0.05933, "branch_type": "line", "rating_long_term": 305.0, "rating_short_term": 305.0, "rating_emergency": 305.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -92.45008086998199, "qf": null, "pt": null, "qt": null}, "763": {"from_bus": "172", "to_bus": "166", "resistance": 0.01062, "reactance": 0.0789, "charging_susceptance": 0.12085, "branch_type": "line", "rating_long_term": 354.0, "rating_short_term": 354.0, "rating_emergency": 354.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 106.63128333037209, "qf": null, "pt": null, "qt": null}, "764": {"from_bus": "178", "to_bus": "209", "resistance": 0.00769, "reactance": 0.0569, "charging_susceptance": 0.08673, "branch_type": "line", "rating_long_term": 353.0, "rating_short_term": 353.0, "rating_emergency": 353.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 72.97692774876235, "qf": null, "pt": null, "qt": null}, "765": {"from_bus": "178", "to_bus": "208", "resistance": 0.00225, "reactance": 0.01667, "charging_susceptance": 0.02541, "branch_type": "line", "rating_long_term": 286.0, "rating_short_term": 286.0, "rating_emergency": 286.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -184.90000000000015, "qf": null, "pt": null, "qt": null}, "766": {"from_bus": "199", "to_bus": "170", "resistance": 0.01851, "reactance": 0.1088, "charging_susceptance": 0.14435, "branch_type": "line", "rating_long_term": 292.0, "rating_short_term": 292.0, "rating_emergency": 292.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -143.2147331467214, "qf": null, "pt": null, "qt": null}, "767": {"from_bus": "204", "to_bus": "198", "resistance": 0.00236, "reactance": 0.01411, "charging_susceptance": 0.02031, "branch_type": "line", "rating_long_term": 229.0, "rating_short_term": 229.0, "rating_emergency": 229.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -91.6254631060342, "qf": null, "pt": null, "qt": null}, "768": {"from_bus": "198", "to_bus": "163", "resistance": 0.00355, "reactance": 0.02607, "charging_susceptance": 0.04096, "branch_type": "line", "rating_long_term": 352.0, "rating_short_term": 352.0, "rating_emergency": 352.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -46.85245909588816, "qf": null, "pt": null, "qt": null}, "769": {"from_bus": "199", "to_bus": "194", "resistance": 0.013, "reactance": 0.07589, "charging_susceptance": 0.11484, "branch_type": "line", "rating_long_term": 315.0, "rating_short_term": 315.0, "rating_emergency": 315.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 111.51261223015558, "qf": null, "pt": null, "qt": null}, "770": {"from_bus": "198", "to_bus": "177", "resistance": 0.00934, "reactance": 0.0539, "charging_susceptance": 0.08683, "branch_type": "line", "rating_long_term": 314.0, "rating_short_term": 314.0, "rating_emergency": 314.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.099373138956041, "qf": null, "pt": null, "qt": null}, "771": {"from_bus": "170", "to_bus": "154", "resistance": 0.00698, "reactance": 0.0374, "charging_susceptance": 0.05463, "branch_type": "line", "rating_long_term": 303.0, "rating_short_term": 303.0, "rating_emergency": 303.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -208.75765458589913, "qf": null, "pt": null, "qt": null}, "772": {"from_bus": "169", "to_bus": "155", "resistance": 0.00436, "reactance": 0.03202, "charging_susceptance": 0.0503, "branch_type": "line", "rating_long_term": 352.0, "rating_short_term": 352.0, "rating_emergency": 352.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -242.8788492938446, "qf": null, "pt": null, "qt": null}, "773": {"from_bus": "191", "to_bus": "170", "resistance": 0.0006, "reactance": 0.00351, "charging_susceptance": 0.00555, "branch_type": "line", "rating_long_term": 316.0, "rating_short_term": 316.0, "rating_emergency": 316.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.126024008326247, "qf": null, "pt": null, "qt": null}, "774": {"from_bus": "192", "to_bus": "169", "resistance": 0.0006, "reactance": 0.00351, "charging_susceptance": 0.00555, "branch_type": "line", "rating_long_term": 316.0, "rating_short_term": 316.0, "rating_emergency": 316.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.143170668231676, "qf": null, "pt": null, "qt": null}, "775": {"from_bus": "179", "to_bus": "166", "resistance": 0.01058, "reactance": 0.07762, "charging_susceptance": 0.12203, "branch_type": "line", "rating_long_term": 352.0, "rating_short_term": 352.0, "rating_emergency": 352.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 41.155299799138085, "qf": null, "pt": null, "qt": null}, "776": {"from_bus": "185", "to_bus": "172", "resistance": 0.00469, "reactance": 0.03486, "charging_susceptance": 0.05338, "branch_type": "line", "rating_long_term": 354.0, "rating_short_term": 354.0, "rating_emergency": 354.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -146.2439925053304, "qf": null, "pt": null, "qt": null}, "777": {"from_bus": "173", "to_bus": "164", "resistance": 0.00568, "reactance": 0.04012, "charging_susceptance": 0.07033, "branch_type": "line", "rating_long_term": 345.0, "rating_short_term": 345.0, "rating_emergency": 345.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 120.09084986284996, "qf": null, "pt": null, "qt": null}, "778": {"from_bus": "196", "to_bus": "164", "resistance": 0.00105, "reactance": 0.00733, "charging_susceptance": 0.01258, "branch_type": "line", "rating_long_term": 343.0, "rating_short_term": 343.0, "rating_emergency": 343.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.06976547353338, "qf": null, "pt": null, "qt": null}, "779": {"from_bus": "197", "to_bus": "185", "resistance": 0.00744, "reactance": 0.05397, "charging_susceptance": 0.09307, "branch_type": "line", "rating_long_term": 350.0, "rating_short_term": 350.0, "rating_emergency": 350.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.9697654735382208, "qf": null, "pt": null, "qt": null}, "780": {"from_bus": "206", "to_bus": "157", "resistance": 0.00221, "reactance": 0.01618, "charging_susceptance": 0.02541, "branch_type": "line", "rating_long_term": 351.0, "rating_short_term": 351.0, "rating_emergency": 351.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 55.6784671768319, "qf": null, "pt": null, "qt": null}, "781": {"from_bus": "207", "to_bus": "205", "resistance": 0.00525, "reactance": 0.03837, "charging_susceptance": 0.06052, "branch_type": "line", "rating_long_term": 351.0, "rating_short_term": 351.0, "rating_emergency": 351.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 57.150136724275555, "qf": null, "pt": null, "qt": null}, "782": {"from_bus": "210", "to_bus": "202", "resistance": 0.00236, "reactance": 0.01746, "charging_susceptance": 0.02676, "branch_type": "line", "rating_long_term": 353.0, "rating_short_term": 353.0, "rating_emergency": 353.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -80.94661936166807, "qf": null, "pt": null, "qt": null}, "783": {"from_bus": "183", "to_bus": "161", "resistance": 0.00274, "reactance": 0.02778, "charging_susceptance": 0.69846, "branch_type": "line", "rating_long_term": 746.0, "rating_short_term": 746.0, "rating_emergency": 746.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 349.6006435599537, "qf": null, "pt": null, "qt": null}, "784": {"from_bus": "189", "to_bus": "162", "resistance": 0.00171, "reactance": 0.01741, "charging_susceptance": 0.45456, "branch_type": "line", "rating_long_term": 747.0, "rating_short_term": 747.0, "rating_emergency": 747.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.954503056415046, "qf": null, "pt": null, "qt": null}, "785": {"from_bus": "187", "to_bus": "190", "resistance": 0.00136, "reactance": 0.01599, "charging_susceptance": 0.41965, "branch_type": "line", "rating_long_term": 800.0, "rating_short_term": 800.0, "rating_emergency": 800.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -212.98042444304747, "qf": null, "pt": null, "qt": null}, "786": {"from_bus": "200", "to_bus": "175", "resistance": 0.00373, "reactance": 0.04344, "charging_susceptance": 1.172, "branch_type": "line", "rating_long_term": 661.0, "rating_short_term": 661.0, "rating_emergency": 661.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -271.09695898642417, "qf": null, "pt": null, "qt": null}, "787": {"from_bus": "218", "to_bus": "225", "resistance": 0.02738, "reactance": 0.14254, "charging_susceptance": 0.20047, "branch_type": "line", "rating_long_term": 222.00000000000003, "rating_short_term": 222.00000000000003, "rating_emergency": 222.00000000000003, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.36268173537394, "qf": null, "pt": null, "qt": null}, "788": {"from_bus": "232", "to_bus": "238", "resistance": 0.02709, "reactance": 0.15992, "charging_susceptance": 0.26125, "branch_type": "line", "rating_long_term": 199.0, "rating_short_term": 199.0, "rating_emergency": 199.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -46.894695947326866, "qf": null, "pt": null, "qt": null}, "789": {"from_bus": "219", "to_bus": "243", "resistance": 0.01909, "reactance": 0.11277, "charging_susceptance": 0.16673, "branch_type": "line", "rating_long_term": 274.0, "rating_short_term": 274.0, "rating_emergency": 274.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.30426285227539, "qf": null, "pt": null, "qt": null}, "790": {"from_bus": "221", "to_bus": "226", "resistance": 0.008, "reactance": 0.05936, "charging_susceptance": 0.10081, "branch_type": "line", "rating_long_term": 354.0, "rating_short_term": 354.0, "rating_emergency": 354.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.64153388686252, "qf": null, "pt": null, "qt": null}, "791": {"from_bus": "225", "to_bus": "211", "resistance": 0.00186, "reactance": 0.02155, "charging_susceptance": 0.05317, "branch_type": "line", "rating_long_term": 437.0, "rating_short_term": 437.0, "rating_emergency": 437.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 77.35467924575414, "qf": null, "pt": null, "qt": null}, "792": {"from_bus": "237", "to_bus": "239", "resistance": 0.00738, "reactance": 0.05486, "charging_susceptance": 0.09318, "branch_type": "line", "rating_long_term": 274.0, "rating_short_term": 274.0, "rating_emergency": 274.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -64.1563553643453, "qf": null, "pt": null, "qt": null}, "793": {"from_bus": "220", "to_bus": "236", "resistance": 0.00556, "reactance": 0.04198, "charging_susceptance": 0.06158, "branch_type": "line", "rating_long_term": 274.0, "rating_short_term": 274.0, "rating_emergency": 274.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.79277584871274, "qf": null, "pt": null, "qt": null}, "794": {"from_bus": "233", "to_bus": "228", "resistance": 0.00205, "reactance": 0.01421, "charging_susceptance": 0.02506, "branch_type": "line", "rating_long_term": 342.0, "rating_short_term": 342.0, "rating_emergency": 342.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.868662977674596, "qf": null, "pt": null, "qt": null}, "795": {"from_bus": "243", "to_bus": "212", "resistance": 0.00568, "reactance": 0.04215, "charging_susceptance": 0.0716, "branch_type": "line", "rating_long_term": 354.0, "rating_short_term": 354.0, "rating_emergency": 354.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -100.1932235258472, "qf": null, "pt": null, "qt": null}, "796": {"from_bus": "235", "to_bus": "213", "resistance": 0.00131, "reactance": 0.01547, "charging_susceptance": 0.41152, "branch_type": "line", "rating_long_term": 802.0, "rating_short_term": 802.0, "rating_emergency": 802.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -97.90965059633272, "qf": null, "pt": null, "qt": null}, "797": {"from_bus": "215", "to_bus": "222", "resistance": 0.00224, "reactance": 0.02606, "charging_susceptance": 0.70304, "branch_type": "line", "rating_long_term": 796.0, "rating_short_term": 796.0, "rating_emergency": 796.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -120.6763465389015, "qf": null, "pt": null, "qt": null}, "798": {"from_bus": "229", "to_bus": "216", "resistance": 0.0024, "reactance": 0.02795, "charging_susceptance": 0.75408, "branch_type": "line", "rating_long_term": 796.0, "rating_short_term": 796.0, "rating_emergency": 796.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -195.194104222427, "qf": null, "pt": null, "qt": null}, "799": {"from_bus": "240", "to_bus": "234", "resistance": 0.0015, "reactance": 0.01768, "charging_susceptance": 0.46944, "branch_type": "line", "rating_long_term": 801.0, "rating_short_term": 801.0, "rating_emergency": 801.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.8295379137690038, "qf": null, "pt": null, "qt": null}, "800": {"from_bus": "215", "to_bus": "240", "resistance": 0.00133, "reactance": 0.01553, "charging_susceptance": 0.41901, "branch_type": "line", "rating_long_term": 797.0, "rating_short_term": 797.0, "rating_emergency": 797.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -179.18412718037237, "qf": null, "pt": null, "qt": null}, "801": {"from_bus": "216", "to_bus": "241", "resistance": 0.00133, "reactance": 0.01553, "charging_susceptance": 0.41898, "branch_type": "line", "rating_long_term": 797.0, "rating_short_term": 797.0, "rating_emergency": 797.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -179.76312822521672, "qf": null, "pt": null, "qt": null}, "802": {"from_bus": "486", "to_bus": "1", "resistance": 0.00157, "reactance": 0.06612, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.99491, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -82.24080345179428, "qf": null, "pt": null, "qt": null}, "803": {"from_bus": "487", "to_bus": "2", "resistance": 0.00157, "reactance": 0.06612, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9909, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -77.45852478325303, "qf": null, "pt": null, "qt": null}, "804": {"from_bus": "310", "to_bus": "308", "resistance": 0.00101, "reactance": 0.04727, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.91667, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 300.0, "rating_short_term": 300.0, "rating_emergency": 300.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 155.30128829381297, "qf": null, "pt": null, "qt": null}, "805": {"from_bus": "310", "to_bus": "41", "resistance": 0.00079, "reactance": 0.03678, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.91667, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 426.0, "rating_short_term": 426.0, "rating_emergency": 426.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 180.89871170618704, "qf": null, "pt": null, "qt": null}, "806": {"from_bus": "313", "to_bus": "4", "resistance": 0.00165, "reactance": 0.06736, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.04356, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -78.43685418623768, "qf": null, "pt": null, "qt": null}, "807": {"from_bus": "5", "to_bus": "3", "resistance": 0.00068, "reactance": 0.08078, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.4513199143741, "qf": null, "pt": null, "qt": null}, "808": {"from_bus": "314", "to_bus": "5", "resistance": 0.00072, "reactance": -0.01281, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02537, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.451319914373116, "qf": null, "pt": null, "qt": null}, "809": {"from_bus": "315", "to_bus": "5", "resistance": -0.00012, "reactance": 0.1674, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.94157, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.049638597235095e-14, "qf": null, "pt": null, "qt": null}, "810": {"from_bus": "347", "to_bus": "6", "resistance": 0.00165, "reactance": 0.06901, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.03315, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -69.94951236375468, "qf": null, "pt": null, "qt": null}, "811": {"from_bus": "348", "to_bus": "7", "resistance": 0.00165, "reactance": 0.06901, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.03303, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -85.08530591313884, "qf": null, "pt": null, "qt": null}, "812": {"from_bus": "10", "to_bus": "8", "resistance": 0.00079, "reactance": 0.07524, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -97.70855446466949, "qf": null, "pt": null, "qt": null}, "813": {"from_bus": "425", "to_bus": "10", "resistance": 0.00081, "reactance": -0.00714, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.00521, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -97.70855446467125, "qf": null, "pt": null, "qt": null}, "814": {"from_bus": "427", "to_bus": "10", "resistance": -0.00024, "reactance": 0.15701, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.94157, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 269.0, "rating_short_term": 269.0, "rating_emergency": 269.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.6391223870732038e-16, "qf": null, "pt": null, "qt": null}, "815": {"from_bus": "426", "to_bus": "8", "resistance": 0.00165, "reactance": 0.0686, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02676, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -70.85714623248532, "qf": null, "pt": null, "qt": null}, "816": {"from_bus": "426", "to_bus": "13", "resistance": 0.00066, "reactance": 0.0269, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.10119, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -191.85114319336046, "qf": null, "pt": null, "qt": null}, "817": {"from_bus": "428", "to_bus": "13", "resistance": -0.00044, "reactance": 0.00942, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.98438, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 50.0, "rating_short_term": 50.0, "rating_emergency": 50.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.3929544451091616e-13, "qf": null, "pt": null, "qt": null}, "818": {"from_bus": "17", "to_bus": "14", "resistance": 0.00059, "reactance": 0.07897, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -116.51358940182, "qf": null, "pt": null, "qt": null}, "819": {"from_bus": "439", "to_bus": "17", "resistance": 0.0006, "reactance": -0.01352, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.07516, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -116.51358940182044, "qf": null, "pt": null, "qt": null}, "820": {"from_bus": "442", "to_bus": "17", "resistance": -0.00467, "reactance": 0.16067, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.94157, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 16.0, "rating_short_term": 16.0, "rating_emergency": 16.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.1637928695552649e-14, "qf": null, "pt": null, "qt": null}, "821": {"from_bus": "18", "to_bus": "15", "resistance": 0.00062, "reactance": 0.08296, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -99.04998760266422, "qf": null, "pt": null, "qt": null}, "822": {"from_bus": "440", "to_bus": "18", "resistance": 0.00062, "reactance": -0.01547, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.07516, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -99.04998760266254, "qf": null, "pt": null, "qt": null}, "823": {"from_bus": "443", "to_bus": "18", "resistance": -0.00056, "reactance": 0.17867, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.94157, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 16.0, "rating_short_term": 16.0, "rating_emergency": 16.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.4793410578469184e-14, "qf": null, "pt": null, "qt": null}, "824": {"from_bus": "441", "to_bus": "16", "resistance": 0.00165, "reactance": 0.06775, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09622, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -88.63893364650126, "qf": null, "pt": null, "qt": null}, "825": {"from_bus": "450", "to_bus": "21", "resistance": 0.00011, "reactance": -0.00462, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09089, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -305.1402024193551, "qf": null, "pt": null, "qt": null}, "826": {"from_bus": "452", "to_bus": "21", "resistance": 0.00452, "reactance": 0.07233, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.96037, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 63.0, "rating_short_term": 63.0, "rating_emergency": 63.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.486799115749589e-14, "qf": null, "pt": null, "qt": null}, "827": {"from_bus": "459", "to_bus": "22", "resistance": 0.00087, "reactance": 0.05244, "charging_susceptance": -0.02144, "transformer_tap_ratio": 1.1175, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -211.2320459007532, "qf": null, "pt": null, "qt": null}, "828": {"from_bus": "479", "to_bus": "24", "resistance": 0.00124, "reactance": 0.06839, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02703, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -88.87560028056585, "qf": null, "pt": null, "qt": null}, "829": {"from_bus": "478", "to_bus": "25", "resistance": 0.00124, "reactance": 0.06839, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.01196, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.52044926589025, "qf": null, "pt": null, "qt": null}, "830": {"from_bus": "484", "to_bus": "26", "resistance": 0.00165, "reactance": 0.06901, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.04795, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -93.88374730824879, "qf": null, "pt": null, "qt": null}, "831": {"from_bus": "485", "to_bus": "27", "resistance": 0.00165, "reactance": 0.06901, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02755, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -96.82932509038477, "qf": null, "pt": null, "qt": null}, "832": {"from_bus": "491", "to_bus": "28", "resistance": 0.00155, "reactance": 0.06612, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.08759, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -72.83973222981267, "qf": null, "pt": null, "qt": null}, "833": {"from_bus": "492", "to_bus": "29", "resistance": 0.00157, "reactance": 0.06612, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09829, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.094771407680312, "qf": null, "pt": null, "qt": null}, "834": {"from_bus": "498", "to_bus": "30", "resistance": 0.00165, "reactance": 0.06901, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09028, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -98.3155655269514, "qf": null, "pt": null, "qt": null}, "835": {"from_bus": "499", "to_bus": "31", "resistance": 0.00165, "reactance": 0.06901, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09028, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -78.04202856435035, "qf": null, "pt": null, "qt": null}, "836": {"from_bus": "500", "to_bus": "32", "resistance": 0.00157, "reactance": 0.06798, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.01602, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -87.03217957646585, "qf": null, "pt": null, "qt": null}, "837": {"from_bus": "501", "to_bus": "33", "resistance": 0.00165, "reactance": 0.06901, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02703, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.350059485944314, "qf": null, "pt": null, "qt": null}, "838": {"from_bus": "509", "to_bus": "36", "resistance": 0.00067, "reactance": 0.023, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.11802, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -150.0885160939883, "qf": null, "pt": null, "qt": null}, "839": {"from_bus": "511", "to_bus": "36", "resistance": -0.00044, "reactance": 0.01252, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.98438, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 50.0, "rating_short_term": 50.0, "rating_emergency": 50.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.508707530390307e-14, "qf": null, "pt": null, "qt": null}, "840": {"from_bus": "571", "to_bus": "43", "resistance": 0.00165, "reactance": 0.06818, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.13473, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -103.48971509631393, "qf": null, "pt": null, "qt": null}, "841": {"from_bus": "601", "to_bus": "44", "resistance": 0.00137, "reactance": 0.06119, "charging_susceptance": -0.01504, "transformer_tap_ratio": 1.05095, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -114.71461617963811, "qf": null, "pt": null, "qt": null}, "842": {"from_bus": "602", "to_bus": "45", "resistance": 0.00137, "reactance": 0.06119, "charging_susceptance": -0.01504, "transformer_tap_ratio": 1.05095, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -114.78570082516136, "qf": null, "pt": null, "qt": null}, "843": {"from_bus": "682", "to_bus": "46", "resistance": 0.00165, "reactance": 0.06901, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09851, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -110.2143220141271, "qf": null, "pt": null, "qt": null}, "844": {"from_bus": "737", "to_bus": "47", "resistance": 0.00165, "reactance": 0.06901, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.08569, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.226301795351503, "qf": null, "pt": null, "qt": null}, "845": {"from_bus": "738", "to_bus": "48", "resistance": 0.00165, "reactance": 0.06901, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.08569, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.500557615951216, "qf": null, "pt": null, "qt": null}, "846": {"from_bus": "756", "to_bus": "49", "resistance": 0.0014, "reactance": 0.0668, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0225, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -74.61809771825176, "qf": null, "pt": null, "qt": null}, "847": {"from_bus": "761", "to_bus": "50", "resistance": 0.00151, "reactance": 0.06715, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.01599, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -47.37850909008205, "qf": null, "pt": null, "qt": null}, "848": {"from_bus": "785", "to_bus": "52", "resistance": 0.00157, "reactance": 0.07808, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.00521, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.19299377762108, "qf": null, "pt": null, "qt": null}, "849": {"from_bus": "789", "to_bus": "53", "resistance": 0.00149, "reactance": 0.06616, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02676, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -73.4236302861191, "qf": null, "pt": null, "qt": null}, "850": {"from_bus": "846", "to_bus": "57", "resistance": 0.00157, "reactance": 0.06775, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0225, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -118.07686049292023, "qf": null, "pt": null, "qt": null}, "851": {"from_bus": "849", "to_bus": "62", "resistance": 0.00163, "reactance": 0.06946, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.01196, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -102.03311202559091, "qf": null, "pt": null, "qt": null}, "852": {"from_bus": "851", "to_bus": "64", "resistance": 0.00135, "reactance": 0.06052, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.04876, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -88.64318405726016, "qf": null, "pt": null, "qt": null}, "853": {"from_bus": "882", "to_bus": "65", "resistance": 0.00135, "reactance": 0.06052, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.07213, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -119.93906898169959, "qf": null, "pt": null, "qt": null}, "854": {"from_bus": "903", "to_bus": "66", "resistance": 0.00119, "reactance": 0.06558, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.04115, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -57.01801730614526, "qf": null, "pt": null, "qt": null}, "855": {"from_bus": "923", "to_bus": "69", "resistance": 0.0014, "reactance": 0.06235, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.05095, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -116.97297570096055, "qf": null, "pt": null, "qt": null}, "856": {"from_bus": "927", "to_bus": "68", "resistance": 0.00139, "reactance": 0.05984, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.06772, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.00000000001592, "qf": null, "pt": null, "qt": null}, "857": {"from_bus": "935", "to_bus": "71", "resistance": 0.00145, "reactance": 0.06839, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0225, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.888365942470294, "qf": null, "pt": null, "qt": null}, "858": {"from_bus": "955", "to_bus": "76", "resistance": 0.00165, "reactance": 0.06775, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.01039, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -68.3112116127652, "qf": null, "pt": null, "qt": null}, "859": {"from_bus": "954", "to_bus": "77", "resistance": 0.00157, "reactance": 0.06775, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.00433, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -69.22736385867356, "qf": null, "pt": null, "qt": null}, "860": {"from_bus": "967", "to_bus": "78", "resistance": 0.00163, "reactance": 0.06783, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.00562, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -86.70496733366812, "qf": null, "pt": null, "qt": null}, "861": {"from_bus": "966", "to_bus": "79", "resistance": 0.00143, "reactance": 0.06831, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.00143, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -86.21164908913569, "qf": null, "pt": null, "qt": null}, "862": {"from_bus": "976", "to_bus": "80", "resistance": 0.00139, "reactance": 0.0608, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.05095, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -64.98595606363727, "qf": null, "pt": null, "qt": null}, "863": {"from_bus": "977", "to_bus": "81", "resistance": 0.0014, "reactance": 0.06235, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.05095, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -63.49814189138503, "qf": null, "pt": null, "qt": null}, "864": {"from_bus": "1008", "to_bus": "82", "resistance": 0.00163, "reactance": 0.06754, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.01633, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.79280383745241, "qf": null, "pt": null, "qt": null}, "865": {"from_bus": "1042", "to_bus": "84", "resistance": 0.00161, "reactance": 0.06762, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02703, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -94.93370046216017, "qf": null, "pt": null, "qt": null}, "866": {"from_bus": "1065", "to_bus": "85", "resistance": 0.00119, "reactance": 0.06565, "charging_susceptance": -0.003, "transformer_tap_ratio": 1.02994, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -108.04592652088579, "qf": null, "pt": null, "qt": null}, "867": {"from_bus": "1094", "to_bus": "88", "resistance": 0.00141, "reactance": 0.07036, "charging_susceptance": -0.00319, "transformer_tap_ratio": 1.01186, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -81.11855255620543, "qf": null, "pt": null, "qt": null}, "868": {"from_bus": "1111", "to_bus": "90", "resistance": 0.00287, "reactance": 0.10711, "charging_susceptance": -0.00242, "transformer_tap_ratio": 1.00972, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 100.0, "rating_short_term": 100.0, "rating_emergency": 100.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.61284275846824, "qf": null, "pt": null, "qt": null}, "869": {"from_bus": "1112", "to_bus": "91", "resistance": 0.0014, "reactance": 0.06927, "charging_susceptance": -0.00532, "transformer_tap_ratio": 0.99664, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.90613074185693, "qf": null, "pt": null, "qt": null}, "870": {"from_bus": "1214", "to_bus": "98", "resistance": 0.00155, "reactance": 0.06268, "charging_susceptance": -0.00992, "transformer_tap_ratio": 1.03418, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 78.17739186952385, "qf": null, "pt": null, "qt": null}, "871": {"from_bus": "1215", "to_bus": "98", "resistance": 0.00155, "reactance": 0.06288, "charging_susceptance": -0.00992, "transformer_tap_ratio": 1.03622, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 95.02260813053782, "qf": null, "pt": null, "qt": null}, "872": {"from_bus": "1307", "to_bus": "100", "resistance": 0.0016, "reactance": 0.06694, "charging_susceptance": -0.0031, "transformer_tap_ratio": 1.06291, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.99844485675369, "qf": null, "pt": null, "qt": null}, "873": {"from_bus": "1308", "to_bus": "100", "resistance": 0.00153, "reactance": 0.0666, "charging_susceptance": -0.00319, "transformer_tap_ratio": 1.05385, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.31928212454867, "qf": null, "pt": null, "qt": null}, "874": {"from_bus": "1331", "to_bus": "101", "resistance": 0.00149, "reactance": 0.06756, "charging_susceptance": -0.00252, "transformer_tap_ratio": 0.99966, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -72.12069048993938, "qf": null, "pt": null, "qt": null}, "875": {"from_bus": "1330", "to_bus": "102", "resistance": 0.00149, "reactance": 0.06544, "charging_susceptance": -0.00252, "transformer_tap_ratio": 1.01119, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.0129520731073187, "qf": null, "pt": null, "qt": null}, "876": {"from_bus": "1408", "to_bus": "105", "resistance": 0.00141, "reactance": 0.06975, "charging_susceptance": -0.00232, "transformer_tap_ratio": 1.01904, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.0000000000000027, "qf": null, "pt": null, "qt": null}, "877": {"from_bus": "1409", "to_bus": "106", "resistance": 0.00157, "reactance": 0.0677, "charging_susceptance": -0.00281, "transformer_tap_ratio": 1.04338, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.48116017225307, "qf": null, "pt": null, "qt": null}, "878": {"from_bus": "1454", "to_bus": "111", "resistance": 0.00154, "reactance": 0.06742, "charging_susceptance": -0.00658, "transformer_tap_ratio": 1.02832, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.571868713647383, "qf": null, "pt": null, "qt": null}, "879": {"from_bus": "1453", "to_bus": "112", "resistance": 0.00143, "reactance": 0.06701, "charging_susceptance": -0.0029, "transformer_tap_ratio": 1.01552, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.847100043710352, "qf": null, "pt": null, "qt": null}, "880": {"from_bus": "1470", "to_bus": "113", "resistance": 0.0014, "reactance": 0.06831, "charging_susceptance": -0.00319, "transformer_tap_ratio": 1.04745, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.52212202802129, "qf": null, "pt": null, "qt": null}, "881": {"from_bus": "1478", "to_bus": "117", "resistance": 0.00162, "reactance": 0.06729, "charging_susceptance": -0.00232, "transformer_tap_ratio": 1.00901, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -86.7924988806784, "qf": null, "pt": null, "qt": null}, "882": {"from_bus": "1477", "to_bus": "118", "resistance": 0.00155, "reactance": 0.06701, "charging_susceptance": -0.00319, "transformer_tap_ratio": 1.00156, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -66.95708001475208, "qf": null, "pt": null, "qt": null}, "883": {"from_bus": "1511", "to_bus": "119", "resistance": 0.00143, "reactance": 0.06968, "charging_susceptance": -0.00223, "transformer_tap_ratio": 1.1232, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -45.75464262023479, "qf": null, "pt": null, "qt": null}, "884": {"from_bus": "1510", "to_bus": "120", "resistance": 0.00155, "reactance": 0.06763, "charging_susceptance": -0.00319, "transformer_tap_ratio": 1.08347, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.19436278181527, "qf": null, "pt": null, "qt": null}, "885": {"from_bus": "1513", "to_bus": "121", "resistance": 0.00148, "reactance": 0.06688, "charging_susceptance": -0.0029, "transformer_tap_ratio": 1.00622, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.10844898092573, "qf": null, "pt": null, "qt": null}, "886": {"from_bus": "1590", "to_bus": "122", "resistance": 0.00155, "reactance": 0.06851, "charging_susceptance": -0.0029, "transformer_tap_ratio": 1.00562, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.987917217427487, "qf": null, "pt": null, "qt": null}, "887": {"from_bus": "1578", "to_bus": "123", "resistance": 0.00174, "reactance": 0.09356, "charging_susceptance": -0.00339, "transformer_tap_ratio": 0.98025, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -76.67355350534612, "qf": null, "pt": null, "qt": null}, "888": {"from_bus": "1580", "to_bus": "124", "resistance": 0.00167, "reactance": 0.09275, "charging_susceptance": -0.003, "transformer_tap_ratio": 0.99243, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.60835025118417, "qf": null, "pt": null, "qt": null}, "889": {"from_bus": "1617", "to_bus": "125", "resistance": 0.00144, "reactance": 0.06708, "charging_susceptance": -0.00223, "transformer_tap_ratio": 1.03706, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -85.35420164923671, "qf": null, "pt": null, "qt": null}, "890": {"from_bus": "1623", "to_bus": "127", "resistance": 0.00148, "reactance": 0.06578, "charging_susceptance": -0.00523, "transformer_tap_ratio": 1.06211, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -82.67166395416794, "qf": null, "pt": null, "qt": null}, "891": {"from_bus": "1659", "to_bus": "128", "resistance": 0.00152, "reactance": 0.06749, "charging_susceptance": -0.00348, "transformer_tap_ratio": 1.05917, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -83.74280275154149, "qf": null, "pt": null, "qt": null}, "892": {"from_bus": "1793", "to_bus": "130", "resistance": 0.00143, "reactance": 0.06968, "charging_susceptance": -0.0029, "transformer_tap_ratio": 1.04669, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -101.1774485917341, "qf": null, "pt": null, "qt": null}, "893": {"from_bus": "1857", "to_bus": "132", "resistance": 0.00156, "reactance": 0.06252, "charging_susceptance": -0.00864, "transformer_tap_ratio": 1.10237, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -64.56758699496791, "qf": null, "pt": null, "qt": null}, "894": {"from_bus": "1859", "to_bus": "132", "resistance": 0.00156, "reactance": 0.06292, "charging_susceptance": -0.00864, "transformer_tap_ratio": 1.06627, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.711642564221236, "qf": null, "pt": null, "qt": null}, "895": {"from_bus": "1902", "to_bus": "134", "resistance": 0.00142, "reactance": 0.06729, "charging_susceptance": -0.00223, "transformer_tap_ratio": 1.00562, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -61.59944645957835, "qf": null, "pt": null, "qt": null}, "896": {"from_bus": "1910", "to_bus": "137", "resistance": 0.00153, "reactance": 0.06667, "charging_susceptance": -0.00658, "transformer_tap_ratio": 1.03633, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -117.30805082227592, "qf": null, "pt": null, "qt": null}, "897": {"from_bus": "2014", "to_bus": "138", "resistance": 0.00136, "reactance": 0.05992, "charging_susceptance": -0.01504, "transformer_tap_ratio": 1.09851, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -85.69553242392746, "qf": null, "pt": null, "qt": null}, "898": {"from_bus": "2016", "to_bus": "140", "resistance": 0.00139, "reactance": 0.0612, "charging_susceptance": -0.00992, "transformer_tap_ratio": 1.04984, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.688852543346567, "qf": null, "pt": null, "qt": null}, "899": {"from_bus": "2017", "to_bus": "141", "resistance": 0.00156, "reactance": 0.06244, "charging_susceptance": -0.00992, "transformer_tap_ratio": 1.07415, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -68.38940975846954, "qf": null, "pt": null, "qt": null}, "900": {"from_bus": "2044", "to_bus": "142", "resistance": 0.00155, "reactance": 0.06701, "charging_susceptance": -0.003, "transformer_tap_ratio": 1.06519, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -70.80145944633838, "qf": null, "pt": null, "qt": null}, "901": {"from_bus": "2043", "to_bus": "143", "resistance": 0.00121, "reactance": 0.06831, "charging_susceptance": -0.003, "transformer_tap_ratio": 1.05641, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -69.39654570192191, "qf": null, "pt": null, "qt": null}, "902": {"from_bus": "2064", "to_bus": "144", "resistance": 0.00139, "reactance": 0.06852, "charging_susceptance": -0.00232, "transformer_tap_ratio": 1.00622, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.53031315665104, "qf": null, "pt": null, "qt": null}, "903": {"from_bus": "2063", "to_bus": "145", "resistance": 0.00154, "reactance": 0.06811, "charging_susceptance": -0.0029, "transformer_tap_ratio": 1.00562, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.464338484397505, "qf": null, "pt": null, "qt": null}, "904": {"from_bus": "2084", "to_bus": "148", "resistance": 0.00119, "reactance": 0.06571, "charging_susceptance": -0.00378, "transformer_tap_ratio": 1.03799, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -113.92288433049164, "qf": null, "pt": null, "qt": null}, "905": {"from_bus": "2085", "to_bus": "149", "resistance": 0.00143, "reactance": 0.06551, "charging_susceptance": -0.0029, "transformer_tap_ratio": 1.01739, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -98.34898580747154, "qf": null, "pt": null, "qt": null}, "906": {"from_bus": "2153", "to_bus": "154", "resistance": 0.00165, "reactance": 0.0625, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.03303, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.82977050456534, "qf": null, "pt": null, "qt": null}, "907": {"from_bus": "2173", "to_bus": "157", "resistance": 0.00145, "reactance": 0.06818, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.01601, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -70.80173133488923, "qf": null, "pt": null, "qt": null}, "908": {"from_bus": "2174", "to_bus": "156", "resistance": 0.00165, "reactance": 0.06818, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02036, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -77.32681671191688, "qf": null, "pt": null, "qt": null}, "909": {"from_bus": "2178", "to_bus": "158", "resistance": 0.00145, "reactance": 0.06818, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02586, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.19999999999902, "qf": null, "pt": null, "qt": null}, "910": {"from_bus": "2199", "to_bus": "159", "resistance": 0.00151, "reactance": 0.06688, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.00666, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -87.93536955277065, "qf": null, "pt": null, "qt": null}, "911": {"from_bus": "2201", "to_bus": "161", "resistance": 0.00153, "reactance": 0.06206, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.08449, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -168.57376530426322, "qf": null, "pt": null, "qt": null}, "912": {"from_bus": "2202", "to_bus": "162", "resistance": 0.00152, "reactance": 0.06206, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.08449, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -154.07237519929262, "qf": null, "pt": null, "qt": null}, "913": {"from_bus": "2207", "to_bus": "163", "resistance": 0.00118, "reactance": 0.06517, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.06463, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -128.32840091075093, "qf": null, "pt": null, "qt": null}, "914": {"from_bus": "2233", "to_bus": "164", "resistance": 0.00151, "reactance": 0.06688, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02678, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -92.02108438932083, "qf": null, "pt": null, "qt": null}, "915": {"from_bus": "2239", "to_bus": "166", "resistance": 0.00161, "reactance": 0.06653, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.00125, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -65.00766434039271, "qf": null, "pt": null, "qt": null}, "916": {"from_bus": "2240", "to_bus": "166", "resistance": 0.00161, "reactance": 0.06653, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.00381, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -82.778918789121, "qf": null, "pt": null, "qt": null}, "917": {"from_bus": "2304", "to_bus": "168", "resistance": 0.00145, "reactance": 0.06818, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.04795, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.146224301364853, "qf": null, "pt": null, "qt": null}, "918": {"from_bus": "2305", "to_bus": "168", "resistance": 0.00145, "reactance": 0.06818, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02678, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.61730053745612, "qf": null, "pt": null, "qt": null}, "919": {"from_bus": "2321", "to_bus": "169", "resistance": 0.00165, "reactance": 0.06851, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0162, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -47.0257190237704, "qf": null, "pt": null, "qt": null}, "920": {"from_bus": "2320", "to_bus": "170", "resistance": 0.00165, "reactance": 0.06851, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.03303, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -111.76194154212877, "qf": null, "pt": null, "qt": null}, "921": {"from_bus": "2319", "to_bus": "171", "resistance": 0.00498, "reactance": 0.16449, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.00832, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 70.0, "rating_short_term": 70.0, "rating_emergency": 70.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.00000000000015, "qf": null, "pt": null, "qt": null}, "922": {"from_bus": "2322", "to_bus": "171", "resistance": 0.00191, "reactance": 0.00254, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.98083, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 70.0, "rating_short_term": 70.0, "rating_emergency": 70.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 51.99999999999988, "qf": null, "pt": null, "qt": null}, "923": {"from_bus": "2332", "to_bus": "173", "resistance": 0.00163, "reactance": 0.06136, "charging_susceptance": 0.00416, "transformer_tap_ratio": 1.01226, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.970120049925207, "qf": null, "pt": null, "qt": null}, "924": {"from_bus": "2377", "to_bus": "176", "resistance": 0.00165, "reactance": 0.0593, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.10087, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -114.25307595610057, "qf": null, "pt": null, "qt": null}, "925": {"from_bus": "2386", "to_bus": "178", "resistance": 0.00118, "reactance": 0.06517, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.04356, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -117.12880249974818, "qf": null, "pt": null, "qt": null}, "926": {"from_bus": "2387", "to_bus": "179", "resistance": 0.00123, "reactance": 0.06619, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.04583, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -121.82444290623798, "qf": null, "pt": null, "qt": null}, "927": {"from_bus": "2403", "to_bus": "181", "resistance": 0.00165, "reactance": 0.09277, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.01196, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.02665915529172, "qf": null, "pt": null, "qt": null}, "928": {"from_bus": "2404", "to_bus": "182", "resistance": 0.00165, "reactance": 0.06694, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0096, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.3906555557667755, "qf": null, "pt": null, "qt": null}, "929": {"from_bus": "2411", "to_bus": "185", "resistance": 0.00029, "reactance": 0.06136, "charging_susceptance": 0.00416, "transformer_tap_ratio": 1.0162, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -57.57771539322447, "qf": null, "pt": null, "qt": null}, "930": {"from_bus": "2412", "to_bus": "185", "resistance": 0.00165, "reactance": 0.0686, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0162, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -89.63604258563538, "qf": null, "pt": null, "qt": null}, "931": {"from_bus": "2443", "to_bus": "188", "resistance": 0.00032, "reactance": -0.00215, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09976, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -212.98042444303937, "qf": null, "pt": null, "qt": null}, "932": {"from_bus": "2445", "to_bus": "188", "resistance": -0.00023, "reactance": 0.09951, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.96037, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 63.0, "rating_short_term": 63.0, "rating_emergency": 63.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.618485971182854e-14, "qf": null, "pt": null, "qt": null}, "933": {"from_bus": "2448", "to_bus": "190", "resistance": 0.00101, "reactance": 0.06188, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09976, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -152.33704793738616, "qf": null, "pt": null, "qt": null}, "934": {"from_bus": "2447", "to_bus": "189", "resistance": 0.00138, "reactance": 0.05931, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.08449, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -133.1874761549546, "qf": null, "pt": null, "qt": null}, "935": {"from_bus": "2449", "to_bus": "191", "resistance": 0.00163, "reactance": 0.07033, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.04795, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.690190689157227, "qf": null, "pt": null, "qt": null}, "936": {"from_bus": "2468", "to_bus": "194", "resistance": 0.00165, "reactance": 0.0593, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.0797, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -76.90704556287523, "qf": null, "pt": null, "qt": null}, "937": {"from_bus": "2469", "to_bus": "195", "resistance": 0.00165, "reactance": 0.0593, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09028, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -81.50192794284898, "qf": null, "pt": null, "qt": null}, "938": {"from_bus": "2470", "to_bus": "196", "resistance": 0.00281, "reactance": 0.10601, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.98445, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 100.0, "rating_short_term": 100.0, "rating_emergency": 100.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.529518087424696, "qf": null, "pt": null, "qt": null}, "939": {"from_bus": "2471", "to_bus": "197", "resistance": 0.00281, "reactance": 0.10601, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.98445, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 100.0, "rating_short_term": 100.0, "rating_emergency": 100.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.570481912576572, "qf": null, "pt": null, "qt": null}, "940": {"from_bus": "2473", "to_bus": "199", "resistance": 0.00165, "reactance": 0.0593, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.06463, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -105.90882950873994, "qf": null, "pt": null, "qt": null}, "941": {"from_bus": "2472", "to_bus": "200", "resistance": 0.00101, "reactance": 0.06188, "charging_susceptance": -0.01984, "transformer_tap_ratio": 1.11518, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -121.47451357371004, "qf": null, "pt": null, "qt": null}, "942": {"from_bus": "2473", "to_bus": "200", "resistance": 0.00153, "reactance": 0.06206, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.11803, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -110.67754209795682, "qf": null, "pt": null, "qt": null}, "943": {"from_bus": "2486", "to_bus": "202", "resistance": 0.00165, "reactance": 0.06653, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.05108, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -63.238908630021065, "qf": null, "pt": null, "qt": null}, "944": {"from_bus": "2487", "to_bus": "203", "resistance": 0.00165, "reactance": 0.06775, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.06912, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -64.53356095168334, "qf": null, "pt": null, "qt": null}, "945": {"from_bus": "2492", "to_bus": "204", "resistance": 0.00162, "reactance": 0.06763, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.10675, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -91.62546310603447, "qf": null, "pt": null, "qt": null}, "946": {"from_bus": "2556", "to_bus": "205", "resistance": 0.00165, "reactance": 0.06818, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02196, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -95.05966177218711, "qf": null, "pt": null, "qt": null}, "947": {"from_bus": "2557", "to_bus": "206", "resistance": 0.00165, "reactance": 0.06818, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.03016, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -72.43724409320684, "qf": null, "pt": null, "qt": null}, "948": {"from_bus": "2668", "to_bus": "207", "resistance": 0.00165, "reactance": 0.06632, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.03871, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -109.10041828531674, "qf": null, "pt": null, "qt": null}, "949": {"from_bus": "2691", "to_bus": "209", "resistance": 0.00165, "reactance": 0.06632, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09028, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -80.73885778395643, "qf": null, "pt": null, "qt": null}, "950": {"from_bus": "2690", "to_bus": "210", "resistance": 0.00165, "reactance": 0.06632, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09028, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -73.18468932645914, "qf": null, "pt": null, "qt": null}, "951": {"from_bus": "2712", "to_bus": "211", "resistance": 0.00155, "reactance": 0.06585, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09491, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -77.35467924575433, "qf": null, "pt": null, "qt": null}, "952": {"from_bus": "2737", "to_bus": "214", "resistance": 0.00137, "reactance": 0.05968, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.05095, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -68.61837847344366, "qf": null, "pt": null, "qt": null}, "953": {"from_bus": "2746", "to_bus": "217", "resistance": 0.00044, "reactance": -0.00422, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.06773, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -143.73257505378132, "qf": null, "pt": null, "qt": null}, "954": {"from_bus": "2748", "to_bus": "217", "resistance": 0.00496, "reactance": 0.06982, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.98438, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 643.0, "rating_short_term": 643.0, "rating_emergency": 643.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.0397919924088635e-14, "qf": null, "pt": null, "qt": null}, "955": {"from_bus": "2747", "to_bus": "216", "resistance": 0.00129, "reactance": 0.06437, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.08448, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -140.6969226681267, "qf": null, "pt": null, "qt": null}, "956": {"from_bus": "2751", "to_bus": "218", "resistance": 0.00015, "reactance": 0.06524, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.08282, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.75564651706116, "qf": null, "pt": null, "qt": null}, "957": {"from_bus": "2752", "to_bus": "219", "resistance": 0.00027, "reactance": 0.06715, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.10197, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.91129807060946, "qf": null, "pt": null, "qt": null}, "958": {"from_bus": "2769", "to_bus": "220", "resistance": 0.00163, "reactance": 0.06671, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.08006, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -65.23094278220867, "qf": null, "pt": null, "qt": null}, "959": {"from_bus": "2771", "to_bus": "221", "resistance": 0.00163, "reactance": 0.06671, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.07319, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -64.9278935316844, "qf": null, "pt": null, "qt": null}, "960": {"from_bus": "2770", "to_bus": "224", "resistance": 0.00032, "reactance": -0.00435, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.08434, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -217.02972050029672, "qf": null, "pt": null, "qt": null}, "961": {"from_bus": "2772", "to_bus": "224", "resistance": -0.00022, "reactance": 0.1019, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.96037, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 442.0, "rating_short_term": 442.0, "rating_emergency": 442.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.2605504982718346e-14, "qf": null, "pt": null, "qt": null}, "962": {"from_bus": "227", "to_bus": "225", "resistance": 0.00076, "reactance": 0.0789, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.9999, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -91.24791271943292, "qf": null, "pt": null, "qt": null}, "963": {"from_bus": "2779", "to_bus": "227", "resistance": 0.00077, "reactance": -0.01223, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.04452, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -91.2479127194357, "qf": null, "pt": null, "qt": null}, "964": {"from_bus": "2781", "to_bus": "227", "resistance": -0.00017, "reactance": 0.16709, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.94157, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 252.99999999999997, "rating_short_term": 252.99999999999997, "rating_emergency": 252.99999999999997, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.71952810021557e-15, "qf": null, "pt": null, "qt": null}, "965": {"from_bus": "2780", "to_bus": "226", "resistance": 0.00159, "reactance": 0.06736, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.06986, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -83.9662844588719, "qf": null, "pt": null, "qt": null}, "966": {"from_bus": "2854", "to_bus": "231", "resistance": -0.00013, "reactance": -0.00407, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.04345, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -140.3254412447595, "qf": null, "pt": null, "qt": null}, "967": {"from_bus": "2856", "to_bus": "231", "resistance": 0.00423, "reactance": 0.07177, "charging_susceptance": 0.0, "transformer_tap_ratio": 0.96037, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 626.0, "rating_short_term": 626.0, "rating_emergency": 626.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.238487278509955e-14, "qf": null, "pt": null, "qt": null}, "968": {"from_bus": "2857", "to_bus": "232", "resistance": 0.00161, "reactance": 0.06756, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.06367, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -78.42680996863444, "qf": null, "pt": null, "qt": null}, "969": {"from_bus": "2858", "to_bus": "233", "resistance": 0.00161, "reactance": 0.06756, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.06986, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -78.19094164310835, "qf": null, "pt": null, "qt": null}, "970": {"from_bus": "2927", "to_bus": "234", "resistance": 0.00059, "reactance": 0.04206, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.04858, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 330.0, "rating_short_term": 330.0, "rating_emergency": 330.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -95.0801126826592, "qf": null, "pt": null, "qt": null}, "971": {"from_bus": "2948", "to_bus": "237", "resistance": 0.00119, "reactance": 0.06565, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09622, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -61.63613541765969, "qf": null, "pt": null, "qt": null}, "972": {"from_bus": "2947", "to_bus": "236", "resistance": 0.00151, "reactance": 0.06633, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.1017, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -61.312995795381696, "qf": null, "pt": null, "qt": null}, "973": {"from_bus": "2968", "to_bus": "238", "resistance": 0.00161, "reactance": 0.06736, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09825, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -69.24399194642234, "qf": null, "pt": null, "qt": null}, "974": {"from_bus": "2968", "to_bus": "239", "resistance": 0.00165, "reactance": 0.06671, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.09825, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -69.53547656966725, "qf": null, "pt": null, "qt": null}, "975": {"from_bus": "2989", "to_bus": "240", "resistance": 0.00137, "reactance": 0.05969, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.05449, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -86.89759599355504, "qf": null, "pt": null, "qt": null}, "976": {"from_bus": "2990", "to_bus": "240", "resistance": 0.00137, "reactance": 0.05969, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.05312, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 250.0, "rating_short_term": 250.0, "rating_emergency": 250.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -86.48468651493782, "qf": null, "pt": null, "qt": null}, "977": {"from_bus": "2994", "to_bus": "242", "resistance": 0.00155, "reactance": 0.06798, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.02947, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.606377156221692, "qf": null, "pt": null, "qt": null}, "978": {"from_bus": "2995", "to_bus": "243", "resistance": 0.00161, "reactance": 0.06775, "charging_susceptance": 0.0, "transformer_tap_ratio": 1.03303, "transformer_phase_shift": 0.0, "branch_type": "transformer", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.386222241820702, "qf": null, "pt": null, "qt": null}, "979": {"from_bus": "2846", "to_bus": "434", "resistance": 0.07545, "reactance": 0.13256, "charging_susceptance": 0.01257, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.847706282137965, "qf": null, "pt": null, "qt": null}, "980": {"from_bus": "2310", "to_bus": "366", "resistance": 0.02372, "reactance": 0.06124, "charging_susceptance": 0.00624, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.329809348331255, "qf": null, "pt": null, "qt": null}, "981": {"from_bus": "2347", "to_bus": "389", "resistance": 0.02471, "reactance": 0.06281, "charging_susceptance": 0.00641, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.436746474760609, "qf": null, "pt": null, "qt": null}, "982": {"from_bus": "2153", "to_bus": "517", "resistance": 0.04207, "reactance": 0.1086, "charging_susceptance": 0.01107, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.674223320431209, "qf": null, "pt": null, "qt": null}, "983": {"from_bus": "2291", "to_bus": "267", "resistance": 0.06182, "reactance": 0.10504, "charging_susceptance": 0.01014, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.9999999999999432, "qf": null, "pt": null, "qt": null}, "984": {"from_bus": "2615", "to_bus": "648", "resistance": 0.05926, "reactance": 0.10397, "charging_susceptance": 0.01048, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.93862716526738, "qf": null, "pt": null, "qt": null}, "985": {"from_bus": "1486", "to_bus": "305", "resistance": 0.03306, "reactance": 0.08099, "charging_susceptance": 0.01007, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.15128751615836, "qf": null, "pt": null, "qt": null}, "986": {"from_bus": "1498", "to_bus": "539", "resistance": 0.02149, "reactance": 0.07107, "charging_susceptance": 0.00724, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.165611118538225e-14, "qf": null, "pt": null, "qt": null}, "987": {"from_bus": "861", "to_bus": "473", "resistance": 0.04727, "reactance": 0.08388, "charging_susceptance": 0.00786, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.67198357418473, "qf": null, "pt": null, "qt": null}, "988": {"from_bus": "800", "to_bus": "499", "resistance": 0.07463, "reactance": 0.13025, "charging_susceptance": 0.01244, "branch_type": "line", "rating_long_term": 83.0, "rating_short_term": 83.0, "rating_emergency": 83.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.813235886859087, "qf": null, "pt": null, "qt": null}, "989": {"from_bus": "972", "to_bus": "569", "resistance": 0.05223, "reactance": 0.09008, "charging_susceptance": 0.00866, "branch_type": "line", "rating_long_term": 83.0, "rating_short_term": 83.0, "rating_emergency": 83.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.614605485986605, "qf": null, "pt": null, "qt": null}, "990": {"from_bus": "1031", "to_bus": "1504", "resistance": 0.04545, "reactance": 0.07934, "charging_susceptance": 0.00852, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.419186636637376, "qf": null, "pt": null, "qt": null}, "991": {"from_bus": "862", "to_bus": "1803", "resistance": 0.03719, "reactance": 0.06033, "charging_susceptance": 0.00656, "branch_type": "line", "rating_long_term": 57.99999999999999, "rating_short_term": 57.99999999999999, "rating_emergency": 57.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.507886475381184, "qf": null, "pt": null, "qt": null}, "992": {"from_bus": "935", "to_bus": "1882", "resistance": 0.04132, "reactance": 0.13967, "charging_susceptance": 0.01241, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.597812707807845, "qf": null, "pt": null, "qt": null}, "993": {"from_bus": "965", "to_bus": "1588", "resistance": 0.02397, "reactance": 0.05372, "charging_susceptance": 0.00881, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.2628005082813698, "qf": null, "pt": null, "qt": null}, "994": {"from_bus": "1278", "to_bus": "765", "resistance": 0.01653, "reactance": 0.02008, "charging_susceptance": 0.0042, "branch_type": "line", "rating_long_term": 75.0, "rating_short_term": 75.0, "rating_emergency": 75.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.329876669298223, "qf": null, "pt": null, "qt": null}, "995": {"from_bus": "2661", "to_bus": "1367", "resistance": 0.07025, "reactance": 0.12066, "charging_susceptance": 0.0129, "branch_type": "line", "rating_long_term": 67.0, "rating_short_term": 67.0, "rating_emergency": 67.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.9, "qf": null, "pt": null, "qt": null}, "996": {"from_bus": "2940", "to_bus": "2449", "resistance": 0.03719, "reactance": 0.09669, "charging_susceptance": 0.01016, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -55.241768618924205, "qf": null, "pt": null, "qt": null}, "997": {"from_bus": "2872", "to_bus": "2449", "resistance": 0.08207, "reactance": 0.20008, "charging_susceptance": 0.02217, "branch_type": "line", "rating_long_term": 104.0, "rating_short_term": 104.0, "rating_emergency": 104.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -55.57414109400495, "qf": null, "pt": null, "qt": null}, "998": {"from_bus": "2877", "to_bus": "2450", "resistance": 0.04463, "reactance": 0.11521, "charging_susceptance": 0.01205, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.675963671802236, "qf": null, "pt": null, "qt": null}, "999": {"from_bus": "2819", "to_bus": "2320", "resistance": 0.0681, "reactance": 0.17298, "charging_susceptance": 0.01756, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.84575169756696, "qf": null, "pt": null, "qt": null}, "1000": {"from_bus": "2817", "to_bus": "2156", "resistance": 0.05678, "reactance": 0.14413, "charging_susceptance": 0.01463, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.891627462663735, "qf": null, "pt": null, "qt": null}, "1001": {"from_bus": "2840", "to_bus": "2450", "resistance": 0.05628, "reactance": 0.18322, "charging_susceptance": 0.01876, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.40812661527191, "qf": null, "pt": null, "qt": null}, "1002": {"from_bus": "1914", "to_bus": "987", "resistance": 0.03884, "reactance": 0.06446, "charging_susceptance": 0.00695, "branch_type": "line", "rating_long_term": 57.99999999999999, "rating_short_term": 57.99999999999999, "rating_emergency": 57.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.14411924172615, "qf": null, "pt": null, "qt": null}, "1003": {"from_bus": "846", "to_bus": "555", "resistance": 0.04678, "reactance": 0.32397, "charging_susceptance": 0.03151, "branch_type": "line", "rating_long_term": 101.0, "rating_short_term": 101.0, "rating_emergency": 101.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 68.29463164774563, "qf": null, "pt": null, "qt": null}, "1004": {"from_bus": "1516", "to_bus": "2302", "resistance": 0.0405, "reactance": 0.05041, "charging_susceptance": 0.00719, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.261372834732686, "qf": null, "pt": null, "qt": null}, "1005": {"from_bus": "649", "to_bus": "1434", "resistance": 0.05702, "reactance": 0.11322, "charging_susceptance": 0.01232, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.07137165539066279, "qf": null, "pt": null, "qt": null}, "1006": {"from_bus": "846", "to_bus": "569", "resistance": 0.01636, "reactance": 0.05314, "charging_susceptance": 0.00619, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.31460548598666, "qf": null, "pt": null, "qt": null}, "1007": {"from_bus": "847", "to_bus": "320", "resistance": 0.05661, "reactance": 0.1305, "charging_susceptance": 0.013, "branch_type": "line", "rating_long_term": 83.0, "rating_short_term": 83.0, "rating_emergency": 83.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.99999999999995, "qf": null, "pt": null, "qt": null}, "1008": {"from_bus": "632", "to_bus": "1230", "resistance": 0.00992, "reactance": 0.02975, "charging_susceptance": 0.00356, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.006568580936683, "qf": null, "pt": null, "qt": null}, "1009": {"from_bus": "958", "to_bus": "473", "resistance": 0.01397, "reactance": 0.04504, "charging_susceptance": 0.00462, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.524749933069943, "qf": null, "pt": null, "qt": null}, "1010": {"from_bus": "898", "to_bus": "413", "resistance": 0.05992, "reactance": 0.10149, "charging_susceptance": 0.01089, "branch_type": "line", "rating_long_term": 83.0, "rating_short_term": 83.0, "rating_emergency": 83.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.358456760123346, "qf": null, "pt": null, "qt": null}, "1011": {"from_bus": "880", "to_bus": "555", "resistance": 0.07438, "reactance": 0.13025, "charging_susceptance": 0.01236, "branch_type": "line", "rating_long_term": 83.0, "rating_short_term": 83.0, "rating_emergency": 83.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.815024155476606, "qf": null, "pt": null, "qt": null}, "1012": {"from_bus": "2807", "to_bus": "322", "resistance": 0.0394, "reactance": 0.12917, "charging_susceptance": 0.01307, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.8455018246964473, "qf": null, "pt": null, "qt": null}, "1013": {"from_bus": "2846", "to_bus": "303", "resistance": 0.04521, "reactance": 0.0795, "charging_susceptance": 0.00754, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.22950787990959, "qf": null, "pt": null, "qt": null}, "1014": {"from_bus": "920", "to_bus": "589", "resistance": 0.01719, "reactance": 0.0557, "charging_susceptance": 0.00569, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.113877915981905, "qf": null, "pt": null, "qt": null}, "1015": {"from_bus": "1031", "to_bus": "1896", "resistance": 0.01405, "reactance": 0.04298, "charging_susceptance": 0.00513, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.8808133633626327, "qf": null, "pt": null, "qt": null}, "1016": {"from_bus": "1994", "to_bus": "897", "resistance": 0.02149, "reactance": 0.0405, "charging_susceptance": 0.00799, "branch_type": "line", "rating_long_term": 92.0, "rating_short_term": 92.0, "rating_emergency": 92.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.665483837697976, "qf": null, "pt": null, "qt": null}, "1017": {"from_bus": "1932", "to_bus": "897", "resistance": 0.01901, "reactance": 0.03388, "charging_susceptance": 0.00697, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.434516162302208, "qf": null, "pt": null, "qt": null}, "1018": {"from_bus": "1819", "to_bus": "904", "resistance": 0.05106, "reactance": 0.09015, "charging_susceptance": 0.00845, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.795847649428126, "qf": null, "pt": null, "qt": null}, "1019": {"from_bus": "956", "to_bus": "413", "resistance": 0.04231, "reactance": 0.07529, "charging_susceptance": 0.00706, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.714295578409004, "qf": null, "pt": null, "qt": null}, "1020": {"from_bus": "2938", "to_bus": "464", "resistance": 0.03752, "reactance": 0.12182, "charging_susceptance": 0.0124, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.303711184619867, "qf": null, "pt": null, "qt": null}, "1021": {"from_bus": "2703", "to_bus": "417", "resistance": 0.07884, "reactance": 0.10231, "charging_susceptance": 0.01021, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.27643131414603, "qf": null, "pt": null, "qt": null}, "1022": {"from_bus": "847", "to_bus": "577", "resistance": 0.05653, "reactance": 0.18587, "charging_susceptance": 0.01908, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 51.24416118171816, "qf": null, "pt": null, "qt": null}, "1023": {"from_bus": "900", "to_bus": "548", "resistance": 0.02826, "reactance": 0.09669, "charging_susceptance": 0.00936, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.84799131740716, "qf": null, "pt": null, "qt": null}, "1024": {"from_bus": "802", "to_bus": "1234", "resistance": 0.01901, "reactance": 0.05868, "charging_susceptance": 0.00682, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.59041271602192, "qf": null, "pt": null, "qt": null}, "1025": {"from_bus": "2845", "to_bus": "2630", "resistance": 0.03074, "reactance": 0.09917, "charging_susceptance": 0.01021, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.000000000000032, "qf": null, "pt": null, "qt": null}, "1026": {"from_bus": "2842", "to_bus": "432", "resistance": 0.02314, "reactance": 0.07529, "charging_susceptance": 0.00762, "branch_type": "line", "rating_long_term": 19.0, "rating_short_term": 19.0, "rating_emergency": 19.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.300000000000072, "qf": null, "pt": null, "qt": null}, "1027": {"from_bus": "262", "to_bus": "260", "resistance": 0.03744, "reactance": 0.18876, "charging_susceptance": 0.01765, "branch_type": "line", "rating_long_term": 147.0, "rating_short_term": 147.0, "rating_emergency": 147.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.0667643421249538e-14, "qf": null, "pt": null, "qt": null}, "1028": {"from_bus": "526", "to_bus": "441", "resistance": 0.01223, "reactance": 0.02868, "charging_susceptance": 0.00295, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -68.50844091886219, "qf": null, "pt": null, "qt": null}, "1029": {"from_bus": "393", "to_bus": "266", "resistance": 0.01959, "reactance": 0.06355, "charging_susceptance": 0.00659, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.30782031087168, "qf": null, "pt": null, "qt": null}, "1030": {"from_bus": "725", "to_bus": "641", "resistance": 0.00686, "reactance": 0.02207, "charging_susceptance": 0.00232, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -97.19999999998801, "qf": null, "pt": null, "qt": null}, "1031": {"from_bus": "525", "to_bus": "725", "resistance": 0.00554, "reactance": 0.01802, "charging_susceptance": 0.00184, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -86.29999999998805, "qf": null, "pt": null, "qt": null}, "1032": {"from_bus": "725", "to_bus": "730", "resistance": 0.00273, "reactance": 0.0095, "charging_susceptance": 0.001, "branch_type": "line", "rating_long_term": 123.0, "rating_short_term": 123.0, "rating_emergency": 123.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.900000000000333, "qf": null, "pt": null, "qt": null}, "1033": {"from_bus": "431", "to_bus": "425", "resistance": 0.02355, "reactance": 0.06107, "charging_susceptance": 0.00629, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.060619445482763e-14, "qf": null, "pt": null, "qt": null}, "1034": {"from_bus": "430", "to_bus": "426", "resistance": 0.02339, "reactance": 0.0619, "charging_susceptance": 0.00629, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -66.9969667010628, "qf": null, "pt": null, "qt": null}, "1035": {"from_bus": "481", "to_bus": "425", "resistance": 0.01545, "reactance": 0.04488, "charging_susceptance": 0.00434, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.90000000000058, "qf": null, "pt": null, "qt": null}, "1036": {"from_bus": "586", "to_bus": "426", "resistance": 0.01967, "reactance": 0.05959, "charging_susceptance": 0.00587, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.40000000000003, "qf": null, "pt": null, "qt": null}, "1037": {"from_bus": "329", "to_bus": "498", "resistance": 0.03182, "reactance": 0.05851, "charging_susceptance": 0.00559, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.200000000000001, "qf": null, "pt": null, "qt": null}, "1038": {"from_bus": "330", "to_bus": "499", "resistance": 0.03256, "reactance": 0.06124, "charging_susceptance": 0.00549, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.199999999999992, "qf": null, "pt": null, "qt": null}, "1039": {"from_bus": "564", "to_bus": "426", "resistance": 0.00251, "reactance": 0.00811, "charging_susceptance": 0.00086, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -81.30303340824486, "qf": null, "pt": null, "qt": null}, "1040": {"from_bus": "590", "to_bus": "498", "resistance": 0.04058, "reactance": 0.07612, "charging_susceptance": 0.00678, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.98415557822658, "qf": null, "pt": null, "qt": null}, "1041": {"from_bus": "641", "to_bus": "564", "resistance": 0.01398, "reactance": 0.04524, "charging_susceptance": 0.0048, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -61.80303340824468, "qf": null, "pt": null, "qt": null}, "1042": {"from_bus": "524", "to_bus": "433", "resistance": 0.04306, "reactance": 0.07157, "charging_susceptance": 0.00754, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.106237640931464, "qf": null, "pt": null, "qt": null}, "1043": {"from_bus": "461", "to_bus": "296", "resistance": 0.02736, "reactance": 0.05992, "charging_susceptance": 0.00581, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.62686518237875, "qf": null, "pt": null, "qt": null}, "1044": {"from_bus": "523", "to_bus": "288", "resistance": 0.02455, "reactance": 0.07967, "charging_susceptance": 0.00818, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.611803730171622, "qf": null, "pt": null, "qt": null}, "1045": {"from_bus": "590", "to_bus": "360", "resistance": 0.02165, "reactance": 0.0386, "charging_susceptance": 0.00351, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.18415557822692, "qf": null, "pt": null, "qt": null}, "1046": {"from_bus": "567", "to_bus": "551", "resistance": 0.11182, "reactance": 0.19074, "charging_susceptance": 0.01909, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.662040360028001, "qf": null, "pt": null, "qt": null}, "1047": {"from_bus": "571", "to_bus": "321", "resistance": 0.03083, "reactance": 0.10008, "charging_susceptance": 0.01034, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.891559081138066, "qf": null, "pt": null, "qt": null}, "1048": {"from_bus": "361", "to_bus": "347", "resistance": 0.01967, "reactance": 0.06455, "charging_susceptance": 0.00652, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -67.79999999999725, "qf": null, "pt": null, "qt": null}, "1049": {"from_bus": "377", "to_bus": "275", "resistance": 0.00653, "reactance": 0.02157, "charging_susceptance": 0.00211, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.700000000000026, "qf": null, "pt": null, "qt": null}, "1050": {"from_bus": "409", "to_bus": "485", "resistance": 0.02364, "reactance": 0.07736, "charging_susceptance": 0.00789, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.49331459251594, "qf": null, "pt": null, "qt": null}, "1051": {"from_bus": "410", "to_bus": "409", "resistance": 0.00248, "reactance": 0.00802, "charging_susceptance": 0.00082, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.19331459251541, "qf": null, "pt": null, "qt": null}, "1052": {"from_bus": "416", "to_bus": "327", "resistance": 0.04314, "reactance": 0.08281, "charging_susceptance": 0.0075, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.878776282917333e-15, "qf": null, "pt": null, "qt": null}, "1053": {"from_bus": "469", "to_bus": "348", "resistance": 0.02281, "reactance": 0.07446, "charging_susceptance": 0.00759, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.34799131740721, "qf": null, "pt": null, "qt": null}, "1054": {"from_bus": "743", "to_bus": "528", "resistance": 0.02934, "reactance": 0.09512, "charging_susceptance": 0.00992, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.907541489557933e-15, "qf": null, "pt": null, "qt": null}, "1055": {"from_bus": "482", "to_bus": "389", "resistance": 0.01372, "reactance": 0.04455, "charging_susceptance": 0.00461, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.333444176911367, "qf": null, "pt": null, "qt": null}, "1056": {"from_bus": "419", "to_bus": "292", "resistance": 0.02975, "reactance": 0.07686, "charging_susceptance": 0.00795, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.815542133856551, "qf": null, "pt": null, "qt": null}, "1057": {"from_bus": "478", "to_bus": "404", "resistance": 0.03149, "reactance": 0.10347, "charging_susceptance": 0.01045, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 60.59108229554968, "qf": null, "pt": null, "qt": null}, "1058": {"from_bus": "479", "to_bus": "465", "resistance": 0.04736, "reactance": 0.08314, "charging_susceptance": 0.00789, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.17065761820314, "qf": null, "pt": null, "qt": null}, "1059": {"from_bus": "465", "to_bus": "362", "resistance": 0.0243, "reactance": 0.07975, "charging_susceptance": 0.00805, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 46.59262406541272, "qf": null, "pt": null, "qt": null}, "1060": {"from_bus": "483", "to_bus": "439", "resistance": 0.00645, "reactance": 0.02025, "charging_susceptance": 0.00223, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.779748914152833, "qf": null, "pt": null, "qt": null}, "1061": {"from_bus": "515", "to_bus": "466", "resistance": 0.03702, "reactance": 0.12132, "charging_susceptance": 0.0121, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.99477140767169, "qf": null, "pt": null, "qt": null}, "1062": {"from_bus": "669", "to_bus": "571", "resistance": 0.02256, "reactance": 0.07322, "charging_susceptance": 0.0075, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.539186420146336, "qf": null, "pt": null, "qt": null}, "1063": {"from_bus": "752", "to_bus": "407", "resistance": 0.05926, "reactance": 0.10455, "charging_susceptance": 0.00969, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.460267770185605, "qf": null, "pt": null, "qt": null}, "1064": {"from_bus": "571", "to_bus": "269", "resistance": 0.02744, "reactance": 0.08264, "charging_susceptance": 0.00995, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.220251085847333, "qf": null, "pt": null, "qt": null}, "1065": {"from_bus": "570", "to_bus": "588", "resistance": 0.04893, "reactance": 0.15504, "charging_susceptance": 0.01573, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.559020842474833, "qf": null, "pt": null, "qt": null}, "1066": {"from_bus": "557", "to_bus": "524", "resistance": 0.0238, "reactance": 0.0781, "charging_susceptance": 0.00789, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.8937623590685035, "qf": null, "pt": null, "qt": null}, "1067": {"from_bus": "365", "to_bus": "496", "resistance": 0.00711, "reactance": 0.02281, "charging_susceptance": 0.00242, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.91803582288899, "qf": null, "pt": null, "qt": null}, "1068": {"from_bus": "604", "to_bus": "558", "resistance": 0.01381, "reactance": 0.04492, "charging_susceptance": 0.00795, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.082580923141895, "qf": null, "pt": null, "qt": null}, "1069": {"from_bus": "670", "to_bus": "368", "resistance": 0.01736, "reactance": 0.04533, "charging_susceptance": 0.00922, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.886009128134647, "qf": null, "pt": null, "qt": null}, "1070": {"from_bus": "343", "to_bus": "396", "resistance": 0.00919, "reactance": 0.02977, "charging_susceptance": 0.00316, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.010872612810534, "qf": null, "pt": null, "qt": null}, "1071": {"from_bus": "397", "to_bus": "716", "resistance": 0.00631, "reactance": 0.02038, "charging_susceptance": 0.00216, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.61087261280555, "qf": null, "pt": null, "qt": null}, "1072": {"from_bus": "729", "to_bus": "640", "resistance": 0.00455, "reactance": 0.01471, "charging_susceptance": 0.00154, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.199999999999852, "qf": null, "pt": null, "qt": null}, "1073": {"from_bus": "249", "to_bus": "439", "resistance": 0.00628, "reactance": 0.02036, "charging_susceptance": 0.00216, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 55.729195963337894, "qf": null, "pt": null, "qt": null}, "1074": {"from_bus": "248", "to_bus": "449", "resistance": 0.00643, "reactance": 0.02076, "charging_susceptance": 0.0022, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -67.92919596333773, "qf": null, "pt": null, "qt": null}, "1075": {"from_bus": "691", "to_bus": "439", "resistance": 0.00356, "reactance": 0.01154, "charging_susceptance": 0.00122, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -55.59645206913356, "qf": null, "pt": null, "qt": null}, "1076": {"from_bus": "702", "to_bus": "624", "resistance": 0.00582, "reactance": 0.01883, "charging_susceptance": 0.002, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.18922591670992, "qf": null, "pt": null, "qt": null}, "1077": {"from_bus": "701", "to_bus": "625", "resistance": 0.00582, "reactance": 0.01883, "charging_susceptance": 0.002, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.18335186688839, "qf": null, "pt": null, "qt": null}, "1078": {"from_bus": "625", "to_bus": "609", "resistance": 0.00555, "reactance": 0.01796, "charging_susceptance": 0.00293, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.01664813310818, "qf": null, "pt": null, "qt": null}, "1079": {"from_bus": "610", "to_bus": "440", "resistance": 0.00607, "reactance": 0.01973, "charging_susceptance": 0.00291, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -74.61664813310269, "qf": null, "pt": null, "qt": null}, "1080": {"from_bus": "683", "to_bus": "441", "resistance": 0.00382, "reactance": 0.02652, "charging_susceptance": 0.00281, "branch_type": "line", "rating_long_term": 137.0, "rating_short_term": 137.0, "rating_emergency": 137.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.074169366310336, "qf": null, "pt": null, "qt": null}, "1081": {"from_bus": "666", "to_bus": "440", "resistance": 0.01348, "reactance": 0.03592, "charging_susceptance": 0.0151, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.0648352685981, "qf": null, "pt": null, "qt": null}, "1082": {"from_bus": "656", "to_bus": "439", "resistance": 0.01121, "reactance": 0.03006, "charging_susceptance": 0.01231, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.88400345872802, "qf": null, "pt": null, "qt": null}, "1083": {"from_bus": "678", "to_bus": "665", "resistance": 0.0047, "reactance": 0.01191, "charging_susceptance": 0.00126, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 51.59999999999655, "qf": null, "pt": null, "qt": null}, "1084": {"from_bus": "671", "to_bus": "611", "resistance": 0.01017, "reactance": 0.02827, "charging_susceptance": 0.02773, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 89.3258306336793, "qf": null, "pt": null, "qt": null}, "1085": {"from_bus": "603", "to_bus": "439", "resistance": 0.00161, "reactance": 0.00521, "charging_susceptance": 0.00055, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.682580923149425, "qf": null, "pt": null, "qt": null}, "1086": {"from_bus": "606", "to_bus": "441", "resistance": 0.00212, "reactance": 0.00684, "charging_susceptance": 0.00073, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.384923265990434, "qf": null, "pt": null, "qt": null}, "1087": {"from_bus": "671", "to_bus": "654", "resistance": 0.01826, "reactance": 0.04974, "charging_susceptance": 0.00528, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.959812282789553, "qf": null, "pt": null, "qt": null}, "1088": {"from_bus": "675", "to_bus": "690", "resistance": 0.00916, "reactance": 0.02956, "charging_susceptance": 0.00314, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.396452069145898, "qf": null, "pt": null, "qt": null}, "1089": {"from_bus": "672", "to_bus": "671", "resistance": 0.00421, "reactance": 0.01103, "charging_susceptance": 0.00117, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.100000000000353, "qf": null, "pt": null, "qt": null}, "1090": {"from_bus": "673", "to_bus": "670", "resistance": 0.00421, "reactance": 0.01103, "charging_susceptance": 0.00117, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.200000000000617, "qf": null, "pt": null, "qt": null}, "1091": {"from_bus": "701", "to_bus": "680", "resistance": 0.00596, "reactance": 0.01931, "charging_susceptance": 0.00205, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 64.00671309808213, "qf": null, "pt": null, "qt": null}, "1092": {"from_bus": "701", "to_bus": "621", "resistance": 0.00118, "reactance": 0.0038, "charging_susceptance": 0.0004, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.220807647858937, "qf": null, "pt": null, "qt": null}, "1093": {"from_bus": "674", "to_bus": "624", "resistance": 0.00241, "reactance": 0.00778, "charging_susceptance": 0.00083, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.1964520691523344, "qf": null, "pt": null, "qt": null}, "1094": {"from_bus": "641", "to_bus": "426", "resistance": 0.01404, "reactance": 0.04546, "charging_susceptance": 0.00483, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -76.00828931653885, "qf": null, "pt": null, "qt": null}, "1095": {"from_bus": "728", "to_bus": "709", "resistance": 0.0045, "reactance": 0.0145, "charging_susceptance": 0.00154, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.857008088026234, "qf": null, "pt": null, "qt": null}, "1096": {"from_bus": "659", "to_bus": "709", "resistance": 0.01103, "reactance": 0.02812, "charging_susceptance": 0.00298, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.857008088027364, "qf": null, "pt": null, "qt": null}, "1097": {"from_bus": "709", "to_bus": "346", "resistance": 0.00037, "reactance": 0.0012, "charging_susceptance": 0.00013, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.0066181467958508e-12, "qf": null, "pt": null, "qt": null}, "1098": {"from_bus": "425", "to_bus": "708", "resistance": 0.00855, "reactance": 0.02759, "charging_susceptance": 0.00293, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.948453623355562, "qf": null, "pt": null, "qt": null}, "1099": {"from_bus": "712", "to_bus": "708", "resistance": 0.0017, "reactance": 0.00427, "charging_susceptance": 0.00045, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.748453623353518, "qf": null, "pt": null, "qt": null}, "1100": {"from_bus": "670", "to_bus": "712", "resistance": 0.00843, "reactance": 0.02047, "charging_susceptance": 0.00217, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.44845362335504, "qf": null, "pt": null, "qt": null}, "1101": {"from_bus": "708", "to_bus": "345", "resistance": 0.00045, "reactance": 0.00115, "charging_susceptance": 0.00012, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.8000000000001567, "qf": null, "pt": null, "qt": null}, "1102": {"from_bus": "712", "to_bus": "421", "resistance": 0.00026, "reactance": 0.00066, "charging_susceptance": 7e-05, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.699999999999857, "qf": null, "pt": null, "qt": null}, "1103": {"from_bus": "635", "to_bus": "665", "resistance": 0.00616, "reactance": 0.02064, "charging_susceptance": 0.00971, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.915996541284526, "qf": null, "pt": null, "qt": null}, "1104": {"from_bus": "623", "to_bus": "693", "resistance": 0.00083, "reactance": 0.00356, "charging_susceptance": 0.02543, "branch_type": "line", "rating_long_term": 136.0, "rating_short_term": 136.0, "rating_emergency": 136.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.579192352120703, "qf": null, "pt": null, "qt": null}, "1105": {"from_bus": "677", "to_bus": "612", "resistance": 0.00034, "reactance": 0.00216, "charging_susceptance": 0.01054, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.52583063367248, "qf": null, "pt": null, "qt": null}, "1106": {"from_bus": "441", "to_bus": "451", "resistance": 0.01254, "reactance": 0.04055, "charging_susceptance": 0.00431, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.06009570368165, "qf": null, "pt": null, "qt": null}, "1107": {"from_bus": "642", "to_bus": "449", "resistance": 0.00439, "reactance": 0.01417, "charging_susceptance": 0.0015, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -118.24003813954688, "qf": null, "pt": null, "qt": null}, "1108": {"from_bus": "702", "to_bus": "715", "resistance": 0.01264, "reactance": 0.04099, "charging_susceptance": 0.00435, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.64003813956372, "qf": null, "pt": null, "qt": null}, "1109": {"from_bus": "715", "to_bus": "629", "resistance": 0.00047, "reactance": 0.0015, "charging_susceptance": 0.00016, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.14003813955705, "qf": null, "pt": null, "qt": null}, "1110": {"from_bus": "715", "to_bus": "436", "resistance": 0.00329, "reactance": 0.00826, "charging_susceptance": 0.00088, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.500000000000336, "qf": null, "pt": null, "qt": null}, "1111": {"from_bus": "684", "to_bus": "342", "resistance": 0.00363, "reactance": 0.01174, "charging_susceptance": 0.00125, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.810872612815265, "qf": null, "pt": null, "qt": null}, "1112": {"from_bus": "625", "to_bus": "519", "resistance": 0.00101, "reactance": 0.00587, "charging_susceptance": 0.03106, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 52.49999999999646, "qf": null, "pt": null, "qt": null}, "1113": {"from_bus": "439", "to_bus": "744", "resistance": 0.00493, "reactance": 0.01634, "charging_susceptance": 0.00609, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 50.799999999995094, "qf": null, "pt": null, "qt": null}, "1114": {"from_bus": "440", "to_bus": "639", "resistance": 0.00401, "reactance": 0.01293, "charging_susceptance": 0.00137, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.099999999999929, "qf": null, "pt": null, "qt": null}, "1115": {"from_bus": "651", "to_bus": "682", "resistance": 0.00031, "reactance": 0.00199, "charging_susceptance": 0.00973, "branch_type": "line", "rating_long_term": 98.0, "rating_short_term": 98.0, "rating_emergency": 98.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -56.49999999999209, "qf": null, "pt": null, "qt": null}, "1116": {"from_bus": "665", "to_bus": "657", "resistance": 0.00279, "reactance": 0.00805, "charging_susceptance": 0.00815, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.71599654128229, "qf": null, "pt": null, "qt": null}, "1117": {"from_bus": "686", "to_bus": "605", "resistance": 0.00316, "reactance": 0.01018, "charging_susceptance": 0.00108, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.78492326599855, "qf": null, "pt": null, "qt": null}, "1118": {"from_bus": "629", "to_bus": "747", "resistance": 0.00056, "reactance": 0.00182, "charging_susceptance": 0.00019, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -68.34003813955796, "qf": null, "pt": null, "qt": null}, "1119": {"from_bus": "679", "to_bus": "670", "resistance": 0.00404, "reactance": 0.01024, "charging_susceptance": 0.00109, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -90.00000000000034, "qf": null, "pt": null, "qt": null}, "1120": {"from_bus": "693", "to_bus": "620", "resistance": 0.00769, "reactance": 0.0249, "charging_susceptance": 0.00264, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.2208076478754, "qf": null, "pt": null, "qt": null}, "1121": {"from_bus": "689", "to_bus": "636", "resistance": 0.00154, "reactance": 0.00541, "charging_susceptance": 0.00499, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.915996541290504, "qf": null, "pt": null, "qt": null}, "1122": {"from_bus": "688", "to_bus": "670", "resistance": 0.00575, "reactance": 0.01855, "charging_susceptance": 0.00197, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -64.31599654128904, "qf": null, "pt": null, "qt": null}, "1123": {"from_bus": "667", "to_bus": "666", "resistance": 0.00167, "reactance": 0.00597, "charging_susceptance": 0.00617, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.735164731403547, "qf": null, "pt": null, "qt": null}, "1124": {"from_bus": "671", "to_bus": "668", "resistance": 0.0118, "reactance": 0.03881, "charging_susceptance": 0.01131, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 65.13516473140967, "qf": null, "pt": null, "qt": null}, "1125": {"from_bus": "643", "to_bus": "746", "resistance": 0.00358, "reactance": 0.01155, "charging_susceptance": 0.00122, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 68.74003813955431, "qf": null, "pt": null, "qt": null}, "1126": {"from_bus": "716", "to_bus": "630", "resistance": 0.00047, "reactance": 0.0015, "charging_susceptance": 0.00016, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.610872612806425, "qf": null, "pt": null, "qt": null}, "1127": {"from_bus": "716", "to_bus": "437", "resistance": 0.00391, "reactance": 0.00826, "charging_susceptance": 0.00088, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.580943623545847e-13, "qf": null, "pt": null, "qt": null}, "1128": {"from_bus": "644", "to_bus": "745", "resistance": 0.00181, "reactance": 0.00621, "charging_susceptance": 0.00438, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -46.299999999998185, "qf": null, "pt": null, "qt": null}, "1129": {"from_bus": "645", "to_bus": "638", "resistance": 0.00169, "reactance": 0.00619, "charging_susceptance": 0.0081, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.099999999999643, "qf": null, "pt": null, "qt": null}, "1130": {"from_bus": "701", "to_bus": "685", "resistance": 0.00318, "reactance": 0.01028, "charging_susceptance": 0.00109, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.389127387171436, "qf": null, "pt": null, "qt": null}, "1131": {"from_bus": "700", "to_bus": "265", "resistance": 0.00995, "reactance": 0.03021, "charging_susceptance": 0.00321, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.307820310871925, "qf": null, "pt": null, "qt": null}, "1132": {"from_bus": "671", "to_bus": "626", "resistance": 0.01377, "reactance": 0.03899, "charging_susceptance": 0.00414, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 73.17919235212153, "qf": null, "pt": null, "qt": null}, "1133": {"from_bus": "693", "to_bus": "713", "resistance": 0.01243, "reactance": 0.03156, "charging_susceptance": 0.00335, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.699999999995782, "qf": null, "pt": null, "qt": null}, "1134": {"from_bus": "713", "to_bus": "422", "resistance": 0.00026, "reactance": 0.00066, "charging_susceptance": 7e-05, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.69999999999923, "qf": null, "pt": null, "qt": null}, "1135": {"from_bus": "627", "to_bus": "622", "resistance": 0.0028, "reactance": 0.00903, "charging_susceptance": 0.00096, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 46.97919235211692, "qf": null, "pt": null, "qt": null}, "1136": {"from_bus": "681", "to_bus": "641", "resistance": 0.00701, "reactance": 0.0227, "charging_susceptance": 0.00241, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.606713098086235, "qf": null, "pt": null, "qt": null}, "1137": {"from_bus": "692", "to_bus": "640", "resistance": 0.00393, "reactance": 0.01271, "charging_susceptance": 0.00135, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.242991911970476, "qf": null, "pt": null, "qt": null}, "1138": {"from_bus": "687", "to_bus": "499", "resistance": 0.01963, "reactance": 0.06331, "charging_susceptance": 0.00672, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.615076733998514, "qf": null, "pt": null, "qt": null}, "1139": {"from_bus": "655", "to_bus": "499", "resistance": 0.01202, "reactance": 0.03521, "charging_susceptance": 0.00986, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.240187717210858, "qf": null, "pt": null, "qt": null}, "1140": {"from_bus": "640", "to_bus": "615", "resistance": 0.00882, "reactance": 0.02843, "charging_susceptance": 0.00302, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.542991911970244, "qf": null, "pt": null, "qt": null}, "1141": {"from_bus": "641", "to_bus": "495", "resistance": 0.02083, "reactance": 0.06719, "charging_susceptance": 0.00713, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 44.118035822880344, "qf": null, "pt": null, "qt": null}, "1142": {"from_bus": "683", "to_bus": "676", "resistance": 0.00064, "reactance": 0.0041, "charging_susceptance": 0.02001, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.8741693663114185, "qf": null, "pt": null, "qt": null}, "1143": {"from_bus": "425", "to_bus": "728", "resistance": 0.00412, "reactance": 0.01331, "charging_susceptance": 0.00141, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 71.75700808802648, "qf": null, "pt": null, "qt": null}, "1144": {"from_bus": "663", "to_bus": "650", "resistance": 0.00041, "reactance": 0.00259, "charging_susceptance": 0.01264, "branch_type": "line", "rating_long_term": 98.0, "rating_short_term": 98.0, "rating_emergency": 98.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.099999999999717, "qf": null, "pt": null, "qt": null}, "1145": {"from_bus": "520", "to_bus": "664", "resistance": 0.0006, "reactance": 0.00374, "charging_susceptance": 0.01827, "branch_type": "line", "rating_long_term": 98.0, "rating_short_term": 98.0, "rating_emergency": 98.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.100000000000378, "qf": null, "pt": null, "qt": null}, "1146": {"from_bus": "692", "to_bus": "658", "resistance": 0.0042, "reactance": 0.01131, "charging_susceptance": 0.0012, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.657008088030466, "qf": null, "pt": null, "qt": null}, "1147": {"from_bus": "630", "to_bus": "451", "resistance": 0.00396, "reactance": 0.01276, "charging_susceptance": 0.00135, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -76.91087261280522, "qf": null, "pt": null, "qt": null}, "1148": {"from_bus": "624", "to_bus": "652", "resistance": 0.00028, "reactance": 0.00179, "charging_susceptance": 0.01597, "branch_type": "line", "rating_long_term": 137.0, "rating_short_term": 137.0, "rating_emergency": 137.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.685677985860849, "qf": null, "pt": null, "qt": null}, "1149": {"from_bus": "682", "to_bus": "653", "resistance": 0.00041, "reactance": 0.00264, "charging_susceptance": 0.0236, "branch_type": "line", "rating_long_term": 165.0, "rating_short_term": 165.0, "rating_emergency": 165.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.51432201413954, "qf": null, "pt": null, "qt": null}, "1150": {"from_bus": "614", "to_bus": "642", "resistance": 0.00049, "reactance": 0.00313, "charging_susceptance": 0.02806, "branch_type": "line", "rating_long_term": 137.0, "rating_short_term": 137.0, "rating_emergency": 137.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.099999999991514, "qf": null, "pt": null, "qt": null}, "1151": {"from_bus": "578", "to_bus": "412", "resistance": 0.03322, "reactance": 0.10785, "charging_susceptance": 0.01114, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.44416118170921, "qf": null, "pt": null, "qt": null}, "1152": {"from_bus": "721", "to_bus": "444", "resistance": 0.01169, "reactance": 0.03841, "charging_susceptance": 0.00388, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.7969667010621, "qf": null, "pt": null, "qt": null}, "1153": {"from_bus": "370", "to_bus": "721", "resistance": 0.00954, "reactance": 0.03133, "charging_susceptance": 0.00316, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.79696670105815, "qf": null, "pt": null, "qt": null}, "1154": {"from_bus": "568", "to_bus": "721", "resistance": 0.00017, "reactance": 0.00033, "charging_susceptance": 3e-05, "branch_type": "line", "rating_long_term": 94.0, "rating_short_term": 94.0, "rating_emergency": 94.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.3035970148444724e-11, "qf": null, "pt": null, "qt": null}, "1155": {"from_bus": "505", "to_bus": "429", "resistance": 0.0686, "reactance": 0.12, "charging_susceptance": 0.01149, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.700000000000028, "qf": null, "pt": null, "qt": null}, "1156": {"from_bus": "751", "to_bus": "573", "resistance": 0.04174, "reactance": 0.07628, "charging_susceptance": 0.00695, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.444582144247567, "qf": null, "pt": null, "qt": null}, "1157": {"from_bus": "646", "to_bus": "525", "resistance": 0.01372, "reactance": 0.03719, "charging_susceptance": 0.00363, "branch_type": "line", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -63.59999999998812, "qf": null, "pt": null, "qt": null}, "1158": {"from_bus": "505", "to_bus": "320", "resistance": 0.01777, "reactance": 0.03124, "charging_susceptance": 0.00297, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.59999999999995, "qf": null, "pt": null, "qt": null}, "1159": {"from_bus": "572", "to_bus": "551", "resistance": 0.0324, "reactance": 0.09587, "charging_susceptance": 0.00967, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.1445821442579, "qf": null, "pt": null, "qt": null}, "1160": {"from_bus": "474", "to_bus": "295", "resistance": 0.01504, "reactance": 0.03075, "charging_susceptance": 0.00298, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.693068285869726, "qf": null, "pt": null, "qt": null}, "1161": {"from_bus": "513", "to_bus": "474", "resistance": 0.01182, "reactance": 0.01967, "charging_susceptance": 0.00207, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.093068285869909, "qf": null, "pt": null, "qt": null}, "1162": {"from_bus": "321", "to_bus": "280", "resistance": 0.00917, "reactance": 0.02983, "charging_susceptance": 0.00307, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.508440918862026, "qf": null, "pt": null, "qt": null}, "1163": {"from_bus": "521", "to_bus": "280", "resistance": 0.00785, "reactance": 0.02545, "charging_susceptance": 0.00262, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.908440918861977, "qf": null, "pt": null, "qt": null}, "1164": {"from_bus": "553", "to_bus": "552", "resistance": 0.00636, "reactance": 0.02091, "charging_susceptance": 0.00212, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 37.109655803234304, "qf": null, "pt": null, "qt": null}, "1165": {"from_bus": "647", "to_bus": "535", "resistance": 0.0224, "reactance": 0.03926, "charging_susceptance": 0.00372, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.0999999999999455, "qf": null, "pt": null, "qt": null}, "1166": {"from_bus": "698", "to_bus": "536", "resistance": 0.07868, "reactance": 0.13934, "charging_susceptance": 0.01292, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.10000000000003, "qf": null, "pt": null, "qt": null}, "1167": {"from_bus": "661", "to_bus": "647", "resistance": 0.00595, "reactance": 0.01157, "charging_susceptance": 0.0011, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.99999999998929, "qf": null, "pt": null, "qt": null}, "1168": {"from_bus": "596", "to_bus": "250", "resistance": 0.04719, "reactance": 0.08273, "charging_susceptance": 0.00785, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.199999999998882, "qf": null, "pt": null, "qt": null}, "1169": {"from_bus": "526", "to_bus": "522", "resistance": 0.00496, "reactance": 0.01421, "charging_susceptance": 0.00145, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 52.70844091886209, "qf": null, "pt": null, "qt": null}, "1170": {"from_bus": "523", "to_bus": "479", "resistance": 0.05926, "reactance": 0.19198, "charging_susceptance": 0.01974, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.088196269828405, "qf": null, "pt": null, "qt": null}, "1171": {"from_bus": "634", "to_bus": "295", "resistance": 0.00289, "reactance": 0.00926, "charging_susceptance": 0.00096, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.195660004425088, "qf": null, "pt": null, "qt": null}, "1172": {"from_bus": "392", "to_bus": "395", "resistance": 0.00504, "reactance": 0.00901, "charging_susceptance": 0.00084, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.700000000000063, "qf": null, "pt": null, "qt": null}, "1173": {"from_bus": "478", "to_bus": "706", "resistance": 0.00397, "reactance": 0.01298, "charging_susceptance": 0.00132, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 54.023129329394074, "qf": null, "pt": null, "qt": null}, "1174": {"from_bus": "731", "to_bus": "706", "resistance": 0.01702, "reactance": 0.05512, "charging_susceptance": 0.00542, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.22312932937314, "qf": null, "pt": null, "qt": null}, "1175": {"from_bus": "706", "to_bus": "476", "resistance": 8e-05, "reactance": 0.00017, "charging_susceptance": 2e-05, "branch_type": "line", "rating_long_term": 98.0, "rating_short_term": 98.0, "rating_emergency": 98.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.800000000015789, "qf": null, "pt": null, "qt": null}, "1176": {"from_bus": "697", "to_bus": "694", "resistance": 0.01107, "reactance": 0.01934, "charging_susceptance": 0.00184, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.023129329372598, "qf": null, "pt": null, "qt": null}, "1177": {"from_bus": "586", "to_bus": "367", "resistance": 0.00942, "reactance": 0.03041, "charging_susceptance": 0.00315, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 37.59999999999993, "qf": null, "pt": null, "qt": null}, "1178": {"from_bus": "518", "to_bus": "433", "resistance": 0.06091, "reactance": 0.10124, "charging_susceptance": 0.01098, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.506237640931495, "qf": null, "pt": null, "qt": null}, "1179": {"from_bus": "705", "to_bus": "478", "resistance": 0.00678, "reactance": 0.01446, "charging_susceptance": 0.00132, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.50623764094673, "qf": null, "pt": null, "qt": null}, "1180": {"from_bus": "518", "to_bus": "705", "resistance": 0.00653, "reactance": 0.01207, "charging_susceptance": 0.00129, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.90623764093118, "qf": null, "pt": null, "qt": null}, "1181": {"from_bus": "705", "to_bus": "475", "resistance": 0.00017, "reactance": 0.00025, "charging_susceptance": 2e-05, "branch_type": "line", "rating_long_term": 82.0, "rating_short_term": 82.0, "rating_emergency": 82.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.599999999996506, "qf": null, "pt": null, "qt": null}, "1182": {"from_bus": "479", "to_bus": "477", "resistance": 0.03967, "reactance": 0.1286, "charging_susceptance": 0.01323, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.01674639253461, "qf": null, "pt": null, "qt": null}, "1183": {"from_bus": "477", "to_bus": "419", "resistance": 0.02314, "reactance": 0.05587, "charging_susceptance": 0.00629, "branch_type": "line", "rating_long_term": 104.0, "rating_short_term": 104.0, "rating_emergency": 104.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.916746392534652, "qf": null, "pt": null, "qt": null}, "1184": {"from_bus": "698", "to_bus": "420", "resistance": 0.05322, "reactance": 0.13512, "charging_susceptance": 0.01374, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.723129329374189, "qf": null, "pt": null, "qt": null}, "1185": {"from_bus": "619", "to_bus": "420", "resistance": 0.03942, "reactance": 0.12769, "charging_susceptance": 0.01323, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.455417855753281, "qf": null, "pt": null, "qt": null}, "1186": {"from_bus": "394", "to_bus": "467", "resistance": 0.02017, "reactance": 0.06405, "charging_susceptance": 0.00675, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.012160306454772, "qf": null, "pt": null, "qt": null}, "1187": {"from_bus": "483", "to_bus": "269", "resistance": 0.03529, "reactance": 0.10818, "charging_susceptance": 0.011, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.479748914152983, "qf": null, "pt": null, "qt": null}, "1188": {"from_bus": "335", "to_bus": "522", "resistance": 0.00331, "reactance": 0.01091, "charging_susceptance": 0.0011, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.20844091886234, "qf": null, "pt": null, "qt": null}, "1189": {"from_bus": "335", "to_bus": "521", "resistance": 0.00347, "reactance": 0.01132, "charging_susceptance": 0.00117, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 45.10844091886245, "qf": null, "pt": null, "qt": null}, "1190": {"from_bus": "699", "to_bus": "251", "resistance": 0.03909, "reactance": 0.06843, "charging_susceptance": 0.00649, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.1933503887605303e-13, "qf": null, "pt": null, "qt": null}, "1191": {"from_bus": "700", "to_bus": "616", "resistance": 0.00574, "reactance": 0.01668, "charging_susceptance": 0.00177, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 67.94299191197621, "qf": null, "pt": null, "qt": null}, "1192": {"from_bus": "662", "to_bus": "595", "resistance": 0.03289, "reactance": 0.05744, "charging_susceptance": 0.00521, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.799999999990163, "qf": null, "pt": null, "qt": null}, "1193": {"from_bus": "557", "to_bus": "296", "resistance": 0.01165, "reactance": 0.04298, "charging_susceptance": 0.0039, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.593762359068444, "qf": null, "pt": null, "qt": null}, "1194": {"from_bus": "367", "to_bus": "354", "resistance": 0.00901, "reactance": 0.02917, "charging_susceptance": 0.00302, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.200000000000022, "qf": null, "pt": null, "qt": null}, "1195": {"from_bus": "714", "to_bus": "430", "resistance": 0.01522, "reactance": 0.08255, "charging_susceptance": 0.00509, "branch_type": "line", "rating_long_term": 133.0, "rating_short_term": 133.0, "rating_emergency": 133.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.69696670106293, "qf": null, "pt": null, "qt": null}, "1196": {"from_bus": "444", "to_bus": "714", "resistance": 0.00791, "reactance": 0.02572, "charging_susceptance": 0.00265, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.49696670106237, "qf": null, "pt": null, "qt": null}, "1197": {"from_bus": "424", "to_bus": "714", "resistance": 0.00339, "reactance": 0.00603, "charging_susceptance": 0.00054, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.20000000000008, "qf": null, "pt": null, "qt": null}, "1198": {"from_bus": "720", "to_bus": "370", "resistance": 0.00542, "reactance": 0.01753, "charging_susceptance": 0.00181, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.296966701057755, "qf": null, "pt": null, "qt": null}, "1199": {"from_bus": "552", "to_bus": "720", "resistance": 0.00631, "reactance": 0.0204, "charging_susceptance": 0.00211, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.496966701059787, "qf": null, "pt": null, "qt": null}, "1200": {"from_bus": "549", "to_bus": "720", "resistance": 0.00256, "reactance": 0.00463, "charging_susceptance": 0.00041, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.8000000000004517, "qf": null, "pt": null, "qt": null}, "1201": {"from_bus": "634", "to_bus": "394", "resistance": 0.00694, "reactance": 0.02256, "charging_susceptance": 0.00234, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.495660004425099, "qf": null, "pt": null, "qt": null}, "1202": {"from_bus": "617", "to_bus": "295", "resistance": 0.00355, "reactance": 0.0114, "charging_susceptance": 0.00118, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.91803582288924, "qf": null, "pt": null, "qt": null}, "1203": {"from_bus": "554", "to_bus": "553", "resistance": 0.00636, "reactance": 0.02074, "charging_susceptance": 0.00214, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 49.30965580323413, "qf": null, "pt": null, "qt": null}, "1204": {"from_bus": "395", "to_bus": "393", "resistance": 0.00694, "reactance": 0.02281, "charging_susceptance": 0.0023, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.707820310872215, "qf": null, "pt": null, "qt": null}, "1205": {"from_bus": "731", "to_bus": "489", "resistance": 0.01975, "reactance": 0.06479, "charging_susceptance": 0.00655, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.323129329373245, "qf": null, "pt": null, "qt": null}, "1206": {"from_bus": "694", "to_bus": "489", "resistance": 0.03116, "reactance": 0.08463, "charging_susceptance": 0.00843, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.523129329373226, "qf": null, "pt": null, "qt": null}, "1207": {"from_bus": "751", "to_bus": "619", "resistance": 0.00537, "reactance": 0.01752, "charging_susceptance": 0.00177, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.344582144246797, "qf": null, "pt": null, "qt": null}, "1208": {"from_bus": "307", "to_bus": "478", "resistance": 0.01678, "reactance": 0.05661, "charging_susceptance": 0.00575, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.100000000000033, "qf": null, "pt": null, "qt": null}, "1209": {"from_bus": "454", "to_bus": "307", "resistance": 0.02686, "reactance": 0.0881, "charging_susceptance": 0.0089, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.900000000000007, "qf": null, "pt": null, "qt": null}, "1210": {"from_bus": "429", "to_bus": "585", "resistance": 0.02727, "reactance": 0.07157, "charging_susceptance": 0.00743, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.3999999999999826, "qf": null, "pt": null, "qt": null}, "1211": {"from_bus": "617", "to_bus": "365", "resistance": 0.01372, "reactance": 0.04471, "charging_susceptance": 0.0046, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.91803582288891, "qf": null, "pt": null, "qt": null}, "1212": {"from_bus": "513", "to_bus": "466", "resistance": 0.00545, "reactance": 0.01752, "charging_susceptance": 0.00183, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.106931714130767, "qf": null, "pt": null, "qt": null}, "1213": {"from_bus": "368", "to_bus": "498", "resistance": 0.00607, "reactance": 0.01757, "charging_susceptance": 0.00407, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.313990871865477, "qf": null, "pt": null, "qt": null}, "1214": {"from_bus": "558", "to_bus": "498", "resistance": 0.01061, "reactance": 0.03423, "charging_susceptance": 0.00363, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.617419076858237, "qf": null, "pt": null, "qt": null}, "1215": {"from_bus": "353", "to_bus": "481", "resistance": 0.0057, "reactance": 0.01851, "charging_susceptance": 0.00193, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.199999999999882, "qf": null, "pt": null, "qt": null}, "1216": {"from_bus": "316", "to_bus": "554", "resistance": 0.00012, "reactance": 0.00052, "charging_susceptance": 0.00318, "branch_type": "line", "rating_long_term": 133.0, "rating_short_term": 133.0, "rating_emergency": 133.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.640509477271395e-12, "qf": null, "pt": null, "qt": null}, "1217": {"from_bus": "401", "to_bus": "388", "resistance": 0.00223, "reactance": 0.00727, "charging_susceptance": 0.00073, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.362700350099596, "qf": null, "pt": null, "qt": null}, "1218": {"from_bus": "387", "to_bus": "347", "resistance": 0.00306, "reactance": 0.00959, "charging_susceptance": 0.001, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 49.67125453392814, "qf": null, "pt": null, "qt": null}, "1219": {"from_bus": "398", "to_bus": "381", "resistance": 0.00579, "reactance": 0.01661, "charging_susceptance": 0.00179, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.365226751735859, "qf": null, "pt": null, "qt": null}, "1220": {"from_bus": "534", "to_bus": "347", "resistance": 0.01802, "reactance": 0.04636, "charging_susceptance": 0.0047, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.3332596720071725, "qf": null, "pt": null, "qt": null}, "1221": {"from_bus": "633", "to_bus": "348", "resistance": 0.00463, "reactance": 0.01488, "charging_susceptance": 0.00145, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.195571965227318, "qf": null, "pt": null, "qt": null}, "1222": {"from_bus": "411", "to_bus": "347", "resistance": 0.00711, "reactance": 0.02273, "charging_susceptance": 0.00242, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.53648128566354, "qf": null, "pt": null, "qt": null}, "1223": {"from_bus": "380", "to_bus": "704", "resistance": 0.00107, "reactance": 0.00281, "charging_susceptance": 0.00033, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.46711343904119, "qf": null, "pt": null, "qt": null}, "1224": {"from_bus": "385", "to_bus": "704", "resistance": 0.00992, "reactance": 0.02636, "charging_susceptance": 0.00299, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.16711343903987, "qf": null, "pt": null, "qt": null}, "1225": {"from_bus": "704", "to_bus": "304", "resistance": 0.00066, "reactance": 0.00174, "charging_susceptance": 0.00016, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.700000000000696, "qf": null, "pt": null, "qt": null}, "1226": {"from_bus": "591", "to_bus": "385", "resistance": 0.00463, "reactance": 0.01388, "charging_susceptance": 0.00167, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -46.43288656096032, "qf": null, "pt": null, "qt": null}, "1227": {"from_bus": "382", "to_bus": "386", "resistance": 0.00372, "reactance": 0.0119, "charging_susceptance": 0.00125, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.728214170758948, "qf": null, "pt": null, "qt": null}, "1228": {"from_bus": "727", "to_bus": "384", "resistance": 0.00058, "reactance": 0.00198, "charging_susceptance": 0.00021, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.62821417076008, "qf": null, "pt": null, "qt": null}, "1229": {"from_bus": "382", "to_bus": "727", "resistance": 0.00306, "reactance": 0.00992, "charging_susceptance": 0.00104, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.52821417075931, "qf": null, "pt": null, "qt": null}, "1230": {"from_bus": "727", "to_bus": "750", "resistance": 0.0005, "reactance": 0.00165, "charging_susceptance": 0.00017, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.099999999998797, "qf": null, "pt": null, "qt": null}, "1231": {"from_bus": "737", "to_bus": "384", "resistance": 0.00529, "reactance": 0.01645, "charging_susceptance": 0.00189, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.97178582924124, "qf": null, "pt": null, "qt": null}, "1232": {"from_bus": "726", "to_bus": "408", "resistance": 0.00736, "reactance": 0.02388, "charging_susceptance": 0.00248, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.4404385326410811, "qf": null, "pt": null, "qt": null}, "1233": {"from_bus": "374", "to_bus": "726", "resistance": 0.00215, "reactance": 0.00645, "charging_susceptance": 0.00078, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.071785829240984, "qf": null, "pt": null, "qt": null}, "1234": {"from_bus": "737", "to_bus": "726", "resistance": 0.00562, "reactance": 0.01818, "charging_susceptance": 0.0019, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.3686527033996614, "qf": null, "pt": null, "qt": null}, "1235": {"from_bus": "718", "to_bus": "383", "resistance": 0.00488, "reactance": 0.0124, "charging_susceptance": 0.00121, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.540438532643582, "qf": null, "pt": null, "qt": null}, "1236": {"from_bus": "718", "to_bus": "485", "resistance": 0.00595, "reactance": 0.01793, "charging_susceptance": 0.00216, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.640438532642465, "qf": null, "pt": null, "qt": null}, "1237": {"from_bus": "545", "to_bus": "718", "resistance": 0.00033, "reactance": 0.00099, "charging_susceptance": 0.0001, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.10000000000052, "qf": null, "pt": null, "qt": null}, "1238": {"from_bus": "738", "to_bus": "591", "resistance": 0.00405, "reactance": 0.01298, "charging_susceptance": 0.00134, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.832886560959984, "qf": null, "pt": null, "qt": null}, "1239": {"from_bus": "737", "to_bus": "546", "resistance": 0.00752, "reactance": 0.02264, "charging_susceptance": 0.0027, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 41.200000000000145, "qf": null, "pt": null, "qt": null}, "1240": {"from_bus": "485", "to_bus": "287", "resistance": 0.01388, "reactance": 0.03628, "charging_susceptance": 0.00396, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.058272315326622, "qf": null, "pt": null, "qt": null}, "1241": {"from_bus": "388", "to_bus": "287", "resistance": 0.01661, "reactance": 0.04702, "charging_susceptance": 0.00505, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.458272315326515, "qf": null, "pt": null, "qt": null}, "1242": {"from_bus": "402", "to_bus": "383", "resistance": 0.00504, "reactance": 0.01612, "charging_susceptance": 0.0017, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.400000000000045, "qf": null, "pt": null, "qt": null}, "1243": {"from_bus": "418", "to_bus": "348", "resistance": 0.01058, "reactance": 0.02802, "charging_susceptance": 0.00316, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.23288656095906, "qf": null, "pt": null, "qt": null}, "1244": {"from_bus": "711", "to_bus": "383", "resistance": 0.00264, "reactance": 0.0086, "charging_susceptance": 0.0009, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.740438532643907, "qf": null, "pt": null, "qt": null}, "1245": {"from_bus": "408", "to_bus": "711", "resistance": 8e-05, "reactance": 0.00033, "charging_susceptance": 4e-05, "branch_type": "line", "rating_long_term": 134.0, "rating_short_term": 134.0, "rating_emergency": 134.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.34043853263506, "qf": null, "pt": null, "qt": null}, "1246": {"from_bus": "711", "to_bus": "403", "resistance": 0.00024, "reactance": 0.00769, "charging_susceptance": 0.00078, "branch_type": "line", "rating_long_term": 140.0, "rating_short_term": 140.0, "rating_emergency": 140.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.4000000000001664, "qf": null, "pt": null, "qt": null}, "1247": {"from_bus": "418", "to_bus": "380", "resistance": 0.00339, "reactance": 0.01124, "charging_susceptance": 0.00111, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.6328865609590855, "qf": null, "pt": null, "qt": null}, "1248": {"from_bus": "386", "to_bus": "374", "resistance": 0.00223, "reactance": 0.00678, "charging_susceptance": 0.00082, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.728214170759028, "qf": null, "pt": null, "qt": null}, "1249": {"from_bus": "579", "to_bus": "327", "resistance": 0.01066, "reactance": 0.03231, "charging_susceptance": 0.00383, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.099999999999984, "qf": null, "pt": null, "qt": null}, "1250": {"from_bus": "546", "to_bus": "579", "resistance": 0.01579, "reactance": 0.04785, "charging_susceptance": 0.00568, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.699999999999985, "qf": null, "pt": null, "qt": null}, "1251": {"from_bus": "387", "to_bus": "381", "resistance": 0.0057, "reactance": 0.01372, "charging_susceptance": 0.00155, "branch_type": "line", "rating_long_term": 104.0, "rating_short_term": 104.0, "rating_emergency": 104.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.165226751735588, "qf": null, "pt": null, "qt": null}, "1252": {"from_bus": "278", "to_bus": "737", "resistance": 0.00132, "reactance": 0.0043, "charging_susceptance": 0.00045, "branch_type": "line", "rating_long_term": 11.0, "rating_short_term": 11.0, "rating_emergency": 11.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.8999999999995234, "qf": null, "pt": null, "qt": null}, "1253": {"from_bus": "359", "to_bus": "347", "resistance": 0.01876, "reactance": 0.05198, "charging_susceptance": 0.00571, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.2510259400143373, "qf": null, "pt": null, "qt": null}, "1254": {"from_bus": "484", "to_bus": "359", "resistance": 0.01711, "reactance": 0.04669, "charging_susceptance": 0.00509, "branch_type": "line", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.54897405998562, "qf": null, "pt": null, "qt": null}, "1255": {"from_bus": "484", "to_bus": "435", "resistance": 0.00339, "reactance": 0.01017, "charging_susceptance": 0.00123, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.799999999998995, "qf": null, "pt": null, "qt": null}, "1256": {"from_bus": "279", "to_bus": "738", "resistance": 0.00132, "reactance": 0.0043, "charging_susceptance": 0.00045, "branch_type": "line", "rating_long_term": 11.0, "rating_short_term": 11.0, "rating_emergency": 11.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.899999999999572, "qf": null, "pt": null, "qt": null}, "1257": {"from_bus": "275", "to_bus": "348", "resistance": 0.01446, "reactance": 0.04802, "charging_susceptance": 0.00469, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.900000000000368, "qf": null, "pt": null, "qt": null}, "1258": {"from_bus": "411", "to_bus": "399", "resistance": 0.00769, "reactance": 0.02471, "charging_susceptance": 0.00261, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.363518714336323, "qf": null, "pt": null, "qt": null}, "1259": {"from_bus": "387", "to_bus": "399", "resistance": 0.00504, "reactance": 0.0162, "charging_susceptance": 0.0017, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.66351871433651, "qf": null, "pt": null, "qt": null}, "1260": {"from_bus": "527", "to_bus": "435", "resistance": 0.00479, "reactance": 0.01446, "charging_susceptance": 0.00175, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.299999999998988, "qf": null, "pt": null, "qt": null}, "1261": {"from_bus": "576", "to_bus": "485", "resistance": 0.00785, "reactance": 0.02537, "charging_susceptance": 0.00267, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.237299649900486, "qf": null, "pt": null, "qt": null}, "1262": {"from_bus": "576", "to_bus": "401", "resistance": 0.00909, "reactance": 0.03058, "charging_susceptance": 0.00315, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.637299649900326, "qf": null, "pt": null, "qt": null}, "1263": {"from_bus": "484", "to_bus": "398", "resistance": 0.01281, "reactance": 0.04116, "charging_susceptance": 0.00434, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.834773248264302, "qf": null, "pt": null, "qt": null}, "1264": {"from_bus": "379", "to_bus": "484", "resistance": 0.00612, "reactance": 0.01975, "charging_susceptance": 0.00208, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.097449313276666, "qf": null, "pt": null, "qt": null}, "1265": {"from_bus": "369", "to_bus": "484", "resistance": 0.01198, "reactance": 0.0386, "charging_susceptance": 0.00406, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.102550686723301, "qf": null, "pt": null, "qt": null}, "1266": {"from_bus": "369", "to_bus": "379", "resistance": 0.00562, "reactance": 0.0181, "charging_susceptance": 0.00191, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.7974493132764724, "qf": null, "pt": null, "qt": null}, "1267": {"from_bus": "738", "to_bus": "482", "resistance": 0.0238, "reactance": 0.07215, "charging_susceptance": 0.00855, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 48.53344417691152, "qf": null, "pt": null, "qt": null}, "1268": {"from_bus": "633", "to_bus": "388", "resistance": 0.00388, "reactance": 0.01256, "charging_susceptance": 0.00132, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.195571965226776, "qf": null, "pt": null, "qt": null}, "1269": {"from_bus": "737", "to_bus": "534", "resistance": 0.00496, "reactance": 0.01496, "charging_susceptance": 0.00177, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.0667403279927727, "qf": null, "pt": null, "qt": null}, "1270": {"from_bus": "375", "to_bus": "738", "resistance": 0.00504, "reactance": 0.01521, "charging_susceptance": 0.00181, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.100000000000225, "qf": null, "pt": null, "qt": null}, "1271": {"from_bus": "598", "to_bus": "660", "resistance": 0.01628, "reactance": 0.05397, "charging_susceptance": 0.00529, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -95.28285559127004, "qf": null, "pt": null, "qt": null}, "1272": {"from_bus": "717", "to_bus": "326", "resistance": 0.02521, "reactance": 0.08223, "charging_susceptance": 0.00841, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.59999999999909, "qf": null, "pt": null, "qt": null}, "1273": {"from_bus": "543", "to_bus": "717", "resistance": 0.00149, "reactance": 0.00471, "charging_susceptance": 0.00049, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.199999999999246, "qf": null, "pt": null, "qt": null}, "1274": {"from_bus": "717", "to_bus": "529", "resistance": 0.01702, "reactance": 0.03058, "charging_susceptance": 0.00276, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.400000000000016, "qf": null, "pt": null, "qt": null}, "1275": {"from_bus": "512", "to_bus": "501", "resistance": 0.00843, "reactance": 0.0214, "charging_susceptance": 0.00218, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.149940514055897, "qf": null, "pt": null, "qt": null}, "1276": {"from_bus": "593", "to_bus": "571", "resistance": 0.0195, "reactance": 0.03545, "charging_susceptance": 0.00353, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.01584442176406, "qf": null, "pt": null, "qt": null}, "1277": {"from_bus": "753", "to_bus": "263", "resistance": 0.01361, "reactance": 0.02471, "charging_susceptance": 0.00246, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.715844421755026, "qf": null, "pt": null, "qt": null}, "1278": {"from_bus": "754", "to_bus": "445", "resistance": 0.02264, "reactance": 0.03769, "charging_susceptance": 0.00397, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.884155578230643, "qf": null, "pt": null, "qt": null}, "1279": {"from_bus": "736", "to_bus": "410", "resistance": 0.01413, "reactance": 0.04653, "charging_susceptance": 0.0047, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.9933145925156, "qf": null, "pt": null, "qt": null}, "1280": {"from_bus": "356", "to_bus": "285", "resistance": 0.0044, "reactance": 0.03039, "charging_susceptance": 0.00342, "branch_type": "line", "rating_long_term": 171.0, "rating_short_term": 171.0, "rating_emergency": 171.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.809872563009854, "qf": null, "pt": null, "qt": null}, "1281": {"from_bus": "740", "to_bus": "574", "resistance": 0.01653, "reactance": 0.05388, "charging_susceptance": 0.0055, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.030866576432615, "qf": null, "pt": null, "qt": null}, "1282": {"from_bus": "736", "to_bus": "550", "resistance": 0.01785, "reactance": 0.03273, "charging_susceptance": 0.00346, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.82577667956885, "qf": null, "pt": null, "qt": null}, "1283": {"from_bus": "550", "to_bus": "517", "resistance": 0.03033, "reactance": 0.07331, "charging_susceptance": 0.00825, "branch_type": "line", "rating_long_term": 104.0, "rating_short_term": 104.0, "rating_emergency": 104.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.625776679568866, "qf": null, "pt": null, "qt": null}, "1284": {"from_bus": "490", "to_bus": "517", "resistance": 0.00719, "reactance": 0.01256, "charging_susceptance": 0.0012, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.199999999999935, "qf": null, "pt": null, "qt": null}, "1285": {"from_bus": "735", "to_bus": "373", "resistance": 0.01711, "reactance": 0.04364, "charging_susceptance": 0.00444, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.563328663484747, "qf": null, "pt": null, "qt": null}, "1286": {"from_bus": "547", "to_bus": "373", "resistance": 0.03124, "reactance": 0.07942, "charging_susceptance": 0.00808, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.263328663484767, "qf": null, "pt": null, "qt": null}, "1287": {"from_bus": "601", "to_bus": "559", "resistance": 0.01, "reactance": 0.02628, "charging_susceptance": 0.00267, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.36332866348481, "qf": null, "pt": null, "qt": null}, "1288": {"from_bus": "559", "to_bus": "547", "resistance": 0.02802, "reactance": 0.06182, "charging_susceptance": 0.00747, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.16332866348471, "qf": null, "pt": null, "qt": null}, "1289": {"from_bus": "468", "to_bus": "361", "resistance": 0.00413, "reactance": 0.01347, "charging_susceptance": 0.00139, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.799999999996984, "qf": null, "pt": null, "qt": null}, "1290": {"from_bus": "472", "to_bus": "598", "resistance": 0.02595, "reactance": 0.08512, "charging_susceptance": 0.0086, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -77.8828555912701, "qf": null, "pt": null, "qt": null}, "1291": {"from_bus": "560", "to_bus": "468", "resistance": 0.04041, "reactance": 0.13264, "charging_susceptance": 0.01339, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -47.19999999999708, "qf": null, "pt": null, "qt": null}, "1292": {"from_bus": "618", "to_bus": "561", "resistance": 0.00256, "reactance": 0.00843, "charging_susceptance": 0.00087, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.700000000000028, "qf": null, "pt": null, "qt": null}, "1293": {"from_bus": "350", "to_bus": "574", "resistance": 0.01413, "reactance": 0.03727, "charging_susceptance": 0.004, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.3691334235674955, "qf": null, "pt": null, "qt": null}, "1294": {"from_bus": "544", "to_bus": "597", "resistance": 0.00711, "reactance": 0.01248, "charging_susceptance": 0.00119, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.600000000000225, "qf": null, "pt": null, "qt": null}, "1295": {"from_bus": "599", "to_bus": "544", "resistance": 0.00579, "reactance": 0.01174, "charging_susceptance": 0.00114, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.400000000000025, "qf": null, "pt": null, "qt": null}, "1296": {"from_bus": "600", "to_bus": "598", "resistance": 0.0105, "reactance": 0.02447, "charging_susceptance": 0.00217, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.600000000000012, "qf": null, "pt": null, "qt": null}, "1297": {"from_bus": "570", "to_bus": "406", "resistance": 0.05455, "reactance": 0.09471, "charging_susceptance": 0.00914, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.26026777018068, "qf": null, "pt": null, "qt": null}, "1298": {"from_bus": "531", "to_bus": "469", "resistance": 0.06058, "reactance": 0.10603, "charging_susceptance": 0.01006, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -47.54799131740724, "qf": null, "pt": null, "qt": null}, "1299": {"from_bus": "543", "to_bus": "537", "resistance": 0.00273, "reactance": 0.00785, "charging_susceptance": 0.00079, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.29999999999897, "qf": null, "pt": null, "qt": null}, "1300": {"from_bus": "597", "to_bus": "270", "resistance": 0.01198, "reactance": 0.03893, "charging_susceptance": 0.00402, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.700000000000333, "qf": null, "pt": null, "qt": null}, "1301": {"from_bus": "723", "to_bus": "501", "resistance": 0.01074, "reactance": 0.03479, "charging_susceptance": 0.00359, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.100000000000303, "qf": null, "pt": null, "qt": null}, "1302": {"from_bus": "723", "to_bus": "270", "resistance": 0.00983, "reactance": 0.03198, "charging_susceptance": 0.0033, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.600000000000314, "qf": null, "pt": null, "qt": null}, "1303": {"from_bus": "581", "to_bus": "723", "resistance": 0.00785, "reactance": 0.0257, "charging_susceptance": 0.00248, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.4999999999999685, "qf": null, "pt": null, "qt": null}, "1304": {"from_bus": "631", "to_bus": "602", "resistance": 0.01298, "reactance": 0.04215, "charging_susceptance": 0.00436, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.90656858093731, "qf": null, "pt": null, "qt": null}, "1305": {"from_bus": "298", "to_bus": "601", "resistance": 0.00471, "reactance": 0.01529, "charging_susceptance": 0.00159, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.3000000000000937, "qf": null, "pt": null, "qt": null}, "1306": {"from_bus": "299", "to_bus": "602", "resistance": 0.00744, "reactance": 0.01554, "charging_susceptance": 0.00151, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.2999999999999784, "qf": null, "pt": null, "qt": null}, "1307": {"from_bus": "300", "to_bus": "601", "resistance": 0.00843, "reactance": 0.01744, "charging_susceptance": 0.00169, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.499999999999924, "qf": null, "pt": null, "qt": null}, "1308": {"from_bus": "301", "to_bus": "602", "resistance": 0.00826, "reactance": 0.01719, "charging_susceptance": 0.00166, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.5000000000000141, "qf": null, "pt": null, "qt": null}, "1309": {"from_bus": "601", "to_bus": "306", "resistance": 0.00314, "reactance": 0.00942, "charging_susceptance": 0.00096, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.55128751615334, "qf": null, "pt": null, "qt": null}, "1310": {"from_bus": "541", "to_bus": "487", "resistance": 0.00355, "reactance": 0.02421, "charging_susceptance": 0.00271, "branch_type": "line", "rating_long_term": 170.0, "rating_short_term": 170.0, "rating_emergency": 170.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.19218940961756, "qf": null, "pt": null, "qt": null}, "1311": {"from_bus": "486", "to_bus": "281", "resistance": 0.01372, "reactance": 0.04446, "charging_susceptance": 0.00461, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.499999999999, "qf": null, "pt": null, "qt": null}, "1312": {"from_bus": "542", "to_bus": "332", "resistance": 0.00164, "reactance": 0.01112, "charging_susceptance": 0.00134, "branch_type": "line", "rating_long_term": 170.0, "rating_short_term": 170.0, "rating_emergency": 170.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.99922632118484, "qf": null, "pt": null, "qt": null}, "1313": {"from_bus": "487", "to_bus": "252", "resistance": 0.01967, "reactance": 0.0638, "charging_susceptance": 0.0066, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.64994051405596, "qf": null, "pt": null, "qt": null}, "1314": {"from_bus": "283", "to_bus": "472", "resistance": 0.00355, "reactance": 0.01157, "charging_susceptance": 0.00121, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.686122084018834, "qf": null, "pt": null, "qt": null}, "1315": {"from_bus": "497", "to_bus": "453", "resistance": 0.02868, "reactance": 0.09314, "charging_susceptance": 0.00962, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.9861220840179934, "qf": null, "pt": null, "qt": null}, "1316": {"from_bus": "281", "to_bus": "253", "resistance": 0.00686, "reactance": 0.02215, "charging_susceptance": 0.00229, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.099999999998946, "qf": null, "pt": null, "qt": null}, "1317": {"from_bus": "512", "to_bus": "252", "resistance": 0.02231, "reactance": 0.07248, "charging_susceptance": 0.0075, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.44994051405596, "qf": null, "pt": null, "qt": null}, "1318": {"from_bus": "748", "to_bus": "531", "resistance": 0.01471, "reactance": 0.04769, "charging_susceptance": 0.00493, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.04799131740726, "qf": null, "pt": null, "qt": null}, "1319": {"from_bus": "748", "to_bus": "548", "resistance": 0.0195, "reactance": 0.06331, "charging_susceptance": 0.00654, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.74799131740722, "qf": null, "pt": null, "qt": null}, "1320": {"from_bus": "742", "to_bus": "253", "resistance": 0.02058, "reactance": 0.06694, "charging_susceptance": 0.00691, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.899999999999061, "qf": null, "pt": null, "qt": null}, "1321": {"from_bus": "446", "to_bus": "344", "resistance": 0.00851, "reactance": 0.02793, "charging_susceptance": 0.00285, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.884155578226869, "qf": null, "pt": null, "qt": null}, "1322": {"from_bus": "503", "to_bus": "500", "resistance": 0.00488, "reactance": 0.01587, "charging_susceptance": 0.00164, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.15067601480401, "qf": null, "pt": null, "qt": null}, "1323": {"from_bus": "570", "to_bus": "277", "resistance": 0.00843, "reactance": 0.02769, "charging_susceptance": 0.00279, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.099999999999916, "qf": null, "pt": null, "qt": null}, "1324": {"from_bus": "503", "to_bus": "486", "resistance": 0.03529, "reactance": 0.13702, "charging_susceptance": 0.01374, "branch_type": "line", "rating_long_term": 130.0, "rating_short_term": 130.0, "rating_emergency": 130.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.550676014804154, "qf": null, "pt": null, "qt": null}, "1325": {"from_bus": "378", "to_bus": "599", "resistance": 0.0243, "reactance": 0.07893, "charging_susceptance": 0.00815, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.48851131359035e-15, "qf": null, "pt": null, "qt": null}, "1326": {"from_bus": "487", "to_bus": "332", "resistance": 0.00182, "reactance": 0.01273, "charging_susceptance": 0.00142, "branch_type": "line", "rating_long_term": 172.0, "rating_short_term": 172.0, "rating_emergency": 172.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.300773678815177, "qf": null, "pt": null, "qt": null}, "1327": {"from_bus": "486", "to_bus": "333", "resistance": 0.00174, "reactance": 0.01207, "charging_susceptance": 0.00134, "branch_type": "line", "rating_long_term": 171.0, "rating_short_term": 171.0, "rating_emergency": 171.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.190127436991077, "qf": null, "pt": null, "qt": null}, "1328": {"from_bus": "284", "to_bus": "308", "resistance": 0.00788, "reactance": 0.05315, "charging_susceptance": 0.00589, "branch_type": "line", "rating_long_term": 169.0, "rating_short_term": 169.0, "rating_emergency": 169.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -67.00987256301009, "qf": null, "pt": null, "qt": null}, "1329": {"from_bus": "541", "to_bus": "309", "resistance": 0.00107, "reactance": 0.00719, "charging_susceptance": 0.00094, "branch_type": "line", "rating_long_term": 169.0, "rating_short_term": 169.0, "rating_emergency": 169.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -46.091415730802474, "qf": null, "pt": null, "qt": null}, "1330": {"from_bus": "355", "to_bus": "333", "resistance": 0.00256, "reactance": 0.02273, "charging_susceptance": 0.00199, "branch_type": "line", "rating_long_term": 193.0, "rating_short_term": 193.0, "rating_emergency": 193.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.4901274369912172, "qf": null, "pt": null, "qt": null}, "1331": {"from_bus": "487", "to_bus": "325", "resistance": 0.0195, "reactance": 0.06314, "charging_susceptance": 0.00654, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 45.69999999999953, "qf": null, "pt": null, "qt": null}, "1332": {"from_bus": "276", "to_bus": "618", "resistance": 0.0357, "reactance": 0.11719, "charging_susceptance": 0.01184, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.299999999999981, "qf": null, "pt": null, "qt": null}, "1333": {"from_bus": "268", "to_bus": "349", "resistance": 0.0443, "reactance": 0.09347, "charging_susceptance": 0.00876, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.800000000000017, "qf": null, "pt": null, "qt": null}, "1334": {"from_bus": "648", "to_bus": "602", "resistance": 0.01893, "reactance": 0.06248, "charging_susceptance": 0.01932, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -80.07913224422435, "qf": null, "pt": null, "qt": null}, "1335": {"from_bus": "415", "to_bus": "407", "resistance": 0.01099, "reactance": 0.02322, "charging_susceptance": 0.00218, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.999999999990749, "qf": null, "pt": null, "qt": null}, "1336": {"from_bus": "735", "to_bus": "740", "resistance": 0.01215, "reactance": 0.03934, "charging_susceptance": 0.00405, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.330866576432587, "qf": null, "pt": null, "qt": null}, "1337": {"from_bus": "282", "to_bus": "453", "resistance": 0.02909, "reactance": 0.09438, "charging_susceptance": 0.00976, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.28612208401802, "qf": null, "pt": null, "qt": null}, "1338": {"from_bus": "264", "to_bus": "592", "resistance": 0.03183, "reactance": 0.05769, "charging_susceptance": 0.00576, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.015844421753354, "qf": null, "pt": null, "qt": null}, "1339": {"from_bus": "589", "to_bus": "497", "resistance": 0.01983, "reactance": 0.06438, "charging_susceptance": 0.00665, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.0138779159819737, "qf": null, "pt": null, "qt": null}, "1340": {"from_bus": "734", "to_bus": "649", "resistance": 0.02421, "reactance": 0.07934, "charging_susceptance": 0.00803, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.669133423567907, "qf": null, "pt": null, "qt": null}, "1341": {"from_bus": "734", "to_bus": "349", "resistance": 0.02223, "reactance": 0.07281, "charging_susceptance": 0.00735, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.969133423567833, "qf": null, "pt": null, "qt": null}, "1342": {"from_bus": "500", "to_bus": "660", "resistance": 0.01289, "reactance": 0.04289, "charging_susceptance": 0.0042, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 97.28285559126996, "qf": null, "pt": null, "qt": null}, "1343": {"from_bus": "360", "to_bus": "344", "resistance": 0.03273, "reactance": 0.0719, "charging_susceptance": 0.00681, "branch_type": "line", "rating_long_term": 83.0, "rating_short_term": 83.0, "rating_emergency": 83.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.184155578226807, "qf": null, "pt": null, "qt": null}, "1344": {"from_bus": "494", "to_bus": "506", "resistance": 0.00835, "reactance": 0.0262, "charging_susceptance": 0.00292, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.4295875540716884e-14, "qf": null, "pt": null, "qt": null}, "1345": {"from_bus": "492", "to_bus": "488", "resistance": 0.0076, "reactance": 0.02545, "charging_susceptance": 0.00249, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.794771407679896, "qf": null, "pt": null, "qt": null}, "1346": {"from_bus": "493", "to_bus": "455", "resistance": 0.01182, "reactance": 0.03, "charging_susceptance": 0.00305, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.399999999999964, "qf": null, "pt": null, "qt": null}, "1347": {"from_bus": "510", "to_bus": "456", "resistance": 0.0162, "reactance": 0.05405, "charging_susceptance": 0.00527, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.499999999999893, "qf": null, "pt": null, "qt": null}, "1348": {"from_bus": "507", "to_bus": "336", "resistance": 0.01992, "reactance": 0.06438, "charging_susceptance": 0.00667, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.33973222981461, "qf": null, "pt": null, "qt": null}, "1349": {"from_bus": "710", "to_bus": "371", "resistance": 0.01066, "reactance": 0.01868, "charging_susceptance": 0.00186, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.239732229814344, "qf": null, "pt": null, "qt": null}, "1350": {"from_bus": "710", "to_bus": "336", "resistance": 0.01587, "reactance": 0.05388, "charging_susceptance": 0.00533, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.339732229814466, "qf": null, "pt": null, "qt": null}, "1351": {"from_bus": "710", "to_bus": "565", "resistance": 0.01074, "reactance": 0.03496, "charging_susceptance": 0.00361, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.100000000000312, "qf": null, "pt": null, "qt": null}, "1352": {"from_bus": "390", "to_bus": "372", "resistance": 0.02702, "reactance": 0.08744, "charging_susceptance": 0.00905, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.670190651668904, "qf": null, "pt": null, "qt": null}, "1353": {"from_bus": "331", "to_bus": "289", "resistance": 0.01909, "reactance": 0.06273, "charging_susceptance": 0.00634, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.052293717862167, "qf": null, "pt": null, "qt": null}, "1354": {"from_bus": "471", "to_bus": "331", "resistance": 0.01975, "reactance": 0.06496, "charging_susceptance": 0.00656, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.252293717862518, "qf": null, "pt": null, "qt": null}, "1355": {"from_bus": "575", "to_bus": "509", "resistance": 0.02504, "reactance": 0.08223, "charging_susceptance": 0.00831, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -75.15307656577399, "qf": null, "pt": null, "qt": null}, "1356": {"from_bus": "272", "to_bus": "575", "resistance": 0.0076, "reactance": 0.02298, "charging_susceptance": 0.00272, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -63.85307656577318, "qf": null, "pt": null, "qt": null}, "1357": {"from_bus": "493", "to_bus": "319", "resistance": 0.02314, "reactance": 0.07413, "charging_susceptance": 0.00785, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.959020842474832, "qf": null, "pt": null, "qt": null}, "1358": {"from_bus": "532", "to_bus": "462", "resistance": 0.03884, "reactance": 0.1276, "charging_susceptance": 0.01288, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 52.83723226558556, "qf": null, "pt": null, "qt": null}, "1359": {"from_bus": "722", "to_bus": "488", "resistance": 0.01835, "reactance": 0.06025, "charging_susceptance": 0.00608, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.39477140767985, "qf": null, "pt": null, "qt": null}, "1360": {"from_bus": "722", "to_bus": "516", "resistance": 0.03033, "reactance": 0.09967, "charging_susceptance": 0.01006, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 44.19477140767983, "qf": null, "pt": null, "qt": null}, "1361": {"from_bus": "580", "to_bus": "722", "resistance": 0.00182, "reactance": 0.00603, "charging_susceptance": 0.00059, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.200000000000231, "qf": null, "pt": null, "qt": null}, "1362": {"from_bus": "566", "to_bus": "372", "resistance": 0.00975, "reactance": 0.0295, "charging_susceptance": 0.00355, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.099999999999932, "qf": null, "pt": null, "qt": null}, "1363": {"from_bus": "752", "to_bus": "371", "resistance": 0.03678, "reactance": 0.0638, "charging_susceptance": 0.00623, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.039732229814502, "qf": null, "pt": null, "qt": null}, "1364": {"from_bus": "594", "to_bus": "302", "resistance": 0.0214, "reactance": 0.07157, "charging_susceptance": 0.00699, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.523568685853645, "qf": null, "pt": null, "qt": null}, "1365": {"from_bus": "514", "to_bus": "491", "resistance": 0.00198, "reactance": 0.0062, "charging_susceptance": 0.00069, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.294880935400823, "qf": null, "pt": null, "qt": null}, "1366": {"from_bus": "530", "to_bus": "491", "resistance": 0.00562, "reactance": 0.01711, "charging_susceptance": 0.0018, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.139732229819586, "qf": null, "pt": null, "qt": null}, "1367": {"from_bus": "337", "to_bus": "493", "resistance": 0.00306, "reactance": 0.01, "charging_susceptance": 0.00103, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.139186420141975, "qf": null, "pt": null, "qt": null}, "1368": {"from_bus": "492", "to_bus": "458", "resistance": 0.00959, "reactance": 0.03099, "charging_susceptance": 0.0032, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.10000000000003, "qf": null, "pt": null, "qt": null}, "1369": {"from_bus": "509", "to_bus": "457", "resistance": 0.01066, "reactance": 0.03463, "charging_susceptance": 0.00358, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.80000000000016, "qf": null, "pt": null, "qt": null}, "1370": {"from_bus": "504", "to_bus": "448", "resistance": 0.0043, "reactance": 0.01298, "charging_susceptance": 0.00157, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.10511906459977, "qf": null, "pt": null, "qt": null}, "1371": {"from_bus": "461", "to_bus": "288", "resistance": 0.08909, "reactance": 0.17595, "charging_susceptance": 0.01535, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.226865182378543, "qf": null, "pt": null, "qt": null}, "1372": {"from_bus": "749", "to_bus": "302", "resistance": 0.03124, "reactance": 0.10421, "charging_susceptance": 0.01018, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 44.55307656577309, "qf": null, "pt": null, "qt": null}, "1373": {"from_bus": "530", "to_bus": "506", "resistance": 0.00479, "reactance": 0.01603, "charging_susceptance": 0.00156, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.33973222981963, "qf": null, "pt": null, "qt": null}, "1374": {"from_bus": "463", "to_bus": "703", "resistance": 0.00917, "reactance": 0.03, "charging_susceptance": 0.00303, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.337232265577434, "qf": null, "pt": null, "qt": null}, "1375": {"from_bus": "703", "to_bus": "289", "resistance": 0.00678, "reactance": 0.02215, "charging_susceptance": 0.00224, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.037232265650253, "qf": null, "pt": null, "qt": null}, "1376": {"from_bus": "286", "to_bus": "703", "resistance": 1e-05, "reactance": 8e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 133.0, "rating_short_term": 133.0, "rating_emergency": 133.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.29999999997803, "qf": null, "pt": null, "qt": null}, "1377": {"from_bus": "372", "to_bus": "366", "resistance": 0.01661, "reactance": 0.04298, "charging_susceptance": 0.00429, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.2701906516689336, "qf": null, "pt": null, "qt": null}, "1378": {"from_bus": "510", "to_bus": "447", "resistance": 0.01132, "reactance": 0.03777, "charging_susceptance": 0.00369, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.30511906459306, "qf": null, "pt": null, "qt": null}, "1379": {"from_bus": "509", "to_bus": "493", "resistance": 0.01289, "reactance": 0.04116, "charging_susceptance": 0.00443, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.69820726261669, "qf": null, "pt": null, "qt": null}, "1380": {"from_bus": "533", "to_bus": "509", "resistance": 0.04397, "reactance": 0.14529, "charging_susceptance": 0.01447, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.03723226559767, "qf": null, "pt": null, "qt": null}, "1381": {"from_bus": "510", "to_bus": "491", "resistance": 0.02455, "reactance": 0.0743, "charging_susceptance": 0.00772, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.19488093540696, "qf": null, "pt": null, "qt": null}, "1382": {"from_bus": "594", "to_bus": "417", "resistance": 0.02165, "reactance": 0.0724, "charging_susceptance": 0.00706, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.323568685853863, "qf": null, "pt": null, "qt": null}, "1383": {"from_bus": "669", "to_bus": "338", "resistance": 0.04405, "reactance": 0.13372, "charging_susceptance": 0.01585, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.43918642014631, "qf": null, "pt": null, "qt": null}, "1384": {"from_bus": "434", "to_bus": "471", "resistance": 0.01826, "reactance": 0.03157, "charging_susceptance": 0.00307, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.352293717862088, "qf": null, "pt": null, "qt": null}, "1385": {"from_bus": "588", "to_bus": "319", "resistance": 0.0205, "reactance": 0.06694, "charging_susceptance": 0.00684, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.55902084247471, "qf": null, "pt": null, "qt": null}, "1386": {"from_bus": "749", "to_bus": "272", "resistance": 0.03339, "reactance": 0.10124, "charging_susceptance": 0.01199, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.15307656577319, "qf": null, "pt": null, "qt": null}, "1387": {"from_bus": "514", "to_bus": "504", "resistance": 0.00273, "reactance": 0.00818, "charging_susceptance": 0.00099, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.194880935401024, "qf": null, "pt": null, "qt": null}, "1388": {"from_bus": "259", "to_bus": "254", "resistance": 0.00694, "reactance": 0.02256, "charging_susceptance": 0.00231, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.313669926642877, "qf": null, "pt": null, "qt": null}, "1389": {"from_bus": "274", "to_bus": "460", "resistance": 0.05992, "reactance": 0.11628, "charging_susceptance": 0.01298, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.32187834796165, "qf": null, "pt": null, "qt": null}, "1390": {"from_bus": "274", "to_bus": "245", "resistance": 0.10041, "reactance": 0.17736, "charging_susceptance": 0.01665, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.037959639972023, "qf": null, "pt": null, "qt": null}, "1391": {"from_bus": "317", "to_bus": "260", "resistance": 0.00554, "reactance": 0.01802, "charging_susceptance": 0.00167, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.988281977684439, "qf": null, "pt": null, "qt": null}, "1392": {"from_bus": "339", "to_bus": "274", "resistance": 0.05198, "reactance": 0.09, "charging_susceptance": 0.00889, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.1839187079893425, "qf": null, "pt": null, "qt": null}, "1393": {"from_bus": "351", "to_bus": "261", "resistance": 0.02893, "reactance": 0.08719, "charging_susceptance": 0.0105, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.274192610496858, "qf": null, "pt": null, "qt": null}, "1394": {"from_bus": "637", "to_bus": "351", "resistance": 0.03033, "reactance": 0.09124, "charging_susceptance": 0.01099, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.574192610496787, "qf": null, "pt": null, "qt": null}, "1395": {"from_bus": "707", "to_bus": "323", "resistance": 0.00635, "reactance": 0.01952, "charging_susceptance": 0.00235, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.928777334345815, "qf": null, "pt": null, "qt": null}, "1396": {"from_bus": "707", "to_bus": "314", "resistance": 0.03736, "reactance": 0.06314, "charging_susceptance": 0.00687, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.728777334352136, "qf": null, "pt": null, "qt": null}, "1397": {"from_bus": "707", "to_bus": "324", "resistance": 0.00026, "reactance": 0.0004, "charging_susceptance": 5e-05, "branch_type": "line", "rating_long_term": 84.0, "rating_short_term": 84.0, "rating_emergency": 84.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.799999999995764, "qf": null, "pt": null, "qt": null}, "1398": {"from_bus": "733", "to_bus": "405", "resistance": 0.02694, "reactance": 0.0819, "charging_susceptance": 0.0097, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.64330845883041, "qf": null, "pt": null, "qt": null}, "1399": {"from_bus": "465", "to_bus": "400", "resistance": 0.02, "reactance": 0.0338, "charging_susceptance": 0.00368, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.42196644720946, "qf": null, "pt": null, "qt": null}, "1400": {"from_bus": "273", "to_bus": "363", "resistance": 0.02702, "reactance": 0.08215, "charging_susceptance": 0.00973, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.988912880796972, "qf": null, "pt": null, "qt": null}, "1401": {"from_bus": "470", "to_bus": "312", "resistance": 0.04992, "reactance": 0.08967, "charging_susceptance": 0.00898, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.31145546082533, "qf": null, "pt": null, "qt": null}, "1402": {"from_bus": "587", "to_bus": "313", "resistance": 0.00785, "reactance": 0.02388, "charging_susceptance": 0.00284, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.61542361905234, "qf": null, "pt": null, "qt": null}, "1403": {"from_bus": "583", "to_bus": "246", "resistance": 0.01102, "reactance": 0.03212, "charging_susceptance": 0.00397, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.121612147291803, "qf": null, "pt": null, "qt": null}, "1404": {"from_bus": "724", "to_bus": "260", "resistance": 0.01549, "reactance": 0.03483, "charging_susceptance": 0.00343, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -57.30618852825693, "qf": null, "pt": null, "qt": null}, "1405": {"from_bus": "293", "to_bus": "724", "resistance": 0.02848, "reactance": 0.05104, "charging_susceptance": 0.00475, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -57.306188528255994, "qf": null, "pt": null, "qt": null}, "1406": {"from_bus": "607", "to_bus": "724", "resistance": 0.0002, "reactance": 0.00067, "charging_susceptance": 7e-05, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.381829135907424e-12, "qf": null, "pt": null, "qt": null}, "1407": {"from_bus": "508", "to_bus": "294", "resistance": 0.0081, "reactance": 0.01413, "charging_susceptance": 0.00135, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -56.30618852825887, "qf": null, "pt": null, "qt": null}, "1408": {"from_bus": "297", "to_bus": "247", "resistance": 0.07934, "reactance": 0.13074, "charging_susceptance": 0.01414, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.00618852824162, "qf": null, "pt": null, "qt": null}, "1409": {"from_bus": "352", "to_bus": "404", "resistance": 0.00397, "reactance": 0.01215, "charging_susceptance": 0.00138, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.974192610496901, "qf": null, "pt": null, "qt": null}, "1410": {"from_bus": "314", "to_bus": "311", "resistance": 0.02207, "reactance": 0.04273, "charging_susceptance": 0.00416, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.911455460818644, "qf": null, "pt": null, "qt": null}, "1411": {"from_bus": "562", "to_bus": "508", "resistance": 0.03653, "reactance": 0.06372, "charging_susceptance": 0.00608, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.10618852825824, "qf": null, "pt": null, "qt": null}, "1412": {"from_bus": "261", "to_bus": "254", "resistance": 0.00264, "reactance": 0.00851, "charging_susceptance": 0.00088, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -118.99999999999962, "qf": null, "pt": null, "qt": null}, "1413": {"from_bus": "732", "to_bus": "696", "resistance": 0.0395, "reactance": 0.06909, "charging_susceptance": 0.00656, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.2566915411723319, "qf": null, "pt": null, "qt": null}, "1414": {"from_bus": "696", "to_bus": "376", "resistance": 0.03537, "reactance": 0.10331, "charging_susceptance": 0.00917, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.07223367502361, "qf": null, "pt": null, "qt": null}, "1415": {"from_bus": "584", "to_bus": "540", "resistance": 0.01975, "reactance": 0.03736, "charging_susceptance": 0.00401, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.221612147274096, "qf": null, "pt": null, "qt": null}, "1416": {"from_bus": "695", "to_bus": "313", "resistance": 0.03165, "reactance": 0.09537, "charging_susceptance": 0.01148, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.121430567185556, "qf": null, "pt": null, "qt": null}, "1417": {"from_bus": "502", "to_bus": "464", "resistance": 0.04066, "reactance": 0.07066, "charging_susceptance": 0.00682, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.003711184619737, "qf": null, "pt": null, "qt": null}, "1418": {"from_bus": "587", "to_bus": "246", "resistance": 0.0414, "reactance": 0.1257, "charging_susceptance": 0.01489, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.915423619052635, "qf": null, "pt": null, "qt": null}, "1419": {"from_bus": "480", "to_bus": "438", "resistance": 0.0157, "reactance": 0.04736, "charging_susceptance": 0.0057, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.671222665654426, "qf": null, "pt": null, "qt": null}, "1420": {"from_bus": "364", "to_bus": "261", "resistance": 0.02802, "reactance": 0.08446, "charging_susceptance": 0.01016, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.1712226656542, "qf": null, "pt": null, "qt": null}, "1421": {"from_bus": "258", "to_bus": "257", "resistance": 0.00347, "reactance": 0.01033, "charging_susceptance": 0.00125, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.011718022314852, "qf": null, "pt": null, "qt": null}, "1422": {"from_bus": "328", "to_bus": "318", "resistance": 0.02678, "reactance": 0.0805, "charging_susceptance": 0.0097, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.8330676081174433, "qf": null, "pt": null, "qt": null}, "1423": {"from_bus": "567", "to_bus": "245", "resistance": 0.0386, "reactance": 0.08364, "charging_susceptance": 0.00735, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.1379596399719505, "qf": null, "pt": null, "qt": null}, "1424": {"from_bus": "261", "to_bus": "256", "resistance": 0.01157, "reactance": 0.03587, "charging_susceptance": 0.00404, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.006036953868048, "qf": null, "pt": null, "qt": null}, "1425": {"from_bus": "341", "to_bus": "318", "resistance": 0.01909, "reactance": 0.06198, "charging_susceptance": 0.00644, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.533067608117823, "qf": null, "pt": null, "qt": null}, "1426": {"from_bus": "470", "to_bus": "341", "resistance": 0.06769, "reactance": 0.11901, "charging_susceptance": 0.01104, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.611455460825184, "qf": null, "pt": null, "qt": null}, "1427": {"from_bus": "556", "to_bus": "340", "resistance": 0.06107, "reactance": 0.10165, "charging_susceptance": 0.01102, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.800000000000029, "qf": null, "pt": null, "qt": null}, "1428": {"from_bus": "405", "to_bus": "400", "resistance": 0.00612, "reactance": 0.0124, "charging_susceptance": 0.00117, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.22196644721233, "qf": null, "pt": null, "qt": null}, "1429": {"from_bus": "628", "to_bus": "328", "resistance": 0.05099, "reactance": 0.16893, "charging_susceptance": 0.0166, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.566932391882236, "qf": null, "pt": null, "qt": null}, "1430": {"from_bus": "502", "to_bus": "363", "resistance": 0.03124, "reactance": 0.09496, "charging_susceptance": 0.01125, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.103711184619915, "qf": null, "pt": null, "qt": null}, "1431": {"from_bus": "696", "to_bus": "291", "resistance": 0.02917, "reactance": 0.07438, "charging_susceptance": 0.00774, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.215542133850914, "qf": null, "pt": null, "qt": null}, "1432": {"from_bus": "317", "to_bus": "258", "resistance": 0.00711, "reactance": 0.02256, "charging_susceptance": 0.00224, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.81171802231524, "qf": null, "pt": null, "qt": null}, "1433": {"from_bus": "563", "to_bus": "297", "resistance": 0.0576, "reactance": 0.10058, "charging_susceptance": 0.0096, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.40618852824172, "qf": null, "pt": null, "qt": null}, "1434": {"from_bus": "438", "to_bus": "364", "resistance": 0.02165, "reactance": 0.04008, "charging_susceptance": 0.00386, "branch_type": "line", "rating_long_term": 92.0, "rating_short_term": 92.0, "rating_emergency": 92.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.471222665654366, "qf": null, "pt": null, "qt": null}, "1435": {"from_bus": "322", "to_bus": "695", "resistance": 0.01868, "reactance": 0.06198, "charging_susceptance": 0.00608, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.321430567185416, "qf": null, "pt": null, "qt": null}, "1436": {"from_bus": "323", "to_bus": "480", "resistance": 0.02678, "reactance": 0.08058, "charging_susceptance": 0.0097, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.07122266565448, "qf": null, "pt": null, "qt": null}, "1437": {"from_bus": "340", "to_bus": "540", "resistance": 0.0043, "reactance": 0.01388, "charging_susceptance": 0.00144, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.878387852725931, "qf": null, "pt": null, "qt": null}, "1438": {"from_bus": "423", "to_bus": "254", "resistance": 0.03942, "reactance": 0.12033, "charging_susceptance": 0.01413, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.816081292010704, "qf": null, "pt": null, "qt": null}, "1439": {"from_bus": "608", "to_bus": "254", "resistance": 0.00818, "reactance": 0.02545, "charging_susceptance": 0.00289, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.400000000000146, "qf": null, "pt": null, "qt": null}, "1440": {"from_bus": "391", "to_bus": "339", "resistance": 0.04339, "reactance": 0.07157, "charging_susceptance": 0.00774, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.516081292010702, "qf": null, "pt": null, "qt": null}, "1441": {"from_bus": "391", "to_bus": "423", "resistance": 0.01826, "reactance": 0.05537, "charging_susceptance": 0.00656, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.616081292010703, "qf": null, "pt": null, "qt": null}, "1442": {"from_bus": "628", "to_bus": "322", "resistance": 0.03446, "reactance": 0.11364, "charging_susceptance": 0.01127, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.866932391881898, "qf": null, "pt": null, "qt": null}, "1443": {"from_bus": "290", "to_bus": "696", "resistance": 0.02959, "reactance": 0.09727, "charging_susceptance": 0.00971, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.299999999999968, "qf": null, "pt": null, "qt": null}, "1444": {"from_bus": "459", "to_bus": "376", "resistance": 0.02868, "reactance": 0.08818, "charging_susceptance": 0.00783, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 48.17223367502385, "qf": null, "pt": null, "qt": null}, "1445": {"from_bus": "459", "to_bus": "260", "resistance": 0.02545, "reactance": 0.08099, "charging_susceptance": 0.00735, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.133848828231155, "qf": null, "pt": null, "qt": null}, "1446": {"from_bus": "257", "to_bus": "459", "resistance": 0.01091, "reactance": 0.04223, "charging_susceptance": 0.00465, "branch_type": "line", "rating_long_term": 130.0, "rating_short_term": 130.0, "rating_emergency": 130.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -46.711718022315154, "qf": null, "pt": null, "qt": null}, "1447": {"from_bus": "255", "to_bus": "460", "resistance": 0.01818, "reactance": 0.06595, "charging_susceptance": 0.00707, "branch_type": "line", "rating_long_term": 126.0, "rating_short_term": 126.0, "rating_emergency": 126.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.186330073357723, "qf": null, "pt": null, "qt": null}, "1448": {"from_bus": "460", "to_bus": "256", "resistance": 0.01926, "reactance": 0.05876, "charging_susceptance": 0.00555, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.706036953868047, "qf": null, "pt": null, "qt": null}, "1449": {"from_bus": "314", "to_bus": "273", "resistance": 0.02793, "reactance": 0.08496, "charging_susceptance": 0.01006, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.788912880797056, "qf": null, "pt": null, "qt": null}, "1450": {"from_bus": "637", "to_bus": "352", "resistance": 0.02364, "reactance": 0.07149, "charging_susceptance": 0.00851, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.374192610496905, "qf": null, "pt": null, "qt": null}, "1451": {"from_bus": "255", "to_bus": "259", "resistance": 0.00223, "reactance": 0.00752, "charging_susceptance": 0.00076, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.8136699266420386, "qf": null, "pt": null, "qt": null}, "1452": {"from_bus": "584", "to_bus": "582", "resistance": 0.02957, "reactance": 0.08621, "charging_susceptance": 0.01064, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.121612147273623, "qf": null, "pt": null, "qt": null}, "1453": {"from_bus": "719", "to_bus": "308", "resistance": 0.00098, "reactance": 0.00423, "charging_susceptance": 0.02594, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.00000000000003, "qf": null, "pt": null, "qt": null}, "1454": {"from_bus": "719", "to_bus": "357", "resistance": 0.01639, "reactance": 0.0344, "charging_susceptance": 0.02258, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.5999999999999814, "qf": null, "pt": null, "qt": null}, "1455": {"from_bus": "719", "to_bus": "334", "resistance": 0.00017, "reactance": 0.00074, "charging_susceptance": 0.00757, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.40000000000033, "qf": null, "pt": null, "qt": null}, "1456": {"from_bus": "358", "to_bus": "487", "resistance": 0.01545, "reactance": 0.03008, "charging_susceptance": 0.00257, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.6238528914744124e-14, "qf": null, "pt": null, "qt": null}, "1457": {"from_bus": "271", "to_bus": "309", "resistance": 0.00165, "reactance": 0.00744, "charging_susceptance": 0.10672, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.200000000000016, "qf": null, "pt": null, "qt": null}, "1458": {"from_bus": "739", "to_bus": "357", "resistance": 0.00298, "reactance": 0.0105, "charging_susceptance": 0.06292, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.6000000000000273, "qf": null, "pt": null, "qt": null}, "1459": {"from_bus": "774", "to_bus": "1050", "resistance": 0.03628, "reactance": 0.09421, "charging_susceptance": 0.00974, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.393237357463455, "qf": null, "pt": null, "qt": null}, "1460": {"from_bus": "991", "to_bus": "798", "resistance": 0.03041, "reactance": 0.09893, "charging_susceptance": 0.01014, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -55.66520182206817, "qf": null, "pt": null, "qt": null}, "1461": {"from_bus": "960", "to_bus": "758", "resistance": 0.02678, "reactance": 0.08653, "charging_susceptance": 0.00885, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.456695185190042, "qf": null, "pt": null, "qt": null}, "1462": {"from_bus": "1046", "to_bus": "775", "resistance": 0.02256, "reactance": 0.07289, "charging_susceptance": 0.00746, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.239230176486117, "qf": null, "pt": null, "qt": null}, "1463": {"from_bus": "914", "to_bus": "766", "resistance": 0.08678, "reactance": 0.14975, "charging_susceptance": 0.01423, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.585135522793873, "qf": null, "pt": null, "qt": null}, "1464": {"from_bus": "981", "to_bus": "922", "resistance": 0.07207, "reactance": 0.1381, "charging_susceptance": 0.01321, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.713457914534475, "qf": null, "pt": null, "qt": null}, "1465": {"from_bus": "931", "to_bus": "923", "resistance": 0.05, "reactance": 0.10909, "charging_susceptance": 0.0107, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.687905784684732, "qf": null, "pt": null, "qt": null}, "1466": {"from_bus": "806", "to_bus": "803", "resistance": 0.01124, "reactance": 0.02777, "charging_susceptance": 0.00276, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.276454412612622, "qf": null, "pt": null, "qt": null}, "1467": {"from_bus": "923", "to_bus": "921", "resistance": 0.01636, "reactance": 0.05306, "charging_susceptance": 0.00542, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.03687227781041, "qf": null, "pt": null, "qt": null}, "1468": {"from_bus": "916", "to_bus": "789", "resistance": 0.04116, "reactance": 0.13289, "charging_susceptance": 0.01359, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.8981205175287539, "qf": null, "pt": null, "qt": null}, "1469": {"from_bus": "930", "to_bus": "922", "resistance": 0.02306, "reactance": 0.07157, "charging_susceptance": 0.00818, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.841068239912516, "qf": null, "pt": null, "qt": null}, "1470": {"from_bus": "930", "to_bus": "923", "resistance": 0.02306, "reactance": 0.07157, "charging_susceptance": 0.00818, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.858931760087438, "qf": null, "pt": null, "qt": null}, "1471": {"from_bus": "946", "to_bus": "865", "resistance": 0.02017, "reactance": 0.06529, "charging_susceptance": 0.0067, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.36130716471133, "qf": null, "pt": null, "qt": null}, "1472": {"from_bus": "993", "to_bus": "773", "resistance": 0.04893, "reactance": 0.12777, "charging_susceptance": 0.01321, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 36.43669433615841, "qf": null, "pt": null, "qt": null}, "1473": {"from_bus": "796", "to_bus": "762", "resistance": 0.03198, "reactance": 0.10347, "charging_susceptance": 0.01058, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.791817709655007, "qf": null, "pt": null, "qt": null}, "1474": {"from_bus": "884", "to_bus": "1026", "resistance": 0.03917, "reactance": 0.12669, "charging_susceptance": 0.01296, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.621438956630016, "qf": null, "pt": null, "qt": null}, "1475": {"from_bus": "990", "to_bus": "796", "resistance": 0.03851, "reactance": 0.12463, "charging_susceptance": 0.01275, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.09181770965500177, "qf": null, "pt": null, "qt": null}, "1476": {"from_bus": "1045", "to_bus": "819", "resistance": 0.0614, "reactance": 0.1986, "charging_susceptance": 0.02032, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.6429363537927695, "qf": null, "pt": null, "qt": null}, "1477": {"from_bus": "941", "to_bus": "940", "resistance": 0.00372, "reactance": 0.00884, "charging_susceptance": 0.00067, "branch_type": "line", "rating_long_term": 103.0, "rating_short_term": 103.0, "rating_emergency": 103.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.89323735746345, "qf": null, "pt": null, "qt": null}, "1478": {"from_bus": "941", "to_bus": "793", "resistance": 0.04843, "reactance": 0.08438, "charging_susceptance": 0.00809, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.0146054859865705, "qf": null, "pt": null, "qt": null}, "1479": {"from_bus": "986", "to_bus": "755", "resistance": 0.01207, "reactance": 0.03893, "charging_susceptance": 0.00402, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.30926837430856, "qf": null, "pt": null, "qt": null}, "1480": {"from_bus": "972", "to_bus": "793", "resistance": 0.0376, "reactance": 0.06554, "charging_susceptance": 0.00624, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.014605485986676, "qf": null, "pt": null, "qt": null}, "1481": {"from_bus": "941", "to_bus": "843", "resistance": 0.01075, "reactance": 0.0282, "charging_susceptance": 0.00291, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.8921571565506068, "qf": null, "pt": null, "qt": null}, "1482": {"from_bus": "911", "to_bus": "843", "resistance": 0.0127, "reactance": 0.03297, "charging_susceptance": 0.00341, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.692157156550746, "qf": null, "pt": null, "qt": null}, "1483": {"from_bus": "943", "to_bus": "911", "resistance": 0.03485, "reactance": 0.07019, "charging_susceptance": 0.00683, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf