": 11.192157156550865, "qf": null, "pt": null, "qt": null}, "1484": {"from_bus": "760", "to_bus": "943", "resistance": 0.01421, "reactance": 0.04603, "charging_susceptance": 0.00471, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.68497979956934, "qf": null, "pt": null, "qt": null}, "1485": {"from_bus": "891", "to_bus": "756", "resistance": 0.00562, "reactance": 0.00992, "charging_susceptance": 0.00092, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.35197048995043, "qf": null, "pt": null, "qt": null}, "1486": {"from_bus": "891", "to_bus": "886", "resistance": 0.00446, "reactance": 0.00793, "charging_susceptance": 0.00075, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 27.151970489950312, "qf": null, "pt": null, "qt": null}, "1487": {"from_bus": "890", "to_bus": "886", "resistance": 0.00256, "reactance": 0.00826, "charging_susceptance": 0.00085, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.551970489950604, "qf": null, "pt": null, "qt": null}, "1488": {"from_bus": "1032", "to_bus": "890", "resistance": 0.01306, "reactance": 0.02165, "charging_susceptance": 0.00208, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.348029510048727, "qf": null, "pt": null, "qt": null}, "1489": {"from_bus": "1032", "to_bus": "755", "resistance": 0.01174, "reactance": 0.02025, "charging_susceptance": 0.00195, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.148029510048808, "qf": null, "pt": null, "qt": null}, "1490": {"from_bus": "779", "to_bus": "755", "resistance": 0.02562, "reactance": 0.08281, "charging_susceptance": 0.00847, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.867947180498824, "qf": null, "pt": null, "qt": null}, "1491": {"from_bus": "779", "to_bus": "776", "resistance": 0.02934, "reactance": 0.09479, "charging_susceptance": 0.0097, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.86794718049889, "qf": null, "pt": null, "qt": null}, "1492": {"from_bus": "984", "to_bus": "882", "resistance": 0.01372, "reactance": 0.05686, "charging_susceptance": 0.00567, "branch_type": "line", "rating_long_term": 134.0, "rating_short_term": 134.0, "rating_emergency": 134.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.749206004774577, "qf": null, "pt": null, "qt": null}, "1493": {"from_bus": "986", "to_bus": "984", "resistance": 0.00298, "reactance": 0.00959, "charging_susceptance": 0.00099, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.14920600477418, "qf": null, "pt": null, "qt": null}, "1494": {"from_bus": "986", "to_bus": "758", "resistance": 0.01884, "reactance": 0.06099, "charging_susceptance": 0.00624, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.758474379083417, "qf": null, "pt": null, "qt": null}, "1495": {"from_bus": "1003", "to_bus": "758", "resistance": 0.02512, "reactance": 0.08107, "charging_susceptance": 0.0083, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.801779193893313, "qf": null, "pt": null, "qt": null}, "1496": {"from_bus": "1003", "to_bus": "763", "resistance": 0.00413, "reactance": 0.01322, "charging_susceptance": 0.00136, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.801779193893574, "qf": null, "pt": null, "qt": null}, "1497": {"from_bus": "883", "to_bus": "868", "resistance": 0.02314, "reactance": 0.06628, "charging_susceptance": 0.00678, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.696341323636645, "qf": null, "pt": null, "qt": null}, "1498": {"from_bus": "868", "to_bus": "763", "resistance": 0.00777, "reactance": 0.02512, "charging_susceptance": 0.00257, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.796341323636153, "qf": null, "pt": null, "qt": null}, "1499": {"from_bus": "916", "to_bus": "763", "resistance": 0.00355, "reactance": 0.01157, "charging_susceptance": 0.0012, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.0981205175292015, "qf": null, "pt": null, "qt": null}, "1500": {"from_bus": "877", "to_bus": "882", "resistance": 0.01083, "reactance": 0.01917, "charging_susceptance": 0.0018, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.181484665571078, "qf": null, "pt": null, "qt": null}, "1501": {"from_bus": "892", "to_bus": "877", "resistance": 0.00455, "reactance": 0.00802, "charging_susceptance": 0.00075, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.08148466557218, "qf": null, "pt": null, "qt": null}, "1502": {"from_bus": "876", "to_bus": "875", "resistance": 0.00124, "reactance": 0.00397, "charging_susceptance": 0.00044, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.0082860365278044, "qf": null, "pt": null, "qt": null}, "1503": {"from_bus": "888", "to_bus": "875", "resistance": 0.00314, "reactance": 0.01025, "charging_susceptance": 0.00105, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.9917139634699378, "qf": null, "pt": null, "qt": null}, "1504": {"from_bus": "883", "to_bus": "871", "resistance": 0.03322, "reactance": 0.10752, "charging_susceptance": 0.011, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.66896914386403, "qf": null, "pt": null, "qt": null}, "1505": {"from_bus": "887", "to_bus": "869", "resistance": 0.01364, "reactance": 0.04413, "charging_susceptance": 0.00452, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.144104071625005, "qf": null, "pt": null, "qt": null}, "1506": {"from_bus": "882", "to_bus": "878", "resistance": 0.01339, "reactance": 0.02686, "charging_susceptance": 0.00257, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.873870591822556, "qf": null, "pt": null, "qt": null}, "1507": {"from_bus": "885", "to_bus": "878", "resistance": 0.00463, "reactance": 0.01579, "charging_susceptance": 0.00161, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.15589592837527, "qf": null, "pt": null, "qt": null}, "1508": {"from_bus": "887", "to_bus": "885", "resistance": 0.01264, "reactance": 0.04091, "charging_susceptance": 0.00418, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.344104071625084, "qf": null, "pt": null, "qt": null}, "1509": {"from_bus": "883", "to_bus": "867", "resistance": 0.01967, "reactance": 0.06364, "charging_susceptance": 0.00651, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 66.41429557840856, "qf": null, "pt": null, "qt": null}, "1510": {"from_bus": "867", "to_bus": "833", "resistance": 0.02826, "reactance": 0.0914, "charging_susceptance": 0.00934, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.61429557840869, "qf": null, "pt": null, "qt": null}, "1511": {"from_bus": "956", "to_bus": "833", "resistance": 0.02182, "reactance": 0.07066, "charging_susceptance": 0.00723, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.91429557840896, "qf": null, "pt": null, "qt": null}, "1512": {"from_bus": "898", "to_bus": "772", "resistance": 0.05835, "reactance": 0.09876, "charging_susceptance": 0.0106, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.458456760123315, "qf": null, "pt": null, "qt": null}, "1513": {"from_bus": "772", "to_bus": "770", "resistance": 0.0057, "reactance": 0.0186, "charging_susceptance": 0.00189, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.558456760123184, "qf": null, "pt": null, "qt": null}, "1514": {"from_bus": "880", "to_bus": "771", "resistance": 0.03322, "reactance": 0.10736, "charging_susceptance": 0.01099, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.614986715259695, "qf": null, "pt": null, "qt": null}, "1515": {"from_bus": "932", "to_bus": "882", "resistance": 0.06372, "reactance": 0.20612, "charging_susceptance": 0.02108, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.835128438726905, "qf": null, "pt": null, "qt": null}, "1516": {"from_bus": "892", "to_bus": "756", "resistance": 0.01372, "reactance": 0.04438, "charging_susceptance": 0.00454, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.289770702100945, "qf": null, "pt": null, "qt": null}, "1517": {"from_bus": "889", "to_bus": "882", "resistance": 0.0038, "reactance": 0.0286, "charging_susceptance": 0.00273, "branch_type": "line", "rating_long_term": 178.0, "rating_short_term": 178.0, "rating_emergency": 178.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.71747621865062, "qf": null, "pt": null, "qt": null}, "1518": {"from_bus": "888", "to_bus": "883", "resistance": 0.00231, "reactance": 0.02413, "charging_susceptance": 0.00373, "branch_type": "line", "rating_long_term": 183.0, "rating_short_term": 183.0, "rating_emergency": 183.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.643868264147539, "qf": null, "pt": null, "qt": null}, "1519": {"from_bus": "889", "to_bus": "756", "resistance": 0.00413, "reactance": 0.03066, "charging_susceptance": 0.00293, "branch_type": "line", "rating_long_term": 137.0, "rating_short_term": 137.0, "rating_emergency": 137.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.653058446272574, "qf": null, "pt": null, "qt": null}, "1520": {"from_bus": "870", "to_bus": "755", "resistance": 0.00397, "reactance": 0.01298, "charging_susceptance": 0.00133, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 74.7065546774391, "qf": null, "pt": null, "qt": null}, "1521": {"from_bus": "1027", "to_bus": "770", "resistance": 0.03231, "reactance": 0.10438, "charging_susceptance": 0.01068, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.191195660441577, "qf": null, "pt": null, "qt": null}, "1522": {"from_bus": "1027", "to_bus": "1026", "resistance": 0.04041, "reactance": 0.13058, "charging_susceptance": 0.01336, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.9565673953569, "qf": null, "pt": null, "qt": null}, "1523": {"from_bus": "870", "to_bus": "756", "resistance": 0.00397, "reactance": 0.01281, "charging_susceptance": 0.00131, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 74.8803721070723, "qf": null, "pt": null, "qt": null}, "1524": {"from_bus": "871", "to_bus": "869", "resistance": 0.01306, "reactance": 0.04207, "charging_susceptance": 0.00431, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 46.14410407162517, "qf": null, "pt": null, "qt": null}, "1525": {"from_bus": "918", "to_bus": "775", "resistance": 0.03033, "reactance": 0.0981, "charging_susceptance": 0.01004, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.20717735698074, "qf": null, "pt": null, "qt": null}, "1526": {"from_bus": "1026", "to_bus": "932", "resistance": 0.03793, "reactance": 0.12298, "charging_susceptance": 0.01258, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.535128438727046, "qf": null, "pt": null, "qt": null}, "1527": {"from_bus": "883", "to_bus": "878", "resistance": 0.00959, "reactance": 0.03116, "charging_susceptance": 0.00318, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.482025336551906, "qf": null, "pt": null, "qt": null}, "1528": {"from_bus": "880", "to_bus": "816", "resistance": 0.02636, "reactance": 0.08521, "charging_susceptance": 0.00871, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.10003744021724, "qf": null, "pt": null, "qt": null}, "1529": {"from_bus": "825", "to_bus": "816", "resistance": 0.01917, "reactance": 0.06231, "charging_susceptance": 0.00637, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.665371734915452, "qf": null, "pt": null, "qt": null}, "1530": {"from_bus": "1027", "to_bus": "825", "resistance": 0.03066, "reactance": 0.09909, "charging_susceptance": 0.01014, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.065371734915288, "qf": null, "pt": null, "qt": null}, "1531": {"from_bus": "816", "to_bus": "771", "resistance": 0.03107, "reactance": 0.10041, "charging_susceptance": 0.01029, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.034665705302062, "qf": null, "pt": null, "qt": null}, "1532": {"from_bus": "941", "to_bus": "829", "resistance": 0.01917, "reactance": 0.06198, "charging_susceptance": 0.00634, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.999999999999984, "qf": null, "pt": null, "qt": null}, "1533": {"from_bus": "760", "to_bus": "756", "resistance": 0.02917, "reactance": 0.08074, "charging_susceptance": 0.00832, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.284979799569285, "qf": null, "pt": null, "qt": null}, "1534": {"from_bus": "942", "to_bus": "943", "resistance": 0.00521, "reactance": 0.01694, "charging_susceptance": 0.00173, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.592822643018495, "qf": null, "pt": null, "qt": null}, "1535": {"from_bus": "918", "to_bus": "942", "resistance": 0.01107, "reactance": 0.03579, "charging_susceptance": 0.00366, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.8928226430191404, "qf": null, "pt": null, "qt": null}, "1536": {"from_bus": "804", "to_bus": "882", "resistance": 0.02033, "reactance": 0.06562, "charging_susceptance": 0.00671, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.100000000000042, "qf": null, "pt": null, "qt": null}, "1537": {"from_bus": "774", "to_bus": "940", "resistance": 0.00496, "reactance": 0.01339, "charging_susceptance": 0.00138, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.993237357463123, "qf": null, "pt": null, "qt": null}, "1538": {"from_bus": "876", "to_bus": "892", "resistance": 0.00107, "reactance": 0.00802, "charging_susceptance": 0.00018, "branch_type": "line", "rating_long_term": 137.0, "rating_short_term": 137.0, "rating_emergency": 137.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.791713963471704, "qf": null, "pt": null, "qt": null}, "1539": {"from_bus": "835", "to_bus": "775", "resistance": 0.00149, "reactance": 0.00446, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.000000000000492, "qf": null, "pt": null, "qt": null}, "1540": {"from_bus": "960", "to_bus": "789", "resistance": 0.03116, "reactance": 0.05504, "charging_susceptance": 0.00515, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.672391275071097, "qf": null, "pt": null, "qt": null}, "1541": {"from_bus": "910", "to_bus": "820", "resistance": 0.00512, "reactance": 0.0124, "charging_susceptance": 0.00123, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.176590398892184, "qf": null, "pt": null, "qt": null}, "1542": {"from_bus": "961", "to_bus": "790", "resistance": 0.03215, "reactance": 0.05504, "charging_susceptance": 0.00515, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.627296877924012, "qf": null, "pt": null, "qt": null}, "1543": {"from_bus": "961", "to_bus": "860", "resistance": 0.01901, "reactance": 0.05116, "charging_susceptance": 0.00528, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.84299296781382, "qf": null, "pt": null, "qt": null}, "1544": {"from_bus": "903", "to_bus": "860", "resistance": 0.04579, "reactance": 0.12752, "charging_susceptance": 0.01314, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.642992967813786, "qf": null, "pt": null, "qt": null}, "1545": {"from_bus": "1014", "to_bus": "902", "resistance": 0.02463, "reactance": 0.04488, "charging_susceptance": 0.00423, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.026253054029645, "qf": null, "pt": null, "qt": null}, "1546": {"from_bus": "1014", "to_bus": "766", "resistance": 0.05818, "reactance": 0.10041, "charging_susceptance": 0.00954, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.7737469459703485, "qf": null, "pt": null, "qt": null}, "1547": {"from_bus": "1047", "to_bus": "902", "resistance": 0.01017, "reactance": 0.03298, "charging_susceptance": 0.00336, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.61855477388144, "qf": null, "pt": null, "qt": null}, "1548": {"from_bus": "1048", "to_bus": "1041", "resistance": 0.00347, "reactance": 0.00901, "charging_susceptance": 0.00094, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.58144522611823, "qf": null, "pt": null, "qt": null}, "1549": {"from_bus": "1048", "to_bus": "1047", "resistance": 0.00678, "reactance": 0.0219, "charging_susceptance": 0.00222, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.081445226118141, "qf": null, "pt": null, "qt": null}, "1550": {"from_bus": "1041", "to_bus": "903", "resistance": 0.01496, "reactance": 0.04661, "charging_susceptance": 0.00475, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.373152864202188, "qf": null, "pt": null, "qt": null}, "1551": {"from_bus": "1042", "to_bus": "1018", "resistance": 0.06347, "reactance": 0.1138, "charging_susceptance": 0.0107, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.22540810024497, "qf": null, "pt": null, "qt": null}, "1552": {"from_bus": "910", "to_bus": "866", "resistance": 0.04455, "reactance": 0.14413, "charging_susceptance": 0.01475, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.874591899755081, "qf": null, "pt": null, "qt": null}, "1553": {"from_bus": "1045", "to_bus": "903", "resistance": 0.06909, "reactance": 0.12273, "charging_susceptance": 0.01151, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.357063646207229, "qf": null, "pt": null, "qt": null}, "1554": {"from_bus": "789", "to_bus": "1034", "resistance": 0.01738, "reactance": 0.03069, "charging_susceptance": 0.00288, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.346128016184991, "qf": null, "pt": null, "qt": null}, "1555": {"from_bus": "790", "to_bus": "782", "resistance": 0.01669, "reactance": 0.02975, "charging_susceptance": 0.00279, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.453871983827968, "qf": null, "pt": null, "qt": null}, "1556": {"from_bus": "951", "to_bus": "910", "resistance": 0.04463, "reactance": 0.07884, "charging_susceptance": 0.00738, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.0019984991368527, "qf": null, "pt": null, "qt": null}, "1557": {"from_bus": "951", "to_bus": "773", "resistance": 0.03843, "reactance": 0.10074, "charging_susceptance": 0.01041, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.63669433615836, "qf": null, "pt": null, "qt": null}, "1558": {"from_bus": "946", "to_bus": "950", "resistance": 0.03769, "reactance": 0.1219, "charging_susceptance": 0.01247, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.76130716471131, "qf": null, "pt": null, "qt": null}, "1559": {"from_bus": "895", "to_bus": "790", "resistance": 0.0557, "reactance": 0.0995, "charging_susceptance": 0.00934, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.521438956629872, "qf": null, "pt": null, "qt": null}, "1560": {"from_bus": "1029", "to_bus": "895", "resistance": 0.04099, "reactance": 0.07364, "charging_susceptance": 0.00692, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.021438956629908, "qf": null, "pt": null, "qt": null}, "1561": {"from_bus": "790", "to_bus": "784", "resistance": 0.00793, "reactance": 0.01893, "charging_susceptance": 0.00187, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.759186692184768, "qf": null, "pt": null, "qt": null}, "1562": {"from_bus": "789", "to_bus": "787", "resistance": 0.00851, "reactance": 0.02785, "charging_susceptance": 0.00285, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.540813307815943, "qf": null, "pt": null, "qt": null}, "1563": {"from_bus": "792", "to_bus": "787", "resistance": 0.00942, "reactance": 0.0305, "charging_susceptance": 0.00312, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.5408133078160415, "qf": null, "pt": null, "qt": null}, "1564": {"from_bus": "792", "to_bus": "784", "resistance": 0.00785, "reactance": 0.01835, "charging_susceptance": 0.0018, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.259186692184497, "qf": null, "pt": null, "qt": null}, "1565": {"from_bus": "1022", "to_bus": "1017", "resistance": 0.02777, "reactance": 0.08975, "charging_susceptance": 0.00918, "branch_type": "line", "rating_long_term": 10.0, "rating_short_term": 10.0, "rating_emergency": 10.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.8999999999999966, "qf": null, "pt": null, "qt": null}, "1566": {"from_bus": "820", "to_bus": "826", "resistance": 0.01083, "reactance": 0.03789, "charging_susceptance": 0.00385, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.07659039889218, "qf": null, "pt": null, "qt": null}, "1567": {"from_bus": "826", "to_bus": "991", "resistance": 0.02378, "reactance": 0.07688, "charging_susceptance": 0.00787, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.47659039889208, "qf": null, "pt": null, "qt": null}, "1568": {"from_bus": "767", "to_bus": "766", "resistance": 0.00835, "reactance": 0.02702, "charging_susceptance": 0.00277, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.411388576823759, "qf": null, "pt": null, "qt": null}, "1569": {"from_bus": "1015", "to_bus": "767", "resistance": 0.01843, "reactance": 0.0595, "charging_susceptance": 0.00608, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.38861142317615294, "qf": null, "pt": null, "qt": null}, "1570": {"from_bus": "1029", "to_bus": "884", "resistance": 0.02066, "reactance": 0.06686, "charging_susceptance": 0.00684, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.62143895663009, "qf": null, "pt": null, "qt": null}, "1571": {"from_bus": "809", "to_bus": "1041", "resistance": 0.04876, "reactance": 0.15769, "charging_susceptance": 0.01613, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.35549072454329, "qf": null, "pt": null, "qt": null}, "1572": {"from_bus": "808", "to_bus": "809", "resistance": 0.0105, "reactance": 0.03306, "charging_susceptance": 0.00338, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.3554907245431758, "qf": null, "pt": null, "qt": null}, "1573": {"from_bus": "944", "to_bus": "808", "resistance": 0.02661, "reactance": 0.08603, "charging_susceptance": 0.0088, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.044509275456617, "qf": null, "pt": null, "qt": null}, "1574": {"from_bus": "1021", "to_bus": "944", "resistance": 0.01752, "reactance": 0.05678, "charging_susceptance": 0.00581, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.144509275456653, "qf": null, "pt": null, "qt": null}, "1575": {"from_bus": "1042", "to_bus": "1021", "resistance": 0.03752, "reactance": 0.1214, "charging_susceptance": 0.01242, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.044509275456543, "qf": null, "pt": null, "qt": null}, "1576": {"from_bus": "1037", "to_bus": "1042", "resistance": 0.04169, "reactance": 0.07362, "charging_susceptance": 0.0069, "branch_type": "line", "rating_long_term": 26.0, "rating_short_term": 26.0, "rating_emergency": 26.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.199999999999523, "qf": null, "pt": null, "qt": null}, "1577": {"from_bus": "827", "to_bus": "1037", "resistance": 0.027, "reactance": 0.04768, "charging_susceptance": 0.00446, "branch_type": "line", "rating_long_term": 10.0, "rating_short_term": 10.0, "rating_emergency": 10.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.599999999999894, "qf": null, "pt": null, "qt": null}, "1578": {"from_bus": "949", "to_bus": "950", "resistance": 0.0238, "reactance": 0.0538, "charging_susceptance": 0.0055, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.41680133016854, "qf": null, "pt": null, "qt": null}, "1579": {"from_bus": "945", "to_bus": "949", "resistance": 0.01802, "reactance": 0.03182, "charging_susceptance": 0.00298, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.9831986698314298, "qf": null, "pt": null, "qt": null}, "1580": {"from_bus": "952", "to_bus": "945", "resistance": 0.00165, "reactance": 0.00537, "charging_susceptance": 0.00055, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.683198669831421, "qf": null, "pt": null, "qt": null}, "1581": {"from_bus": "951", "to_bus": "952", "resistance": 0.01083, "reactance": 0.01917, "charging_susceptance": 0.0018, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.18319866983082, "qf": null, "pt": null, "qt": null}, "1582": {"from_bus": "899", "to_bus": "950", "resistance": 0.01678, "reactance": 0.02959, "charging_susceptance": 0.00277, "branch_type": "line", "rating_long_term": 34.0, "rating_short_term": 34.0, "rating_emergency": 34.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.135066640104317, "qf": null, "pt": null, "qt": null}, "1583": {"from_bus": "899", "to_bus": "951", "resistance": 0.01455, "reactance": 0.0257, "charging_susceptance": 0.00241, "branch_type": "line", "rating_long_term": 34.0, "rating_short_term": 34.0, "rating_emergency": 34.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.5649333598952067, "qf": null, "pt": null, "qt": null}, "1584": {"from_bus": "1017", "to_bus": "866", "resistance": 0.08306, "reactance": 0.14868, "charging_susceptance": 0.01396, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.725408100244937, "qf": null, "pt": null, "qt": null}, "1585": {"from_bus": "1018", "to_bus": "1017", "resistance": 0.01413, "reactance": 0.02694, "charging_susceptance": 0.00257, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.42540810024497, "qf": null, "pt": null, "qt": null}, "1586": {"from_bus": "991", "to_bus": "1015", "resistance": 0.02638, "reactance": 0.08531, "charging_susceptance": 0.00873, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.288611423176074, "qf": null, "pt": null, "qt": null}, "1587": {"from_bus": "782", "to_bus": "1034", "resistance": 0.00021, "reactance": 0.00038, "charging_susceptance": 4e-05, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.128945601543393, "qf": null, "pt": null, "qt": null}, "1588": {"from_bus": "781", "to_bus": "1034", "resistance": 0.01843, "reactance": 0.03331, "charging_susceptance": 0.00326, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.2171824146356837, "qf": null, "pt": null, "qt": null}, "1589": {"from_bus": "1035", "to_bus": "781", "resistance": 0.00026, "reactance": 0.00045, "charging_susceptance": 4e-05, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.21718241462833776, "qf": null, "pt": null, "qt": null}, "1590": {"from_bus": "1035", "to_bus": "782", "resistance": 0.0001, "reactance": 0.00017, "charging_susceptance": 2e-05, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.78281758538419, "qf": null, "pt": null, "qt": null}, "1591": {"from_bus": "1035", "to_bus": "783", "resistance": 0.00148, "reactance": 0.00262, "charging_susceptance": 0.00024, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.999999999999494, "qf": null, "pt": null, "qt": null}, "1592": {"from_bus": "844", "to_bus": "1037", "resistance": 3e-05, "reactance": 0.0001, "charging_susceptance": 1e-05, "branch_type": "line", "rating_long_term": 16.0, "rating_short_term": 16.0, "rating_emergency": 16.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.600000000005757, "qf": null, "pt": null, "qt": null}, "1593": {"from_bus": "815", "to_bus": "761", "resistance": 0.03124, "reactance": 0.10107, "charging_susceptance": 0.01034, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.599596497646985, "qf": null, "pt": null, "qt": null}, "1594": {"from_bus": "992", "to_bus": "874", "resistance": 0.03488, "reactance": 0.11281, "charging_susceptance": 0.01154, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.04517786728125946, "qf": null, "pt": null, "qt": null}, "1595": {"from_bus": "874", "to_bus": "872", "resistance": 0.00207, "reactance": 0.00661, "charging_susceptance": 0.00068, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.64517786728059, "qf": null, "pt": null, "qt": null}, "1596": {"from_bus": "982", "to_bus": "872", "resistance": 0.01992, "reactance": 0.03711, "charging_susceptance": 0.00351, "branch_type": "line", "rating_long_term": 92.0, "rating_short_term": 92.0, "rating_emergency": 92.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.745177867281015, "qf": null, "pt": null, "qt": null}, "1597": {"from_bus": "1009", "to_bus": "971", "resistance": 0.01719, "reactance": 0.0557, "charging_susceptance": 0.0057, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.68962031065097, "qf": null, "pt": null, "qt": null}, "1598": {"from_bus": "1008", "to_bus": "914", "resistance": 0.01207, "reactance": 0.02074, "charging_susceptance": 0.00198, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 37.18513552279398, "qf": null, "pt": null, "qt": null}, "1599": {"from_bus": "981", "to_bus": "1039", "resistance": 0.02938, "reactance": 0.06012, "charging_susceptance": 0.00579, "branch_type": "line", "rating_long_term": 96.0, "rating_short_term": 96.0, "rating_emergency": 96.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.613457914534447, "qf": null, "pt": null, "qt": null}, "1600": {"from_bus": "1008", "to_bus": "1039", "resistance": 0.02938, "reactance": 0.06012, "charging_susceptance": 0.00579, "branch_type": "line", "rating_long_term": 96.0, "rating_short_term": 96.0, "rating_emergency": 96.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.113457914534308, "qf": null, "pt": null, "qt": null}, "1601": {"from_bus": "1013", "to_bus": "1039", "resistance": 0.00133, "reactance": 0.00431, "charging_susceptance": 0.00044, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.500000000001251, "qf": null, "pt": null, "qt": null}, "1602": {"from_bus": "1009", "to_bus": "805", "resistance": 0.04521, "reactance": 0.07926, "charging_susceptance": 0.0064, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.408488323170744, "qf": null, "pt": null, "qt": null}, "1603": {"from_bus": "805", "to_bus": "799", "resistance": 0.01306, "reactance": 0.02455, "charging_susceptance": 0.00198, "branch_type": "line", "rating_long_term": 92.0, "rating_short_term": 92.0, "rating_emergency": 92.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.912094215315411, "qf": null, "pt": null, "qt": null}, "1604": {"from_bus": "931", "to_bus": "799", "resistance": 0.04455, "reactance": 0.08926, "charging_susceptance": 0.00679, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.3120942153153123, "qf": null, "pt": null, "qt": null}, "1605": {"from_bus": "798", "to_bus": "971", "resistance": 0.02207, "reactance": 0.07124, "charging_susceptance": 0.00729, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.98962031065094, "qf": null, "pt": null, "qt": null}, "1606": {"from_bus": "894", "to_bus": "893", "resistance": 0.00876, "reactance": 0.01455, "charging_susceptance": 0.00152, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.7435187422913576, "qf": null, "pt": null, "qt": null}, "1607": {"from_bus": "1012", "to_bus": "1008", "resistance": 0.01248, "reactance": 0.03438, "charging_susceptance": 0.00347, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.394210400124699, "qf": null, "pt": null, "qt": null}, "1608": {"from_bus": "919", "to_bus": "828", "resistance": 0.0162, "reactance": 0.05223, "charging_susceptance": 0.00535, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.6057895998753455, "qf": null, "pt": null, "qt": null}, "1609": {"from_bus": "828", "to_bus": "785", "resistance": 0.01595, "reactance": 0.03174, "charging_susceptance": 0.00302, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.505789599875331, "qf": null, "pt": null, "qt": null}, "1610": {"from_bus": "894", "to_bus": "785", "resistance": 0.01083, "reactance": 0.01909, "charging_susceptance": 0.00166, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.8515831886714167, "qf": null, "pt": null, "qt": null}, "1611": {"from_bus": "894", "to_bus": "786", "resistance": 0.01124, "reactance": 0.01975, "charging_susceptance": 0.00173, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.6314898073608235, "qf": null, "pt": null, "qt": null}, "1612": {"from_bus": "976", "to_bus": "973", "resistance": 0.02264, "reactance": 0.07314, "charging_susceptance": 0.00748, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 37.65708613427879, "qf": null, "pt": null, "qt": null}, "1613": {"from_bus": "1009", "to_bus": "762", "resistance": 0.1362, "reactance": 0.23512, "charging_susceptance": 0.02235, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.801034542800798, "qf": null, "pt": null, "qt": null}, "1614": {"from_bus": "975", "to_bus": "762", "resistance": 0.00612, "reactance": 0.01992, "charging_susceptance": 0.00204, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.04291386572062794, "qf": null, "pt": null, "qt": null}, "1615": {"from_bus": "980", "to_bus": "762", "resistance": 0.00463, "reactance": 0.01479, "charging_susceptance": 0.0016, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.880817609343456, "qf": null, "pt": null, "qt": null}, "1616": {"from_bus": "980", "to_bus": "974", "resistance": 0.00744, "reactance": 0.02405, "charging_susceptance": 0.00247, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.380817609344057, "qf": null, "pt": null, "qt": null}, "1617": {"from_bus": "974", "to_bus": "964", "resistance": 0.00322, "reactance": 0.0105, "charging_susceptance": 0.00109, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.980817609343713, "qf": null, "pt": null, "qt": null}, "1618": {"from_bus": "1040", "to_bus": "976", "resistance": 0.02108, "reactance": 0.06817, "charging_susceptance": 0.00697, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.947269084680886, "qf": null, "pt": null, "qt": null}, "1619": {"from_bus": "977", "to_bus": "831", "resistance": 0.00967, "reactance": 0.03149, "charging_susceptance": 0.00322, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.535022819588907, "qf": null, "pt": null, "qt": null}, "1620": {"from_bus": "912", "to_bus": "831", "resistance": 0.04545, "reactance": 0.08091, "charging_susceptance": 0.00757, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.735022819588847, "qf": null, "pt": null, "qt": null}, "1621": {"from_bus": "912", "to_bus": "786", "resistance": 0.02628, "reactance": 0.04694, "charging_susceptance": 0.0044, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.764977180411063, "qf": null, "pt": null, "qt": null}, "1622": {"from_bus": "948", "to_bus": "894", "resistance": 0.01091, "reactance": 0.01926, "charging_susceptance": 0.0018, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.426591738324234, "qf": null, "pt": null, "qt": null}, "1623": {"from_bus": "934", "to_bus": "806", "resistance": 0.03521, "reactance": 0.07645, "charging_susceptance": 0.00743, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.112788720552082, "qf": null, "pt": null, "qt": null}, "1624": {"from_bus": "999", "to_bus": "935", "resistance": 0.0224, "reactance": 0.0724, "charging_susceptance": 0.00741, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.063665692060372, "qf": null, "pt": null, "qt": null}, "1625": {"from_bus": "935", "to_bus": "904", "resistance": 0.02132, "reactance": 0.06595, "charging_susceptance": 0.00671, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 41.76826588721426, "qf": null, "pt": null, "qt": null}, "1626": {"from_bus": "904", "to_bus": "786", "resistance": 0.07694, "reactance": 0.13256, "charging_susceptance": 0.01263, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.3547871564910245, "qf": null, "pt": null, "qt": null}, "1627": {"from_bus": "988", "to_bus": "762", "resistance": 0.03182, "reactance": 0.07959, "charging_susceptance": 0.00806, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.53719949171895, "qf": null, "pt": null, "qt": null}, "1628": {"from_bus": "988", "to_bus": "965", "resistance": 0.00917, "reactance": 0.02289, "charging_susceptance": 0.00232, "branch_type": "line", "rating_long_term": 105.0, "rating_short_term": 105.0, "rating_emergency": 105.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.037199491719113, "qf": null, "pt": null, "qt": null}, "1629": {"from_bus": "1010", "to_bus": "761", "resistance": 0.02355, "reactance": 0.07562, "charging_susceptance": 0.00782, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.98140318391908, "qf": null, "pt": null, "qt": null}, "1630": {"from_bus": "1010", "to_bus": "855", "resistance": 0.02223, "reactance": 0.0714, "charging_susceptance": 0.00738, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.38140318391924, "qf": null, "pt": null, "qt": null}, "1631": {"from_bus": "852", "to_bus": "759", "resistance": 0.02207, "reactance": 0.05917, "charging_susceptance": 0.00611, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.615432603680109, "qf": null, "pt": null, "qt": null}, "1632": {"from_bus": "989", "to_bus": "759", "resistance": 0.02537, "reactance": 0.06736, "charging_susceptance": 0.00695, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.24487662650410652, "qf": null, "pt": null, "qt": null}, "1633": {"from_bus": "873", "to_bus": "989", "resistance": 0.01405, "reactance": 0.03645, "charging_susceptance": 0.00377, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.448649759295003, "qf": null, "pt": null, "qt": null}, "1634": {"from_bus": "854", "to_bus": "807", "resistance": 0.02074, "reactance": 0.06702, "charging_susceptance": 0.00686, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.27971061467882, "qf": null, "pt": null, "qt": null}, "1635": {"from_bus": "801", "to_bus": "807", "resistance": 0.00967, "reactance": 0.0262, "charging_susceptance": 0.00263, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.7797106146788195, "qf": null, "pt": null, "qt": null}, "1636": {"from_bus": "913", "to_bus": "801", "resistance": 0.0062, "reactance": 0.02, "charging_susceptance": 0.00204, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.6797106146784757, "qf": null, "pt": null, "qt": null}, "1637": {"from_bus": "1016", "to_bus": "785", "resistance": 0.01579, "reactance": 0.05107, "charging_susceptance": 0.00523, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.303605892144404, "qf": null, "pt": null, "qt": null}, "1638": {"from_bus": "979", "to_bus": "959", "resistance": 0.00174, "reactance": 0.00562, "charging_susceptance": 0.00058, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.94726908468025, "qf": null, "pt": null, "qt": null}, "1639": {"from_bus": "1023", "to_bus": "994", "resistance": 0.02058, "reactance": 0.03628, "charging_susceptance": 0.00339, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.914655904546033, "qf": null, "pt": null, "qt": null}, "1640": {"from_bus": "1043", "to_bus": "1023", "resistance": 0.02802, "reactance": 0.0905, "charging_susceptance": 0.00924, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.914655904545857, "qf": null, "pt": null, "qt": null}, "1641": {"from_bus": "1043", "to_bus": "989", "resistance": 0.00868, "reactance": 0.01537, "charging_susceptance": 0.00143, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.314655904545882, "qf": null, "pt": null, "qt": null}, "1642": {"from_bus": "977", "to_bus": "761", "resistance": 0.03306, "reactance": 0.10686, "charging_susceptance": 0.01094, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.394638592030667, "qf": null, "pt": null, "qt": null}, "1643": {"from_bus": "1009", "to_bus": "819", "resistance": 0.03298, "reactance": 0.10669, "charging_susceptance": 0.01091, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.342936353792778, "qf": null, "pt": null, "qt": null}, "1644": {"from_bus": "919", "to_bus": "1012", "resistance": 0.02066, "reactance": 0.06678, "charging_susceptance": 0.00683, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.505789599875254, "qf": null, "pt": null, "qt": null}, "1645": {"from_bus": "1016", "to_bus": "814", "resistance": 0.01479, "reactance": 0.04769, "charging_susceptance": 0.00488, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.20360589214449, "qf": null, "pt": null, "qt": null}, "1646": {"from_bus": "1019", "to_bus": "814", "resistance": 0.00744, "reactance": 0.01314, "charging_susceptance": 0.00123, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.503605892144492, "qf": null, "pt": null, "qt": null}, "1647": {"from_bus": "1019", "to_bus": "805", "resistance": 0.00826, "reactance": 0.01463, "charging_susceptance": 0.00137, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.303605892143935, "qf": null, "pt": null, "qt": null}, "1648": {"from_bus": "1005", "to_bus": "989", "resistance": 0.00256, "reactance": 0.00818, "charging_susceptance": 0.00083, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.60818229034471, "qf": null, "pt": null, "qt": null}, "1649": {"from_bus": "893", "to_bus": "786", "resistance": 0.00529, "reactance": 0.01686, "charging_susceptance": 0.00173, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.4564812577082749, "qf": null, "pt": null, "qt": null}, "1650": {"from_bus": "977", "to_bus": "865", "resistance": 0.03893, "reactance": 0.12595, "charging_susceptance": 0.01288, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 45.36171066706401, "qf": null, "pt": null, "qt": null}, "1651": {"from_bus": "925", "to_bus": "948", "resistance": 0.02157, "reactance": 0.04744, "charging_susceptance": 0.00462, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.126591738324098, "qf": null, "pt": null, "qt": null}, "1652": {"from_bus": "925", "to_bus": "934", "resistance": 0.02967, "reactance": 0.06636, "charging_susceptance": 0.00649, "branch_type": "line", "rating_long_term": 100.0, "rating_short_term": 100.0, "rating_emergency": 100.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.763464016134265, "qf": null, "pt": null, "qt": null}, "1653": {"from_bus": "865", "to_bus": "815", "resistance": 0.00983, "reactance": 0.03182, "charging_susceptance": 0.00325, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.399596497647075, "qf": null, "pt": null, "qt": null}, "1654": {"from_bus": "977", "to_bus": "959", "resistance": 0.02438, "reactance": 0.07802, "charging_susceptance": 0.00807, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.07191330597471, "qf": null, "pt": null, "qt": null}, "1655": {"from_bus": "964", "to_bus": "959", "resistance": 0.01777, "reactance": 0.05736, "charging_susceptance": 0.00587, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.98081760934393, "qf": null, "pt": null, "qt": null}, "1656": {"from_bus": "999", "to_bus": "806", "resistance": 0.00818, "reactance": 0.02645, "charging_susceptance": 0.00271, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.463665692060417, "qf": null, "pt": null, "qt": null}, "1657": {"from_bus": "852", "to_bus": "780", "resistance": 0.0124, "reactance": 0.05413, "charging_susceptance": 0.00675, "branch_type": "line", "rating_long_term": 138.0, "rating_short_term": 138.0, "rating_emergency": 138.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.12944402282427, "qf": null, "pt": null, "qt": null}, "1658": {"from_bus": "1005", "to_bus": "990", "resistance": 0.00636, "reactance": 0.02058, "charging_susceptance": 0.0021, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.708182290345226, "qf": null, "pt": null, "qt": null}, "1659": {"from_bus": "780", "to_bus": "759", "resistance": 0.01793, "reactance": 0.05802, "charging_susceptance": 0.00593, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.5294440228243874, "qf": null, "pt": null, "qt": null}, "1660": {"from_bus": "850", "to_bus": "854", "resistance": 0.00149, "reactance": 0.00264, "charging_susceptance": 0.00025, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.198307430757374, "qf": null, "pt": null, "qt": null}, "1661": {"from_bus": "853", "to_bus": "850", "resistance": 0.00058, "reactance": 0.0019, "charging_susceptance": 0.00019, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.79830743075961, "qf": null, "pt": null, "qt": null}, "1662": {"from_bus": "1046", "to_bus": "1009", "resistance": 0.02868, "reactance": 0.09281, "charging_susceptance": 0.00949, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.63923017648602, "qf": null, "pt": null, "qt": null}, "1663": {"from_bus": "757", "to_bus": "931", "resistance": 0.0157, "reactance": 0.05074, "charging_susceptance": 0.00519, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.8000000000000753, "qf": null, "pt": null, "qt": null}, "1664": {"from_bus": "842", "to_bus": "925", "resistance": 0.02132, "reactance": 0.06893, "charging_susceptance": 0.00705, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.03687227781034, "qf": null, "pt": null, "qt": null}, "1665": {"from_bus": "998", "to_bus": "975", "resistance": 0.00818, "reactance": 0.02653, "charging_susceptance": 0.00271, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.857086134279317, "qf": null, "pt": null, "qt": null}, "1666": {"from_bus": "857", "to_bus": "853", "resistance": 0.01149, "reactance": 0.02967, "charging_susceptance": 0.00301, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 51.598307430753266, "qf": null, "pt": null, "qt": null}, "1667": {"from_bus": "802", "to_bus": "913", "resistance": 0.0062, "reactance": 0.02, "charging_susceptance": 0.00204, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.590412716021225, "qf": null, "pt": null, "qt": null}, "1668": {"from_bus": "921", "to_bus": "842", "resistance": 0.0181, "reactance": 0.05851, "charging_susceptance": 0.00599, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.3368722778103, "qf": null, "pt": null, "qt": null}, "1669": {"from_bus": "851", "to_bus": "857", "resistance": 0.0057, "reactance": 0.01603, "charging_susceptance": 0.00165, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.99830743075355, "qf": null, "pt": null, "qt": null}, "1670": {"from_bus": "993", "to_bus": "873", "resistance": 0.01917, "reactance": 0.04983, "charging_susceptance": 0.00516, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.648649759295118, "qf": null, "pt": null, "qt": null}, "1671": {"from_bus": "992", "to_bus": "976", "resistance": 0.02306, "reactance": 0.07463, "charging_susceptance": 0.00764, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.554822132718721, "qf": null, "pt": null, "qt": null}, "1672": {"from_bus": "982", "to_bus": "798", "resistance": 0.00016, "reactance": 0.0005, "charging_susceptance": 5e-05, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.145177867287295, "qf": null, "pt": null, "qt": null}, "1673": {"from_bus": "765", "to_bus": "913", "resistance": 0.03025, "reactance": 0.05931, "charging_susceptance": 0.00567, "branch_type": "line", "rating_long_term": 94.0, "rating_short_term": 94.0, "rating_emergency": 94.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.529876669297883, "qf": null, "pt": null, "qt": null}, "1674": {"from_bus": "851", "to_bus": "817", "resistance": 0.01359, "reactance": 0.04394, "charging_susceptance": 0.0045, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.900000000000018, "qf": null, "pt": null, "qt": null}, "1675": {"from_bus": "1008", "to_bus": "810", "resistance": 0.00107, "reactance": 0.00626, "charging_susceptance": 0.00059, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.800000000000264, "qf": null, "pt": null, "qt": null}, "1676": {"from_bus": "812", "to_bus": "1036", "resistance": 0.00223, "reactance": 0.00678, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.899999999999896, "qf": null, "pt": null, "qt": null}, "1677": {"from_bus": "811", "to_bus": "1036", "resistance": 0.00207, "reactance": 0.00612, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.899999999999576, "qf": null, "pt": null, "qt": null}, "1678": {"from_bus": "1009", "to_bus": "811", "resistance": 0.00174, "reactance": 0.00564, "charging_susceptance": 0.00058, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.10000000000148, "qf": null, "pt": null, "qt": null}, "1679": {"from_bus": "907", "to_bus": "934", "resistance": 0.04561, "reactance": 0.13862, "charging_susceptance": 0.01402, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.482368918704017, "qf": null, "pt": null, "qt": null}, "1680": {"from_bus": "904", "to_bus": "908", "resistance": 0.01031, "reactance": 0.02002, "charging_susceptance": 0.00191, "branch_type": "line", "rating_long_term": 94.0, "rating_short_term": 94.0, "rating_emergency": 94.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.982368918704335, "qf": null, "pt": null, "qt": null}, "1681": {"from_bus": "907", "to_bus": "908", "resistance": 0.00349, "reactance": 0.01126, "charging_susceptance": 0.00115, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.682368918704118, "qf": null, "pt": null, "qt": null}, "1682": {"from_bus": "823", "to_bus": "854", "resistance": 0.00876, "reactance": 0.02636, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.500000000000015, "qf": null, "pt": null, "qt": null}, "1683": {"from_bus": "998", "to_bus": "973", "resistance": 0.00372, "reactance": 0.0119, "charging_susceptance": 0.00121, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.557086134278997, "qf": null, "pt": null, "qt": null}, "1684": {"from_bus": "856", "to_bus": "853", "resistance": 0.00033, "reactance": 0.00116, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 124.0, "rating_short_term": 124.0, "rating_emergency": 124.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.499999999999803, "qf": null, "pt": null, "qt": null}, "1685": {"from_bus": "963", "to_bus": "913", "resistance": 0.00025, "reactance": 0.00066, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.8000000000022496, "qf": null, "pt": null, "qt": null}, "1686": {"from_bus": "881", "to_bus": "865", "resistance": 0.00041, "reactance": 0.00126, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.100000000001653, "qf": null, "pt": null, "qt": null}, "1687": {"from_bus": "813", "to_bus": "810", "resistance": 0.00099, "reactance": 0.00298, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.199999999999292, "qf": null, "pt": null, "qt": null}, "1688": {"from_bus": "979", "to_bus": "1040", "resistance": 0.0064, "reactance": 0.02069, "charging_susceptance": 0.00212, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.547269084680915, "qf": null, "pt": null, "qt": null}, "1689": {"from_bus": "1050", "to_bus": "966", "resistance": 0.0519, "reactance": 0.1314, "charging_susceptance": 0.01312, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.603584445232507, "qf": null, "pt": null, "qt": null}, "1690": {"from_bus": "969", "to_bus": "967", "resistance": 0.01521, "reactance": 0.02562, "charging_susceptance": 0.00245, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.24074557770038, "qf": null, "pt": null, "qt": null}, "1691": {"from_bus": "969", "to_bus": "968", "resistance": 0.00851, "reactance": 0.01438, "charging_susceptance": 0.00155, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.14074557770089, "qf": null, "pt": null, "qt": null}, "1692": {"from_bus": "968", "to_bus": "939", "resistance": 0.02702, "reactance": 0.0876, "charging_susceptance": 0.009, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.9407455777005893, "qf": null, "pt": null, "qt": null}, "1693": {"from_bus": "938", "to_bus": "864", "resistance": 0.01851, "reactance": 0.06, "charging_susceptance": 0.00614, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.959254422299325, "qf": null, "pt": null, "qt": null}, "1694": {"from_bus": "864", "to_bus": "847", "resistance": 0.01372, "reactance": 0.04446, "charging_susceptance": 0.00454, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.159254422299227, "qf": null, "pt": null, "qt": null}, "1695": {"from_bus": "966", "to_bus": "957", "resistance": 0.02289, "reactance": 0.0519, "charging_susceptance": 0.00506, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.35864824782027, "qf": null, "pt": null, "qt": null}, "1696": {"from_bus": "970", "to_bus": "957", "resistance": 0.02521, "reactance": 0.05744, "charging_susceptance": 0.00561, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.101036814248094, "qf": null, "pt": null, "qt": null}, "1697": {"from_bus": "970", "to_bus": "962", "resistance": 0.00579, "reactance": 0.00992, "charging_susceptance": 0.00105, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.801036814247176, "qf": null, "pt": null, "qt": null}, "1698": {"from_bus": "824", "to_bus": "794", "resistance": 0.01777, "reactance": 0.05736, "charging_susceptance": 0.00587, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.09896318575261, "qf": null, "pt": null, "qt": null}, "1699": {"from_bus": "847", "to_bus": "794", "resistance": 0.02058, "reactance": 0.06612, "charging_susceptance": 0.00686, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.05097186834537, "qf": null, "pt": null, "qt": null}, "1700": {"from_bus": "966", "to_bus": "788", "resistance": 0.00901, "reactance": 0.03107, "charging_susceptance": 0.00298, "branch_type": "line", "rating_long_term": 123.0, "rating_short_term": 123.0, "rating_emergency": 123.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.575250066929799, "qf": null, "pt": null, "qt": null}, "1701": {"from_bus": "947", "to_bus": "788", "resistance": 0.02397, "reactance": 0.08322, "charging_susceptance": 0.00799, "branch_type": "line", "rating_long_term": 123.0, "rating_short_term": 123.0, "rating_emergency": 123.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.024749933069912, "qf": null, "pt": null, "qt": null}, "1702": {"from_bus": "958", "to_bus": "947", "resistance": 0.02322, "reactance": 0.07521, "charging_susceptance": 0.0077, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.624749933069964, "qf": null, "pt": null, "qt": null}, "1703": {"from_bus": "1033", "to_bus": "985", "resistance": 0.00884, "reactance": 0.01488, "charging_susceptance": 0.0015, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.973861138481005, "qf": null, "pt": null, "qt": null}, "1704": {"from_bus": "1000", "to_bus": "966", "resistance": 0.05331, "reactance": 0.13339, "charging_susceptance": 0.01064, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.2361883795612325, "qf": null, "pt": null, "qt": null}, "1705": {"from_bus": "967", "to_bus": "818", "resistance": 0.04066, "reactance": 0.11116, "charging_susceptance": 0.01147, "branch_type": "line", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.785950000650179, "qf": null, "pt": null, "qt": null}, "1706": {"from_bus": "1007", "to_bus": "818", "resistance": 0.02777, "reactance": 0.07769, "charging_susceptance": 0.00801, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.28595000065023035, "qf": null, "pt": null, "qt": null}, "1707": {"from_bus": "1007", "to_bus": "1001", "resistance": 0.00289, "reactance": 0.00777, "charging_susceptance": 0.0008, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.08595000065058, "qf": null, "pt": null, "qt": null}, "1708": {"from_bus": "768", "to_bus": "1001", "resistance": 0.04, "reactance": 0.06182, "charging_susceptance": 0.00676, "branch_type": "line", "rating_long_term": 84.0, "rating_short_term": 84.0, "rating_emergency": 84.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.467885576574225, "qf": null, "pt": null, "qt": null}, "1709": {"from_bus": "996", "to_bus": "769", "resistance": 0.03826, "reactance": 0.06562, "charging_susceptance": 0.01263, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.628016425817512, "qf": null, "pt": null, "qt": null}, "1710": {"from_bus": "996", "to_bus": "858", "resistance": 0.02893, "reactance": 0.04975, "charging_susceptance": 0.00953, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.8719835741825546, "qf": null, "pt": null, "qt": null}, "1711": {"from_bus": "859", "to_bus": "858", "resistance": 0.00413, "reactance": 0.00711, "charging_susceptance": 0.00137, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.67198357418141, "qf": null, "pt": null, "qt": null}, "1712": {"from_bus": "1001", "to_bus": "922", "resistance": 0.06909, "reactance": 0.1238, "charging_susceptance": 0.01008, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.552004399627352, "qf": null, "pt": null, "qt": null}, "1713": {"from_bus": "1000", "to_bus": "845", "resistance": 0.03992, "reactance": 0.06793, "charging_susceptance": 0.00543, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.39374279674695, "qf": null, "pt": null, "qt": null}, "1714": {"from_bus": "929", "to_bus": "845", "resistance": 0.01281, "reactance": 0.02182, "charging_susceptance": 0.00175, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.593742796747051, "qf": null, "pt": null, "qt": null}, "1715": {"from_bus": "929", "to_bus": "923", "resistance": 0.01322, "reactance": 0.0343, "charging_susceptance": 0.00329, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.693742796747014, "qf": null, "pt": null, "qt": null}, "1716": {"from_bus": "922", "to_bus": "879", "resistance": 0.03132, "reactance": 0.1014, "charging_susceptance": 0.01038, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.289652912231027, "qf": null, "pt": null, "qt": null}, "1717": {"from_bus": "927", "to_bus": "926", "resistance": 0.00033, "reactance": 0.00058, "charging_susceptance": 0.0242, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.026194723011394e-12, "qf": null, "pt": null, "qt": null}, "1718": {"from_bus": "794", "to_bus": "764", "resistance": 0.01628, "reactance": 0.05273, "charging_susceptance": 0.00541, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.65200868259272, "qf": null, "pt": null, "qt": null}, "1719": {"from_bus": "1024", "to_bus": "846", "resistance": 0.03471, "reactance": 0.11256, "charging_susceptance": 0.01158, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -56.81323588685938, "qf": null, "pt": null, "qt": null}, "1720": {"from_bus": "1024", "to_bus": "901", "resistance": 0.01512, "reactance": 0.05132, "charging_susceptance": 0.00251, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.81323588685927, "qf": null, "pt": null, "qt": null}, "1721": {"from_bus": "901", "to_bus": "800", "resistance": 0.0295, "reactance": 0.05182, "charging_susceptance": 0.00488, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.313235886859125, "qf": null, "pt": null, "qt": null}, "1722": {"from_bus": "1011", "to_bus": "768", "resistance": 0.01025, "reactance": 0.0181, "charging_susceptance": 0.0017, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.286269710772306, "qf": null, "pt": null, "qt": null}, "1723": {"from_bus": "1030", "to_bus": "1011", "resistance": 0.03124, "reactance": 0.05512, "charging_susceptance": 0.00516, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.086269710771848, "qf": null, "pt": null, "qt": null}, "1724": {"from_bus": "1030", "to_bus": "849", "resistance": 0.02446, "reactance": 0.04322, "charging_susceptance": 0.00405, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.486269710771698, "qf": null, "pt": null, "qt": null}, "1725": {"from_bus": "906", "to_bus": "849", "resistance": 0.05736, "reactance": 0.10083, "charging_susceptance": 0.00949, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.682759518598326, "qf": null, "pt": null, "qt": null}, "1726": {"from_bus": "920", "to_bus": "905", "resistance": 0.01364, "reactance": 0.07041, "charging_susceptance": 0.00728, "branch_type": "line", "rating_long_term": 137.0, "rating_short_term": 137.0, "rating_emergency": 137.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.313877915981896, "qf": null, "pt": null, "qt": null}, "1727": {"from_bus": "834", "to_bus": "849", "resistance": 0.00306, "reactance": 0.00983, "charging_susceptance": 0.00101, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.919297901109333, "qf": null, "pt": null, "qt": null}, "1728": {"from_bus": "838", "to_bus": "837", "resistance": 0.00446, "reactance": 0.01455, "charging_susceptance": 0.00148, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.88070209889124, "qf": null, "pt": null, "qt": null}, "1729": {"from_bus": "954", "to_bus": "837", "resistance": 0.01405, "reactance": 0.04537, "charging_susceptance": 0.00465, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 50.58070209889076, "qf": null, "pt": null, "qt": null}, "1730": {"from_bus": "839", "to_bus": "849", "resistance": 0.0076, "reactance": 0.02455, "charging_susceptance": 0.00252, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.4447848951111, "qf": null, "pt": null, "qt": null}, "1731": {"from_bus": "863", "to_bus": "839", "resistance": 0.00446, "reactance": 0.01388, "charging_susceptance": 0.00143, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.344784895110946, "qf": null, "pt": null, "qt": null}, "1732": {"from_bus": "848", "to_bus": "863", "resistance": 0.0057, "reactance": 0.01851, "charging_susceptance": 0.00189, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.455215104889362, "qf": null, "pt": null, "qt": null}, "1733": {"from_bus": "954", "to_bus": "905", "resistance": 0.02198, "reactance": 0.06843, "charging_susceptance": 0.00702, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 36.231118397384485, "qf": null, "pt": null, "qt": null}, "1734": {"from_bus": "1028", "to_bus": "955", "resistance": 0.0162, "reactance": 0.02843, "charging_susceptance": 0.00269, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.5441192417265404, "qf": null, "pt": null, "qt": null}, "1735": {"from_bus": "1028", "to_bus": "822", "resistance": 0.03917, "reactance": 0.06603, "charging_susceptance": 0.00396, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.044119241726218, "qf": null, "pt": null, "qt": null}, "1736": {"from_bus": "821", "to_bus": "822", "resistance": 0.00959, "reactance": 0.02017, "charging_susceptance": 0.00196, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.744119241726185, "qf": null, "pt": null, "qt": null}, "1737": {"from_bus": "955", "to_bus": "909", "resistance": 0.00967, "reactance": 0.03157, "charging_susceptance": 0.00322, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.715659112006277, "qf": null, "pt": null, "qt": null}, "1738": {"from_bus": "909", "to_bus": "791", "resistance": 0.04777, "reactance": 0.09058, "charging_susceptance": 0.00862, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.0156591120060923, "qf": null, "pt": null, "qt": null}, "1739": {"from_bus": "983", "to_bus": "791", "resistance": 0.02273, "reactance": 0.04661, "charging_susceptance": 0.0045, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.4843408879937465, "qf": null, "pt": null, "qt": null}, "1740": {"from_bus": "983", "to_bus": "777", "resistance": 0.02463, "reactance": 0.05959, "charging_susceptance": 0.00496, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.58434088799402, "qf": null, "pt": null, "qt": null}, "1741": {"from_bus": "778", "to_bus": "777", "resistance": 0.0057, "reactance": 0.01851, "charging_susceptance": 0.00189, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.276454412611985, "qf": null, "pt": null, "qt": null}, "1742": {"from_bus": "1050", "to_bus": "879", "resistance": 0.04719, "reactance": 0.08521, "charging_susceptance": 0.00803, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.589652912230875, "qf": null, "pt": null, "qt": null}, "1743": {"from_bus": "957", "to_bus": "953", "resistance": 0.00777, "reactance": 0.01686, "charging_susceptance": 0.00165, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.842388566427697, "qf": null, "pt": null, "qt": null}, "1744": {"from_bus": "978", "to_bus": "967", "resistance": 0.01686, "reactance": 0.02983, "charging_susceptance": 0.00281, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.24238856642863, "qf": null, "pt": null, "qt": null}, "1745": {"from_bus": "978", "to_bus": "953", "resistance": 0.00355, "reactance": 0.00628, "charging_susceptance": 0.00542, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 36.54238856642971, "qf": null, "pt": null, "qt": null}, "1746": {"from_bus": "1049", "to_bus": "768", "resistance": 0.00587, "reactance": 0.01033, "charging_susceptance": 0.00097, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.826138861517945, "qf": null, "pt": null, "qt": null}, "1747": {"from_bus": "1049", "to_bus": "995", "resistance": 0.0038, "reactance": 0.0124, "charging_susceptance": 0.00127, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.026138861518177, "qf": null, "pt": null, "qt": null}, "1748": {"from_bus": "995", "to_bus": "933", "resistance": 0.00405, "reactance": 0.01298, "charging_susceptance": 0.00133, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.7261388615181776, "qf": null, "pt": null, "qt": null}, "1749": {"from_bus": "958", "to_bus": "795", "resistance": 0.00355, "reactance": 0.01157, "charging_susceptance": 0.00119, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.2000000000003554, "qf": null, "pt": null, "qt": null}, "1750": {"from_bus": "1006", "to_bus": "778", "resistance": 0.01777, "reactance": 0.0576, "charging_susceptance": 0.00589, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.776454412612345, "qf": null, "pt": null, "qt": null}, "1751": {"from_bus": "803", "to_bus": "1006", "resistance": 0.01777, "reactance": 0.0576, "charging_susceptance": 0.00589, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.97645441261236, "qf": null, "pt": null, "qt": null}, "1752": {"from_bus": "937", "to_bus": "777", "resistance": 0.02174, "reactance": 0.03835, "charging_susceptance": 0.00359, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.207886475381434, "qf": null, "pt": null, "qt": null}, "1753": {"from_bus": "937", "to_bus": "1038", "resistance": 0.01719, "reactance": 0.05562, "charging_susceptance": 0.00568, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.707886475381333, "qf": null, "pt": null, "qt": null}, "1754": {"from_bus": "1038", "to_bus": "862", "resistance": 0.01719, "reactance": 0.05562, "charging_susceptance": 0.00568, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.00788647538116, "qf": null, "pt": null, "qt": null}, "1755": {"from_bus": "900", "to_bus": "764", "resistance": 0.02074, "reactance": 0.06727, "charging_susceptance": 0.00688, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.147991317407296, "qf": null, "pt": null, "qt": null}, "1756": {"from_bus": "861", "to_bus": "859", "resistance": 0.00157, "reactance": 0.00306, "charging_susceptance": 0.00029, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.87198357418196, "qf": null, "pt": null, "qt": null}, "1757": {"from_bus": "985", "to_bus": "967", "resistance": 0.03826, "reactance": 0.06752, "charging_susceptance": 0.00633, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.573861138480915, "qf": null, "pt": null, "qt": null}, "1758": {"from_bus": "1000", "to_bus": "917", "resistance": 0.02488, "reactance": 0.07223, "charging_susceptance": 0.00824, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.500000000000031, "qf": null, "pt": null, "qt": null}, "1759": {"from_bus": "937", "to_bus": "841", "resistance": 0.01521, "reactance": 0.04901, "charging_susceptance": 0.00502, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.100000000000109, "qf": null, "pt": null, "qt": null}, "1760": {"from_bus": "1033", "to_bus": "997", "resistance": 0.00041, "reactance": 0.0119, "charging_susceptance": 0.00122, "branch_type": "line", "rating_long_term": 137.0, "rating_short_term": 137.0, "rating_emergency": 137.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.973861138481314, "qf": null, "pt": null, "qt": null}, "1761": {"from_bus": "933", "to_bus": "997", "resistance": 0.00281, "reactance": 0.00901, "charging_susceptance": 0.00092, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.573861138481535, "qf": null, "pt": null, "qt": null}, "1762": {"from_bus": "955", "to_bus": "830", "resistance": 0.02289, "reactance": 0.07413, "charging_susceptance": 0.00758, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.455215104889195, "qf": null, "pt": null, "qt": null}, "1763": {"from_bus": "938", "to_bus": "939", "resistance": 0.01934, "reactance": 0.06264, "charging_susceptance": 0.00641, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.4592544222993216, "qf": null, "pt": null, "qt": null}, "1764": {"from_bus": "838", "to_bus": "834", "resistance": 0.00455, "reactance": 0.01471, "charging_susceptance": 0.0015, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.71929790110889, "qf": null, "pt": null, "qt": null}, "1765": {"from_bus": "821", "to_bus": "987", "resistance": 0.03488, "reactance": 0.06488, "charging_susceptance": 0.00614, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.544119241726186, "qf": null, "pt": null, "qt": null}, "1766": {"from_bus": "962", "to_bus": "824", "resistance": 0.02099, "reactance": 0.06785, "charging_susceptance": 0.00694, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.498963185752565, "qf": null, "pt": null, "qt": null}, "1767": {"from_bus": "830", "to_bus": "848", "resistance": 0.01083, "reactance": 0.03512, "charging_susceptance": 0.00359, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.355215104889155, "qf": null, "pt": null, "qt": null}, "1768": {"from_bus": "797", "to_bus": "1038", "resistance": 0.01917, "reactance": 0.05959, "charging_susceptance": 0.0061, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.299999999999996, "qf": null, "pt": null, "qt": null}, "1769": {"from_bus": "1007", "to_bus": "936", "resistance": 0.004, "reactance": 0.01038, "charging_susceptance": 0.00107, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.90000000000006, "qf": null, "pt": null, "qt": null}, "1770": {"from_bus": "840", "to_bus": "849", "resistance": 0.0023, "reactance": 0.00744, "charging_susceptance": 0.00076, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.8267036011082382, "qf": null, "pt": null, "qt": null}, "1771": {"from_bus": "836", "to_bus": "840", "resistance": 0.00144, "reactance": 0.00464, "charging_susceptance": 0.00047, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.07329639889170719, "qf": null, "pt": null, "qt": null}, "1772": {"from_bus": "849", "to_bus": "836", "resistance": 0.00184, "reactance": 0.00597, "charging_susceptance": 0.00061, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.9732963988919836, "qf": null, "pt": null, "qt": null}, "1773": {"from_bus": "924", "to_bus": "922", "resistance": 0.01074, "reactance": 0.03473, "charging_susceptance": 0.00355, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.9204186489058817, "qf": null, "pt": null, "qt": null}, "1774": {"from_bus": "928", "to_bus": "924", "resistance": 0.00223, "reactance": 0.00722, "charging_susceptance": 0.00074, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.4795813510939566, "qf": null, "pt": null, "qt": null}, "1775": {"from_bus": "922", "to_bus": "928", "resistance": 0.00328, "reactance": 0.0106, "charging_susceptance": 0.00108, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.879581351094575, "qf": null, "pt": null, "qt": null}, "1776": {"from_bus": "1025", "to_bus": "966", "resistance": 0.0124, "reactance": 0.03603, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.394426734147702e-16, "qf": null, "pt": null, "qt": null}, "1777": {"from_bus": "1044", "to_bus": "1000", "resistance": 0.01818, "reactance": 0.05463, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.854453539721351e-14, "qf": null, "pt": null, "qt": null}, "1778": {"from_bus": "1004", "to_bus": "1000", "resistance": 0.00331, "reactance": 0.00992, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.0322267174330304e-13, "qf": null, "pt": null, "qt": null}, "1779": {"from_bus": "1002", "to_bus": "1000", "resistance": 0.00058, "reactance": 0.00165, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.988307334589015e-13, "qf": null, "pt": null, "qt": null}, "1780": {"from_bus": "896", "to_bus": "905", "resistance": 0.00661, "reactance": 0.0181, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.238054692886473e-14, "qf": null, "pt": null, "qt": null}, "1781": {"from_bus": "896", "to_bus": "905", "resistance": 0.00661, "reactance": 0.01835, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.326045463266084e-14, "qf": null, "pt": null, "qt": null}, "1782": {"from_bus": "915", "to_bus": "954", "resistance": 0.00207, "reactance": 0.00628, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.0457595438524936e-12, "qf": null, "pt": null, "qt": null}, "1783": {"from_bus": "915", "to_bus": "954", "resistance": 0.00207, "reactance": 0.00628, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.0457595438524936e-12, "qf": null, "pt": null, "qt": null}, "1784": {"from_bus": "1020", "to_bus": "954", "resistance": 0.00496, "reactance": 0.01545, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.036317208804141e-14, "qf": null, "pt": null, "qt": null}, "1785": {"from_bus": "1020", "to_bus": "954", "resistance": 0.00496, "reactance": 0.01545, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.036317208804141e-14, "qf": null, "pt": null, "qt": null}, "1786": {"from_bus": "832", "to_bus": "846", "resistance": 0.00025, "reactance": 0.00066, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.0825883790535754e-12, "qf": null, "pt": null, "qt": null}, "1787": {"from_bus": "2084", "to_bus": "1498", "resistance": 0.02628, "reactance": 0.08298, "charging_susceptance": 0.00905, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.799999999999878, "qf": null, "pt": null, "qt": null}, "1788": {"from_bus": "1497", "to_bus": "1498", "resistance": 0.00298, "reactance": 0.00967, "charging_susceptance": 0.001, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.799999999999775, "qf": null, "pt": null, "qt": null}, "1789": {"from_bus": "1197", "to_bus": "1718", "resistance": 0.03612, "reactance": 0.05041, "charging_susceptance": 0.00829, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.399999999955274, "qf": null, "pt": null, "qt": null}, "1790": {"from_bus": "1196", "to_bus": "1197", "resistance": 0.0, "reactance": 8e-05, "charging_susceptance": 1e-05, "branch_type": "line", "rating_long_term": 28.999999999999996, "rating_short_term": 28.999999999999996, "rating_emergency": 28.999999999999996, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.399999999969317, "qf": null, "pt": null, "qt": null}, "1791": {"from_bus": "1230", "to_bus": "1199", "resistance": 0.0162, "reactance": 0.04917, "charging_susceptance": 0.00584, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.506568580938556, "qf": null, "pt": null, "qt": null}, "1792": {"from_bus": "1229", "to_bus": "1230", "resistance": 0.00017, "reactance": 0.00025, "charging_susceptance": 4e-05, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.5000000000003695, "qf": null, "pt": null, "qt": null}, "1793": {"from_bus": "1234", "to_bus": "1587", "resistance": 0.01653, "reactance": 0.05041, "charging_susceptance": 0.00589, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.59041271602306, "qf": null, "pt": null, "qt": null}, "1794": {"from_bus": "1233", "to_bus": "1234", "resistance": 0.0005, "reactance": 0.00149, "charging_susceptance": 0.00017, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.00000000000085, "qf": null, "pt": null, "qt": null}, "1795": {"from_bus": "1363", "to_bus": "1111", "resistance": 0.03868, "reactance": 0.10116, "charging_susceptance": 0.0108, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.51499346816081, "qf": null, "pt": null, "qt": null}, "1796": {"from_bus": "1828", "to_bus": "1575", "resistance": 0.00537, "reactance": 0.01736, "charging_susceptance": 0.00181, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.200000000000013, "qf": null, "pt": null, "qt": null}, "1797": {"from_bus": "1112", "to_bus": "1828", "resistance": 0.03909, "reactance": 0.09719, "charging_susceptance": 0.01033, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.100000000003078, "qf": null, "pt": null, "qt": null}, "1798": {"from_bus": "1827", "to_bus": "1828", "resistance": 8e-05, "reactance": 0.00017, "charging_susceptance": 2e-05, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.9000000000081, "qf": null, "pt": null, "qt": null}, "1799": {"from_bus": "1554", "to_bus": "1470", "resistance": 0.01595, "reactance": 0.04132, "charging_susceptance": 0.00403, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.983560739507247, "qf": null, "pt": null, "qt": null}, "1800": {"from_bus": "1943", "to_bus": "1554", "resistance": 0.03174, "reactance": 0.08347, "charging_susceptance": 0.00816, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.983560739507762, "qf": null, "pt": null, "qt": null}, "1801": {"from_bus": "1552", "to_bus": "1554", "resistance": 0.0005, "reactance": 0.00107, "charging_susceptance": 0.00014, "branch_type": "line", "rating_long_term": 28.999999999999996, "rating_short_term": 28.999999999999996, "rating_emergency": 28.999999999999996, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.703114927705902e-13, "qf": null, "pt": null, "qt": null}, "1802": {"from_bus": "1555", "to_bus": "1469", "resistance": 0.01595, "reactance": 0.0414, "charging_susceptance": 0.00404, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.52709170755329, "qf": null, "pt": null, "qt": null}, "1803": {"from_bus": "1944", "to_bus": "1555", "resistance": 0.03174, "reactance": 0.08347, "charging_susceptance": 0.00816, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.6270917075538068, "qf": null, "pt": null, "qt": null}, "1804": {"from_bus": "1553", "to_bus": "1555", "resistance": 0.0005, "reactance": 0.00116, "charging_susceptance": 0.00014, "branch_type": "line", "rating_long_term": 28.999999999999996, "rating_short_term": 28.999999999999996, "rating_emergency": 28.999999999999996, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.9000000000018762, "qf": null, "pt": null, "qt": null}, "1805": {"from_bus": "2110", "to_bus": "1858", "resistance": 0.04826, "reactance": 0.12198, "charging_susceptance": 0.0129, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.65413451475736, "qf": null, "pt": null, "qt": null}, "1806": {"from_bus": "1857", "to_bus": "1526", "resistance": 0.04017, "reactance": 0.10537, "charging_susceptance": 0.01188, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.500889748963495, "qf": null, "pt": null, "qt": null}, "1807": {"from_bus": "1227", "to_bus": "1095", "resistance": 0.01165, "reactance": 0.03653, "charging_susceptance": 0.00401, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.2315332427515098, "qf": null, "pt": null, "qt": null}, "1808": {"from_bus": "1226", "to_bus": "1094", "resistance": 0.01165, "reactance": 0.03653, "charging_susceptance": 0.00401, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.09476816725101, "qf": null, "pt": null, "qt": null}, "1809": {"from_bus": "1438", "to_bus": "1860", "resistance": 0.00273, "reactance": 0.00876, "charging_susceptance": 0.0009, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 50.20316879840681, "qf": null, "pt": null, "qt": null}, "1810": {"from_bus": "1578", "to_bus": "1438", "resistance": 0.0076, "reactance": 0.02355, "charging_susceptance": 0.00263, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 51.00316879840982, "qf": null, "pt": null, "qt": null}, "1811": {"from_bus": "1437", "to_bus": "1438", "resistance": 0.00033, "reactance": 0.00041, "charging_susceptance": 9e-05, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.7999999999975976, "qf": null, "pt": null, "qt": null}, "1812": {"from_bus": "1109", "to_bus": "1641", "resistance": 0.01818, "reactance": 0.04521, "charging_susceptance": 0.0048, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.50804053297821, "qf": null, "pt": null, "qt": null}, "1813": {"from_bus": "2085", "to_bus": "1109", "resistance": 0.02603, "reactance": 0.06471, "charging_susceptance": 0.00687, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.508040532978335, "qf": null, "pt": null, "qt": null}, "1814": {"from_bus": "1489", "to_bus": "1642", "resistance": 0.01736, "reactance": 0.04893, "charging_susceptance": 0.00504, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.084123081765519, "qf": null, "pt": null, "qt": null}, "1815": {"from_bus": "1784", "to_bus": "1427", "resistance": 0.00686, "reactance": 0.02215, "charging_susceptance": 0.00232, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 41.11867627309807, "qf": null, "pt": null, "qt": null}, "1816": {"from_bus": "1269", "to_bus": "1784", "resistance": 0.0043, "reactance": 0.01347, "charging_susceptance": 0.00147, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 51.618676273098565, "qf": null, "pt": null, "qt": null}, "1817": {"from_bus": "1578", "to_bus": "1269", "resistance": 0.00579, "reactance": 0.01785, "charging_susceptance": 0.00204, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.0186762730985, "qf": null, "pt": null, "qt": null}, "1818": {"from_bus": "1783", "to_bus": "1784", "resistance": 0.00603, "reactance": 0.01744, "charging_susceptance": 0.0023, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.500000000000007, "qf": null, "pt": null, "qt": null}, "1819": {"from_bus": "1269", "to_bus": "1268", "resistance": 0.00231, "reactance": 0.00273, "charging_susceptance": 0.00058, "branch_type": "line", "rating_long_term": 74.0, "rating_short_term": 74.0, "rating_emergency": 74.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.399999999999603, "qf": null, "pt": null, "qt": null}, "1820": {"from_bus": "1937", "to_bus": "1188", "resistance": 0.00504, "reactance": 0.01562, "charging_susceptance": 0.00173, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.666124498166237, "qf": null, "pt": null, "qt": null}, "1821": {"from_bus": "1580", "to_bus": "1937", "resistance": 0.01025, "reactance": 0.03198, "charging_susceptance": 0.00354, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.866124498166236, "qf": null, "pt": null, "qt": null}, "1822": {"from_bus": "1937", "to_bus": "1935", "resistance": 0.00521, "reactance": 0.00884, "charging_susceptance": 0.00089, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.199999999999991, "qf": null, "pt": null, "qt": null}, "1823": {"from_bus": "1938", "to_bus": "1189", "resistance": 0.00504, "reactance": 0.01562, "charging_susceptance": 0.00173, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.532853325813903, "qf": null, "pt": null, "qt": null}, "1824": {"from_bus": "1580", "to_bus": "1938", "resistance": 0.01025, "reactance": 0.03198, "charging_susceptance": 0.00354, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.53285332581394, "qf": null, "pt": null, "qt": null}, "1825": {"from_bus": "1938", "to_bus": "1936", "resistance": 0.00521, "reactance": 0.00884, "charging_susceptance": 0.00089, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.000000000000012, "qf": null, "pt": null, "qt": null}, "1826": {"from_bus": "2110", "to_bus": "1591", "resistance": 0.04017, "reactance": 0.06455, "charging_susceptance": 0.0076, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.355024263724948, "qf": null, "pt": null, "qt": null}, "1827": {"from_bus": "1902", "to_bus": "1532", "resistance": 0.02256, "reactance": 0.05818, "charging_susceptance": 0.00621, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 47.86065644557173, "qf": null, "pt": null, "qt": null}, "1828": {"from_bus": "1901", "to_bus": "2077", "resistance": 0.01876, "reactance": 0.04876, "charging_susceptance": 0.00519, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.61518760560617, "qf": null, "pt": null, "qt": null}, "1829": {"from_bus": "1546", "to_bus": "1401", "resistance": 0.01463, "reactance": 0.04661, "charging_susceptance": 0.00496, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 51.64557188112582, "qf": null, "pt": null, "qt": null}, "1830": {"from_bus": "1818", "to_bus": "1546", "resistance": 0.00628, "reactance": 0.02, "charging_susceptance": 0.00213, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 51.645571881125576, "qf": null, "pt": null, "qt": null}, "1831": {"from_bus": "1546", "to_bus": "1544", "resistance": 0.00438, "reactance": 0.0086, "charging_susceptance": 0.00086, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.524181397898389e-15, "qf": null, "pt": null, "qt": null}, "1832": {"from_bus": "1547", "to_bus": "1142", "resistance": 0.00628, "reactance": 0.01983, "charging_susceptance": 0.00216, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.923753860871994, "qf": null, "pt": null, "qt": null}, "1833": {"from_bus": "1992", "to_bus": "1547", "resistance": 0.00504, "reactance": 0.01537, "charging_susceptance": 0.00179, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.92375386087208, "qf": null, "pt": null, "qt": null}, "1834": {"from_bus": "1547", "to_bus": "1545", "resistance": 0.00438, "reactance": 0.0086, "charging_susceptance": 0.00086, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.999999999999893, "qf": null, "pt": null, "qt": null}, "1835": {"from_bus": "1580", "to_bus": "1051", "resistance": 0.01248, "reactance": 0.04595, "charging_susceptance": 0.00524, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.384617288957823e-15, "qf": null, "pt": null, "qt": null}, "1836": {"from_bus": "1579", "to_bus": "1052", "resistance": 0.01289, "reactance": 0.04669, "charging_susceptance": 0.00515, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.5999999999999962, "qf": null, "pt": null, "qt": null}, "1837": {"from_bus": "1650", "to_bus": "1220", "resistance": 0.00223, "reactance": 0.00826, "charging_susceptance": 0.00099, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.8349640983559765, "qf": null, "pt": null, "qt": null}, "1838": {"from_bus": "1205", "to_bus": "1221", "resistance": 0.00413, "reactance": 0.01587, "charging_susceptance": 0.00183, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.857707826479528, "qf": null, "pt": null, "qt": null}, "1839": {"from_bus": "1580", "to_bus": "1205", "resistance": 0.00488, "reactance": 0.01678, "charging_susceptance": 0.00193, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.057707826479524, "qf": null, "pt": null, "qt": null}, "1840": {"from_bus": "1205", "to_bus": "1204", "resistance": 0.00124, "reactance": 0.00421, "charging_susceptance": 0.00059, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.199999999999927, "qf": null, "pt": null, "qt": null}, "1841": {"from_bus": "1626", "to_bus": "1454", "resistance": 0.00554, "reactance": 0.01702, "charging_susceptance": 0.00195, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.858276324569686, "qf": null, "pt": null, "qt": null}, "1842": {"from_bus": "1690", "to_bus": "1564", "resistance": 0.04157, "reactance": 0.0581, "charging_susceptance": 0.01085, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.10000000000258, "qf": null, "pt": null, "qt": null}, "1843": {"from_bus": "1720", "to_bus": "2005", "resistance": 0.00397, "reactance": 0.01124, "charging_susceptance": 0.00151, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.13497078649286, "qf": null, "pt": null, "qt": null}, "1844": {"from_bus": "1895", "to_bus": "2089", "resistance": 0.01587, "reactance": 0.04496, "charging_susceptance": 0.00605, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.266552794437196, "qf": null, "pt": null, "qt": null}, "1845": {"from_bus": "1223", "to_bus": "1895", "resistance": 0.02157, "reactance": 0.06124, "charging_susceptance": 0.00825, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.26655279443807, "qf": null, "pt": null, "qt": null}, "1846": {"from_bus": "1894", "to_bus": "1895", "resistance": 0.0024, "reactance": 0.00686, "charging_susceptance": 0.00091, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.5159747386668003e-13, "qf": null, "pt": null, "qt": null}, "1847": {"from_bus": "1667", "to_bus": "1997", "resistance": 0.0024, "reactance": 0.00744, "charging_susceptance": 0.00084, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 36.75143682442908, "qf": null, "pt": null, "qt": null}, "1848": {"from_bus": "1616", "to_bus": "1518", "resistance": 0.0105, "reactance": 0.02983, "charging_susceptance": 0.00402, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.20716629800333, "qf": null, "pt": null, "qt": null}, "1849": {"from_bus": "1444", "to_bus": "1677", "resistance": 0.02496, "reactance": 0.03802, "charging_susceptance": 0.00491, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.423864060369753, "qf": null, "pt": null, "qt": null}, "1850": {"from_bus": "1283", "to_bus": "1203", "resistance": 0.01083, "reactance": 0.02364, "charging_susceptance": 0.00345, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 57.03994220852703, "qf": null, "pt": null, "qt": null}, "1851": {"from_bus": "1972", "to_bus": "1728", "resistance": 0.00835, "reactance": 0.02339, "charging_susceptance": 0.0032, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -67.59593251744352, "qf": null, "pt": null, "qt": null}, "1852": {"from_bus": "1336", "to_bus": "1659", "resistance": 0.02826, "reactance": 0.0924, "charging_susceptance": 0.00933, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.508922102588215, "qf": null, "pt": null, "qt": null}, "1853": {"from_bus": "1723", "to_bus": "1659", "resistance": 0.03488, "reactance": 0.0881, "charging_susceptance": 0.01298, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.536911588506335, "qf": null, "pt": null, "qt": null}, "1854": {"from_bus": "1816", "to_bus": "1538", "resistance": 0.00818, "reactance": 0.01364, "charging_susceptance": 0.00324, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 45.276942126199756, "qf": null, "pt": null, "qt": null}, "1855": {"from_bus": "1977", "to_bus": "1175", "resistance": 0.02099, "reactance": 0.05934, "charging_susceptance": 0.00803, "branch_type": "line", "rating_long_term": 75.0, "rating_short_term": 75.0, "rating_emergency": 75.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.549374747620766, "qf": null, "pt": null, "qt": null}, "1856": {"from_bus": "1976", "to_bus": "1559", "resistance": 0.03826, "reactance": 0.04818, "charging_susceptance": 0.00455, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.05484575332658, "qf": null, "pt": null, "qt": null}, "1857": {"from_bus": "1563", "to_bus": "1470", "resistance": 0.02926, "reactance": 0.0514, "charging_susceptance": 0.00489, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.379079381172116, "qf": null, "pt": null, "qt": null}, "1858": {"from_bus": "2111", "to_bus": "1217", "resistance": 0.01959, "reactance": 0.04818, "charging_susceptance": 0.00609, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.75276701800692, "qf": null, "pt": null, "qt": null}, "1859": {"from_bus": "1710", "to_bus": "1492", "resistance": 0.02182, "reactance": 0.06149, "charging_susceptance": 0.00827, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.852767018009231, "qf": null, "pt": null, "qt": null}, "1860": {"from_bus": "1792", "to_bus": "1492", "resistance": 0.03628, "reactance": 0.06727, "charging_susceptance": 0.00769, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.838914339764724, "qf": null, "pt": null, "qt": null}, "1861": {"from_bus": "2029", "to_bus": "1227", "resistance": 0.01992, "reactance": 0.06157, "charging_susceptance": 0.00695, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.669064229902794, "qf": null, "pt": null, "qt": null}, "1862": {"from_bus": "1432", "to_bus": "1226", "resistance": 0.00777, "reactance": 0.02397, "charging_susceptance": 0.00275, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.953288755706694, "qf": null, "pt": null, "qt": null}, "1863": {"from_bus": "1059", "to_bus": "2030", "resistance": 0.0476, "reactance": 0.05091, "charging_susceptance": 0.00542, "branch_type": "line", "rating_long_term": 52.0, "rating_short_term": 52.0, "rating_emergency": 52.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.3999999999999635, "qf": null, "pt": null, "qt": null}, "1864": {"from_bus": "1226", "to_bus": "1916", "resistance": 0.05256, "reactance": 0.13264, "charging_susceptance": 0.01406, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 36.68893645722802, "qf": null, "pt": null, "qt": null}, "1865": {"from_bus": "2108", "to_bus": "1153", "resistance": 0.03264, "reactance": 0.08, "charging_susceptance": 0.00928, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.66377168756366, "qf": null, "pt": null, "qt": null}, "1866": {"from_bus": "1089", "to_bus": "1436", "resistance": 0.02372, "reactance": 0.03132, "charging_susceptance": 0.00624, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.15903168718277, "qf": null, "pt": null, "qt": null}, "1867": {"from_bus": "1396", "to_bus": "1940", "resistance": 0.00835, "reactance": 0.02669, "charging_susceptance": 0.0028, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.4215974249253, "qf": null, "pt": null, "qt": null}, "1868": {"from_bus": "1228", "to_bus": "1396", "resistance": 0.01992, "reactance": 0.06488, "charging_susceptance": 0.00659, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.42159742492564, "qf": null, "pt": null, "qt": null}, "1869": {"from_bus": "1395", "to_bus": "1396", "resistance": 0.00099, "reactance": 0.00298, "charging_susceptance": 0.00039, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.961683220792573e-14, "qf": null, "pt": null, "qt": null}, "1870": {"from_bus": "1916", "to_bus": "1445", "resistance": 0.01355, "reactance": 0.03835, "charging_susceptance": 0.00516, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.67858295314882, "qf": null, "pt": null, "qt": null}, "1871": {"from_bus": "1429", "to_bus": "1183", "resistance": 0.00537, "reactance": 0.01686, "charging_susceptance": 0.00187, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.611803766221556, "qf": null, "pt": null, "qt": null}, "1872": {"from_bus": "1714", "to_bus": "1873", "resistance": 0.02025, "reactance": 0.06612, "charging_susceptance": 0.00668, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.0194292506587725, "qf": null, "pt": null, "qt": null}, "1873": {"from_bus": "1964", "to_bus": "2031", "resistance": 0.03727, "reactance": 0.12074, "charging_susceptance": 0.01246, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.23806561193757, "qf": null, "pt": null, "qt": null}, "1874": {"from_bus": "1965", "to_bus": "1173", "resistance": 0.01876, "reactance": 0.05926, "charging_susceptance": 0.00642, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.156434058308346, "qf": null, "pt": null, "qt": null}, "1875": {"from_bus": "1778", "to_bus": "1617", "resistance": 0.01587, "reactance": 0.05182, "charging_susceptance": 0.00527, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.764289483172024, "qf": null, "pt": null, "qt": null}, "1876": {"from_bus": "1430", "to_bus": "1094", "resistance": 0.00678, "reactance": 0.02132, "charging_susceptance": 0.00234, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.21180376622147, "qf": null, "pt": null, "qt": null}, "1877": {"from_bus": "1422", "to_bus": "1095", "resistance": 0.01529, "reactance": 0.04917, "charging_susceptance": 0.00517, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.53342826072803, "qf": null, "pt": null, "qt": null}, "1878": {"from_bus": "2090", "to_bus": "1094", "resistance": 0.00686, "reactance": 0.02207, "charging_susceptance": 0.00229, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.700000000000027, "qf": null, "pt": null, "qt": null}, "1879": {"from_bus": "2091", "to_bus": "1095", "resistance": 0.00686, "reactance": 0.02215, "charging_susceptance": 0.0023, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.5000000000000788, "qf": null, "pt": null, "qt": null}, "1880": {"from_bus": "1975", "to_bus": "2015", "resistance": 0.05306, "reactance": 0.2314, "charging_susceptance": 0.02446, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.16577497157417, "qf": null, "pt": null, "qt": null}, "1881": {"from_bus": "1293", "to_bus": "2014", "resistance": 0.04909, "reactance": 0.21488, "charging_susceptance": 0.02272, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.611265855555697, "qf": null, "pt": null, "qt": null}, "1882": {"from_bus": "1768", "to_bus": "1656", "resistance": 0.03438, "reactance": 0.11107, "charging_susceptance": 0.01156, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 54.62906324050928, "qf": null, "pt": null, "qt": null}, "1883": {"from_bus": "1342", "to_bus": "1318", "resistance": 0.0005, "reactance": 0.00091, "charging_susceptance": 8e-05, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.9810697504219035, "qf": null, "pt": null, "qt": null}, "1884": {"from_bus": "1346", "to_bus": "1342", "resistance": 0.00413, "reactance": 0.00669, "charging_susceptance": 0.00073, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.981069750421303, "qf": null, "pt": null, "qt": null}, "1885": {"from_bus": "2084", "to_bus": "1346", "resistance": 0.00413, "reactance": 0.00711, "charging_susceptance": 0.0007, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.9810697504266552, "qf": null, "pt": null, "qt": null}, "1886": {"from_bus": "1340", "to_bus": "1342", "resistance": 0.00116, "reactance": 0.00207, "charging_susceptance": 0.0002, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.188593748915861e-13, "qf": null, "pt": null, "qt": null}, "1887": {"from_bus": "1344", "to_bus": "1346", "resistance": 8e-05, "reactance": 0.00025, "charging_susceptance": 3e-05, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.1546319456101628e-12, "qf": null, "pt": null, "qt": null}, "1888": {"from_bus": "1198", "to_bus": "1066", "resistance": 0.01736, "reactance": 0.04694, "charging_susceptance": 0.00667, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.406568580941578, "qf": null, "pt": null, "qt": null}, "1889": {"from_bus": "1485", "to_bus": "1488", "resistance": 0.00661, "reactance": 0.01504, "charging_susceptance": 0.00192, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.405889316018886, "qf": null, "pt": null, "qt": null}, "1890": {"from_bus": "1592", "to_bus": "1352", "resistance": 0.02661, "reactance": 0.03248, "charging_susceptance": 0.00676, "branch_type": "line", "rating_long_term": 75.0, "rating_short_term": 75.0, "rating_emergency": 75.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.94497573627686, "qf": null, "pt": null, "qt": null}, "1891": {"from_bus": "2084", "to_bus": "1425", "resistance": 0.03165, "reactance": 0.05521, "charging_susceptance": 0.01258, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.736952943731104, "qf": null, "pt": null, "qt": null}, "1892": {"from_bus": "2085", "to_bus": "1351", "resistance": 0.04545, "reactance": 0.05331, "charging_susceptance": 0.01145, "branch_type": "line", "rating_long_term": 74.0, "rating_short_term": 74.0, "rating_emergency": 74.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.24497573627313, "qf": null, "pt": null, "qt": null}, "1893": {"from_bus": "1465", "to_bus": "1065", "resistance": 0.00298, "reactance": 0.00909, "charging_susceptance": 0.00104, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.944315804691584, "qf": null, "pt": null, "qt": null}, "1894": {"from_bus": "1736", "to_bus": "1485", "resistance": 0.01347, "reactance": 0.04388, "charging_susceptance": 0.00447, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.461085660230916, "qf": null, "pt": null, "qt": null}, "1895": {"from_bus": "1114", "to_bus": "1455", "resistance": 0.00818, "reactance": 0.02537, "charging_susceptance": 0.00287, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.7443341733717674, "qf": null, "pt": null, "qt": null}, "1896": {"from_bus": "1504", "to_bus": "1426", "resistance": 0.02041, "reactance": 0.03645, "charging_susceptance": 0.00807, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.436952943729963, "qf": null, "pt": null, "qt": null}, "1897": {"from_bus": "1838", "to_bus": "1347", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 1e-05, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.29999999999584, "qf": null, "pt": null, "qt": null}, "1898": {"from_bus": "2085", "to_bus": "1838", "resistance": 0.00653, "reactance": 0.01116, "charging_susceptance": 0.0011, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.299999999996796, "qf": null, "pt": null, "qt": null}, "1899": {"from_bus": "1838", "to_bus": "1837", "resistance": 0.00017, "reactance": 0.00025, "charging_susceptance": 3e-05, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.000000000004423, "qf": null, "pt": null, "qt": null}, "1900": {"from_bus": "1345", "to_bus": "1348", "resistance": 0.00256, "reactance": 0.00438, "charging_susceptance": 0.00044, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.400000000000377, "qf": null, "pt": null, "qt": null}, "1901": {"from_bus": "2084", "to_bus": "1345", "resistance": 0.00405, "reactance": 0.00694, "charging_susceptance": 0.00069, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.799999999999052, "qf": null, "pt": null, "qt": null}, "1902": {"from_bus": "1343", "to_bus": "1345", "resistance": 0.00074, "reactance": 0.00223, "charging_susceptance": 0.00029, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.400000000000528, "qf": null, "pt": null, "qt": null}, "1903": {"from_bus": "1341", "to_bus": "1066", "resistance": 0.01091, "reactance": 0.02066, "charging_susceptance": 0.00319, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.481069750422131, "qf": null, "pt": null, "qt": null}, "1904": {"from_bus": "1317", "to_bus": "1341", "resistance": 0.00041, "reactance": 0.00074, "charging_susceptance": 7e-05, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.281069750425862, "qf": null, "pt": null, "qt": null}, "1905": {"from_bus": "1339", "to_bus": "1341", "resistance": 0.00124, "reactance": 0.00207, "charging_susceptance": 0.00021, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.200000000001735, "qf": null, "pt": null, "qt": null}, "1906": {"from_bus": "2143", "to_bus": "1065", "resistance": 0.00455, "reactance": 0.00802, "charging_susceptance": 0.00081, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.300000000000529, "qf": null, "pt": null, "qt": null}, "1907": {"from_bus": "2144", "to_bus": "1066", "resistance": 0.00455, "reactance": 0.00802, "charging_susceptance": 0.00081, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.400000000000308, "qf": null, "pt": null, "qt": null}, "1908": {"from_bus": "1904", "to_bus": "1065", "resistance": 0.00413, "reactance": 0.01058, "charging_susceptance": 0.0018, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.98024343383009, "qf": null, "pt": null, "qt": null}, "1909": {"from_bus": "1455", "to_bus": "1966", "resistance": 0.00678, "reactance": 0.01149, "charging_susceptance": 0.00116, "branch_type": "line", "rating_long_term": 28.999999999999996, "rating_short_term": 28.999999999999996, "rating_emergency": 28.999999999999996, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.1999999999998066, "qf": null, "pt": null, "qt": null}, "1910": {"from_bus": "1456", "to_bus": "1967", "resistance": 0.00678, "reactance": 0.01149, "charging_susceptance": 0.00116, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.199999999999887, "qf": null, "pt": null, "qt": null}, "1911": {"from_bus": "1801", "to_bus": "1645", "resistance": 0.03702, "reactance": 0.0595, "charging_susceptance": 0.00702, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.3118464564613905, "qf": null, "pt": null, "qt": null}, "1912": {"from_bus": "1777", "to_bus": "1646", "resistance": 0.01488, "reactance": 0.02661, "charging_susceptance": 0.00302, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.788153543537486, "qf": null, "pt": null, "qt": null}, "1913": {"from_bus": "2142", "to_bus": "1519", "resistance": 0.01909, "reactance": 0.05413, "charging_susceptance": 0.00729, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.40716629800173, "qf": null, "pt": null, "qt": null}, "1914": {"from_bus": "2084", "to_bus": "1350", "resistance": 0.00702, "reactance": 0.01529, "charging_susceptance": 0.0018, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.9617435222268322, "qf": null, "pt": null, "qt": null}, "1915": {"from_bus": "1349", "to_bus": "1065", "resistance": 0.01083, "reactance": 0.03074, "charging_susceptance": 0.00411, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.73825647777255, "qf": null, "pt": null, "qt": null}, "1916": {"from_bus": "1851", "to_bus": "1066", "resistance": 0.0086, "reactance": 0.02438, "charging_susceptance": 0.00328, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.20860963511356, "qf": null, "pt": null, "qt": null}, "1917": {"from_bus": "1915", "to_bus": "1503", "resistance": 0.02835, "reactance": 0.05174, "charging_susceptance": 0.01048, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.817766307087755, "qf": null, "pt": null, "qt": null}, "1918": {"from_bus": "2141", "to_bus": "1915", "resistance": 0.0086, "reactance": 0.02438, "charging_susceptance": 0.00328, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.807166297999334, "qf": null, "pt": null, "qt": null}, "1919": {"from_bus": "1914", "to_bus": "1897", "resistance": 0.0157, "reactance": 0.04471, "charging_susceptance": 0.00602, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.5808133633653316, "qf": null, "pt": null, "qt": null}, "1920": {"from_bus": "1946", "to_bus": "1711", "resistance": 0.01479, "reactance": 0.02455, "charging_susceptance": 0.00298, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.552767018008048, "qf": null, "pt": null, "qt": null}, "1921": {"from_bus": "2101", "to_bus": "1486", "resistance": 0.00388, "reactance": 0.00653, "charging_susceptance": 0.00153, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.555684195305213, "qf": null, "pt": null, "qt": null}, "1922": {"from_bus": "1591", "to_bus": "1536", "resistance": 0.0119, "reactance": 0.03397, "charging_susceptance": 0.00451, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.599999999997758, "qf": null, "pt": null, "qt": null}, "1923": {"from_bus": "1537", "to_bus": "1108", "resistance": 0.00884, "reactance": 0.02504, "charging_susceptance": 0.00337, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.799999999998436, "qf": null, "pt": null, "qt": null}, "1924": {"from_bus": "1945", "to_bus": "1216", "resistance": 0.02678, "reactance": 0.05975, "charging_susceptance": 0.00764, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.45276701800719, "qf": null, "pt": null, "qt": null}, "1925": {"from_bus": "1791", "to_bus": "1735", "resistance": 0.03198, "reactance": 0.10364, "charging_susceptance": 0.01064, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.2610856602306253, "qf": null, "pt": null, "qt": null}, "1926": {"from_bus": "1486", "to_bus": "1433", "resistance": 0.03612, "reactance": 0.1176, "charging_susceptance": 0.01195, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.72862834460697, "qf": null, "pt": null, "qt": null}, "1927": {"from_bus": "2084", "to_bus": "1864", "resistance": 0.02388, "reactance": 0.07802, "charging_susceptance": 0.00788, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.7913903648173424, "qf": null, "pt": null, "qt": null}, "1928": {"from_bus": "2100", "to_bus": "1466", "resistance": 0.02289, "reactance": 0.03901, "charging_susceptance": 0.00908, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.2556841953079494, "qf": null, "pt": null, "qt": null}, "1929": {"from_bus": "1164", "to_bus": "1456", "resistance": 0.0, "reactance": 8e-05, "charging_susceptance": 1e-05, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.3695330767564184, "qf": null, "pt": null, "qt": null}, "1930": {"from_bus": "2084", "to_bus": "1164", "resistance": 0.01083, "reactance": 0.03132, "charging_susceptance": 0.00333, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.269533076769854, "qf": null, "pt": null, "qt": null}, "1931": {"from_bus": "1163", "to_bus": "1164", "resistance": 0.0095, "reactance": 0.03116, "charging_susceptance": 0.00315, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.900000000000004, "qf": null, "pt": null, "qt": null}, "1932": {"from_bus": "2084", "to_bus": "1113", "resistance": 0.0043, "reactance": 0.01322, "charging_susceptance": 0.00152, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.344334173376133, "qf": null, "pt": null, "qt": null}, "1933": {"from_bus": "1490", "to_bus": "2085", "resistance": 0.04058, "reactance": 0.10669, "charging_susceptance": 0.01117, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.984123081766192, "qf": null, "pt": null, "qt": null}, "1934": {"from_bus": "2085", "to_bus": "1802", "resistance": 0.01752, "reactance": 0.03033, "charging_susceptance": 0.00327, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.411846456457166, "qf": null, "pt": null, "qt": null}, "1935": {"from_bus": "1867", "to_bus": "1852", "resistance": 0.00314, "reactance": 0.00884, "charging_susceptance": 0.00119, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.90860963511748, "qf": null, "pt": null, "qt": null}, "1936": {"from_bus": "1865", "to_bus": "1867", "resistance": 0.0, "reactance": 8e-05, "charging_susceptance": 1e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.908609635191356, "qf": null, "pt": null, "qt": null}, "1937": {"from_bus": "1866", "to_bus": "1867", "resistance": 0.0, "reactance": 8e-05, "charging_susceptance": 1e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.2546667121949467e-11, "qf": null, "pt": null, "qt": null}, "1938": {"from_bus": "1456", "to_bus": "1903", "resistance": 0.00554, "reactance": 0.01339, "charging_susceptance": 0.00257, "branch_type": "line", "rating_long_term": 104.0, "rating_short_term": 104.0, "rating_emergency": 104.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.08024343383135, "qf": null, "pt": null, "qt": null}, "1939": {"from_bus": "1676", "to_bus": "1777", "resistance": 0.00215, "reactance": 0.00603, "charging_susceptance": 0.00063, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.42386406036882, "qf": null, "pt": null, "qt": null}, "1940": {"from_bus": "1487", "to_bus": "1455", "resistance": 0.0181, "reactance": 0.0419, "charging_susceptance": 0.00515, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.505889316018283, "qf": null, "pt": null, "qt": null}, "1941": {"from_bus": "1170", "to_bus": "1065", "resistance": 0.00545, "reactance": 0.01785, "charging_susceptance": 0.0018, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.2894720695516135e-13, "qf": null, "pt": null, "qt": null}, "1942": {"from_bus": "1171", "to_bus": "1066", "resistance": 0.00545, "reactance": 0.01785, "charging_susceptance": 0.0018, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.0969501018614247e-14, "qf": null, "pt": null, "qt": null}, "1943": {"from_bus": "1471", "to_bus": "1147", "resistance": 0.01901, "reactance": 0.06017, "charging_susceptance": 0.00654, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.233401191152623, "qf": null, "pt": null, "qt": null}, "1944": {"from_bus": "2124", "to_bus": "1146", "resistance": 0.00504, "reactance": 0.01438, "charging_susceptance": 0.00192, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.6334011911517, "qf": null, "pt": null, "qt": null}, "1945": {"from_bus": "1472", "to_bus": "1062", "resistance": 0.01421, "reactance": 0.02306, "charging_susceptance": 0.00276, "branch_type": "line", "rating_long_term": 86.0, "rating_short_term": 86.0, "rating_emergency": 86.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.8419414219761667, "qf": null, "pt": null, "qt": null}, "1946": {"from_bus": "1148", "to_bus": "1921", "resistance": 0.02157, "reactance": 0.06926, "charging_susceptance": 0.00705, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.108315426169489, "qf": null, "pt": null, "qt": null}, "1947": {"from_bus": "1510", "to_bus": "1442", "resistance": 0.01545, "reactance": 0.05058, "charging_susceptance": 0.00511, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.732879997486627, "qf": null, "pt": null, "qt": null}, "1948": {"from_bus": "2045", "to_bus": "1510", "resistance": 0.01223, "reactance": 0.02818, "charging_susceptance": 0.00432, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.57700514473557, "qf": null, "pt": null, "qt": null}, "1949": {"from_bus": "1260", "to_bus": "1149", "resistance": 0.00231, "reactance": 0.00653, "charging_susceptance": 0.00069, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.291684573827627, "qf": null, "pt": null, "qt": null}, "1950": {"from_bus": "1890", "to_bus": "1237", "resistance": 0.02529, "reactance": 0.04041, "charging_susceptance": 0.00662, "branch_type": "line", "rating_long_term": 85.0, "rating_short_term": 85.0, "rating_emergency": 85.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.61030621634982, "qf": null, "pt": null, "qt": null}, "1951": {"from_bus": "2093", "to_bus": "1655", "resistance": 0.00149, "reactance": 0.00488, "charging_susceptance": 0.0005, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.33798534310324, "qf": null, "pt": null, "qt": null}, "1952": {"from_bus": "2038", "to_bus": "2093", "resistance": 0.01322, "reactance": 0.02975, "charging_susceptance": 0.00356, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.662014656896224, "qf": null, "pt": null, "qt": null}, "1953": {"from_bus": "1921", "to_bus": "2037", "resistance": 0.00818, "reactance": 0.02364, "charging_susceptance": 0.0031, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 41.76201465690323, "qf": null, "pt": null, "qt": null}, "1954": {"from_bus": "2150", "to_bus": "1951", "resistance": 0.00901, "reactance": 0.01421, "charging_susceptance": 0.0017, "branch_type": "line", "rating_long_term": 85.0, "rating_short_term": 85.0, "rating_emergency": 85.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.289693783648033, "qf": null, "pt": null, "qt": null}, "1955": {"from_bus": "1637", "to_bus": "1539", "resistance": 0.00331, "reactance": 0.00744, "charging_susceptance": 0.00096, "branch_type": "line", "rating_long_term": 100.0, "rating_short_term": 100.0, "rating_emergency": 100.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.876942126198706, "qf": null, "pt": null, "qt": null}, "1956": {"from_bus": "1653", "to_bus": "1057", "resistance": 0.00471, "reactance": 0.01331, "charging_susceptance": 0.00179, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.122994855260195, "qf": null, "pt": null, "qt": null}, "1957": {"from_bus": "1261", "to_bus": "1639", "resistance": 0.00298, "reactance": 0.00612, "charging_susceptance": 0.00103, "branch_type": "line", "rating_long_term": 96.0, "rating_short_term": 96.0, "rating_emergency": 96.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.191684573828134, "qf": null, "pt": null, "qt": null}, "1958": {"from_bus": "1941", "to_bus": "1511", "resistance": 0.01587, "reactance": 0.04314, "charging_susceptance": 0.00429, "branch_type": "line", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.369599183323439, "qf": null, "pt": null, "qt": null}, "1959": {"from_bus": "1973", "to_bus": "1920", "resistance": 0.02612, "reactance": 0.03058, "charging_susceptance": 0.00657, "branch_type": "line", "rating_long_term": 74.0, "rating_short_term": 74.0, "rating_emergency": 74.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 57.79593251744842, "qf": null, "pt": null, "qt": null}, "1960": {"from_bus": "2046", "to_bus": "1058", "resistance": 0.00413, "reactance": 0.01165, "charging_susceptance": 0.00158, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.977005144737058, "qf": null, "pt": null, "qt": null}, "1961": {"from_bus": "1238", "to_bus": "1511", "resistance": 0.00851, "reactance": 0.0257, "charging_susceptance": 0.00309, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.5333010716101, "qf": null, "pt": null, "qt": null}, "1962": {"from_bus": "1722", "to_bus": "1921", "resistance": 0.00281, "reactance": 0.00893, "charging_susceptance": 0.00097, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.636911588504802, "qf": null, "pt": null, "qt": null}, "1963": {"from_bus": "1441", "to_bus": "1793", "resistance": 0.01033, "reactance": 0.03165, "charging_susceptance": 0.00366, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.032879997485566, "qf": null, "pt": null, "qt": null}, "1964": {"from_bus": "2109", "to_bus": "1227", "resistance": 0.02058, "reactance": 0.05215, "charging_susceptance": 0.006, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.463771687562875, "qf": null, "pt": null, "qt": null}, "1965": {"from_bus": "1461", "to_bus": "1228", "resistance": 0.00463, "reactance": 0.00777, "charging_susceptance": 0.00186, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -45.53340119114796, "qf": null, "pt": null, "qt": null}, "1966": {"from_bus": "2040", "to_bus": "1794", "resistance": 0.01917, "reactance": 0.0624, "charging_susceptance": 0.00638, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.358058578024224, "qf": null, "pt": null, "qt": null}, "1967": {"from_bus": "1064", "to_bus": "2040", "resistance": 0.01802, "reactance": 0.02116, "charging_susceptance": 0.00455, "branch_type": "line", "rating_long_term": 74.0, "rating_short_term": 74.0, "rating_emergency": 74.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.358058578024355, "qf": null, "pt": null, "qt": null}, "1968": {"from_bus": "2039", "to_bus": "2040", "resistance": 0.00669, "reactance": 0.00785, "charging_susceptance": 0.00168, "branch_type": "line", "rating_long_term": 28.999999999999996, "rating_short_term": 28.999999999999996, "rating_emergency": 28.999999999999996, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.000000000000059, "qf": null, "pt": null, "qt": null}, "1969": {"from_bus": "2106", "to_bus": "1446", "resistance": 0.01702, "reactance": 0.04901, "charging_susceptance": 0.00645, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.5785829531476756, "qf": null, "pt": null, "qt": null}, "1970": {"from_bus": "1979", "to_bus": "2106", "resistance": 0.04091, "reactance": 0.05083, "charging_susceptance": 0.01042, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.45903168718671, "qf": null, "pt": null, "qt": null}, "1971": {"from_bus": "1834", "to_bus": "1510", "resistance": 0.00661, "reactance": 0.02, "charging_susceptance": 0.0024, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.07694212620431, "qf": null, "pt": null, "qt": null}, "1972": {"from_bus": "2150", "to_bus": "1510", "resistance": 0.02512, "reactance": 0.07182, "charging_susceptance": 0.00953, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.289693783648055, "qf": null, "pt": null, "qt": null}, "1973": {"from_bus": "2067", "to_bus": "2038", "resistance": 0.01438, "reactance": 0.04694, "charging_susceptance": 0.00475, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.600000000000048, "qf": null, "pt": null, "qt": null}, "1974": {"from_bus": "1835", "to_bus": "2151", "resistance": 0.02876, "reactance": 0.08876, "charging_susceptance": 0.01014, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.81030621635141, "qf": null, "pt": null, "qt": null}, "1975": {"from_bus": "1510", "to_bus": "1240", "resistance": 0.00264, "reactance": 0.00744, "charging_susceptance": 0.00101, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.684663173575675e-13, "qf": null, "pt": null, "qt": null}, "1976": {"from_bus": "1891", "to_bus": "2151", "resistance": 0.01959, "reactance": 0.02942, "charging_susceptance": 0.00541, "branch_type": "line", "rating_long_term": 83.0, "rating_short_term": 83.0, "rating_emergency": 83.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.01030621635143, "qf": null, "pt": null, "qt": null}, "1977": {"from_bus": "1472", "to_bus": "1942", "resistance": 0.00372, "reactance": 0.00992, "charging_susceptance": 0.00096, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.869599183326881, "qf": null, "pt": null, "qt": null}, "1978": {"from_bus": "2107", "to_bus": "1793", "resistance": 0.02421, "reactance": 0.07669, "charging_susceptance": 0.00831, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -62.88044873404262, "qf": null, "pt": null, "qt": null}, "1979": {"from_bus": "1226", "to_bus": "1793", "resistance": 0.00769, "reactance": 0.02504, "charging_susceptance": 0.00253, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.359120465729998, "qf": null, "pt": null, "qt": null}, "1980": {"from_bus": "1227", "to_bus": "1794", "resistance": 0.00769, "reactance": 0.02504, "charging_susceptance": 0.00253, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.773759299588427, "qf": null, "pt": null, "qt": null}, "1981": {"from_bus": "1471", "to_bus": "1793", "resistance": 0.01926, "reactance": 0.06298, "charging_susceptance": 0.00636, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.038941047498973, "qf": null, "pt": null, "qt": null}, "1982": {"from_bus": "1655", "to_bus": "1335", "resistance": 0.00603, "reactance": 0.01686, "charging_susceptance": 0.00167, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.308922102589186, "qf": null, "pt": null, "qt": null}, "1983": {"from_bus": "1239", "to_bus": "1654", "resistance": 0.00405, "reactance": 0.01083, "charging_susceptance": 0.00137, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.922994855258512, "qf": null, "pt": null, "qt": null}, "1984": {"from_bus": "2057", "to_bus": "1952", "resistance": 0.02033, "reactance": 0.0624, "charging_susceptance": 0.00719, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.689693783653187, "qf": null, "pt": null, "qt": null}, "1985": {"from_bus": "1638", "to_bus": "1833", "resistance": 0.00512, "reactance": 0.01529, "charging_susceptance": 0.00187, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.97694212620264, "qf": null, "pt": null, "qt": null}, "1986": {"from_bus": "2056", "to_bus": "1836", "resistance": 0.01562, "reactance": 0.05107, "charging_susceptance": 0.00516, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.11030621634694, "qf": null, "pt": null, "qt": null}, "1987": {"from_bus": "1462", "to_bus": "2125", "resistance": 0.01736, "reactance": 0.02322, "charging_susceptance": 0.00464, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 36.433401191151994, "qf": null, "pt": null, "qt": null}, "1988": {"from_bus": "1640", "to_bus": "1511", "resistance": 0.00289, "reactance": 0.00934, "charging_susceptance": 0.00099, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -66.8916845738278, "qf": null, "pt": null, "qt": null}, "1989": {"from_bus": "1920", "to_bus": "1510", "resistance": 0.02207, "reactance": 0.07215, "charging_susceptance": 0.00729, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.1625140228781647, "qf": null, "pt": null, "qt": null}, "1990": {"from_bus": "1978", "to_bus": "1089", "resistance": 0.01636, "reactance": 0.02025, "charging_susceptance": 0.00421, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.359031687182803, "qf": null, "pt": null, "qt": null}, "1991": {"from_bus": "1228", "to_bus": "1612", "resistance": 0.00884, "reactance": 0.02802, "charging_susceptance": 0.00301, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.111803766222311, "qf": null, "pt": null, "qt": null}, "1992": {"from_bus": "1613", "to_bus": "1182", "resistance": 0.00479, "reactance": 0.01471, "charging_susceptance": 0.00168, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.411803766220952, "qf": null, "pt": null, "qt": null}, "1993": {"from_bus": "1511", "to_bus": "1202", "resistance": 0.01793, "reactance": 0.04463, "charging_susceptance": 0.00544, "branch_type": "line", "rating_long_term": 105.0, "rating_short_term": 105.0, "rating_emergency": 105.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.63994220852641, "qf": null, "pt": null, "qt": null}, "1994": {"from_bus": "1158", "to_bus": "1219", "resistance": 0.01347, "reactance": 0.04264, "charging_susceptance": 0.00462, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.838621535305496, "qf": null, "pt": null, "qt": null}, "1995": {"from_bus": "1156", "to_bus": "1158", "resistance": 0.00463, "reactance": 0.01331, "charging_susceptance": 0.00176, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.7386215353102183, "qf": null, "pt": null, "qt": null}, "1996": {"from_bus": "1180", "to_bus": "1158", "resistance": 8e-05, "reactance": 0.00017, "charging_susceptance": 3e-05, "branch_type": "line", "rating_long_term": 98.0, "rating_short_term": 98.0, "rating_emergency": 98.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.100000000003693, "qf": null, "pt": null, "qt": null}, "1997": {"from_bus": "1868", "to_bus": "1562", "resistance": 0.04025, "reactance": 0.07132, "charging_susceptance": 0.00662, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.279079381173808, "qf": null, "pt": null, "qt": null}, "1998": {"from_bus": "1763", "to_bus": "1868", "resistance": 0.02702, "reactance": 0.05752, "charging_susceptance": 0.00544, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.405471005709174, "qf": null, "pt": null, "qt": null}, "1999": {"from_bus": "1822", "to_bus": "1763", "resistance": 0.00066, "reactance": 0.00107, "charging_susceptance": 0.00018, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.8054710057107, "qf": null, "pt": null, "qt": null}, "2000": {"from_bus": "1761", "to_bus": "1763", "resistance": 0.00017, "reactance": 0.00041, "charging_susceptance": 5e-05, "branch_type": "line", "rating_long_term": 104.0, "rating_short_term": 104.0, "rating_emergency": 104.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.599999999997517, "qf": null, "pt": null, "qt": null}, "2001": {"from_bus": "1709", "to_bus": "1282", "resistance": 0.00215, "reactance": 0.00612, "charging_susceptance": 0.00083, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 64.23994220852877, "qf": null, "pt": null, "qt": null}, "2002": {"from_bus": "1982", "to_bus": "1590", "resistance": 0.01306, "reactance": 0.04157, "charging_susceptance": 0.00445, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -74.8711809095408, "qf": null, "pt": null, "qt": null}, "2003": {"from_bus": "2092", "to_bus": "1132", "resistance": 0.01, "reactance": 0.02306, "charging_susceptance": 0.00305, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.779727055296032, "qf": null, "pt": null, "qt": null}, "2004": {"from_bus": "2113", "to_bus": "2092", "resistance": 0.00587, "reactance": 0.01835, "charging_susceptance": 0.00202, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 41.77972705529985, "qf": null, "pt": null, "qt": null}, "2005": {"from_bus": "2136", "to_bus": "2092", "resistance": 8e-05, "reactance": 0.00033, "charging_susceptance": 4e-05, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.000000000004823, "qf": null, "pt": null, "qt": null}, "2006": {"from_bus": "1076", "to_bus": "2136", "resistance": 0.00033, "reactance": 0.00099, "charging_susceptance": 0.00013, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.762455043696704e-13, "qf": null, "pt": null, "qt": null}, "2007": {"from_bus": "2134", "to_bus": "2136", "resistance": 0.00446, "reactance": 0.01273, "charging_susceptance": 0.00172, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.999999999999986, "qf": null, "pt": null, "qt": null}, "2008": {"from_bus": "1067", "to_bus": "1332", "resistance": 0.01397, "reactance": 0.04405, "charging_susceptance": 0.00478, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.0154156346679963, "qf": null, "pt": null, "qt": null}, "2009": {"from_bus": "1815", "to_bus": "1512", "resistance": 0.02281, "reactance": 0.06, "charging_susceptance": 0.00958, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -68.67694212620164, "qf": null, "pt": null, "qt": null}, "2010": {"from_bus": "1660", "to_bus": "1769", "resistance": 0.00669, "reactance": 0.0162, "charging_susceptance": 0.00254, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 37.21625744598375, "qf": null, "pt": null, "qt": null}, "2011": {"from_bus": "1165", "to_bus": "1868", "resistance": 0.02256, "reactance": 0.04314, "charging_susceptance": 0.004, "branch_type": "line", "rating_long_term": 75.0, "rating_short_term": 75.0, "rating_emergency": 75.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.09999999999998, "qf": null, "pt": null, "qt": null}, "2012": {"from_bus": "1660", "to_bus": "1415", "resistance": 0.00446, "reactance": 0.01215, "charging_susceptance": 0.00124, "branch_type": "line", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.279727055296895, "qf": null, "pt": null, "qt": null}, "2013": {"from_bus": "1416", "to_bus": "1132", "resistance": 0.0057, "reactance": 0.01636, "charging_susceptance": 0.00222, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.279727055296057, "qf": null, "pt": null, "qt": null}, "2014": {"from_bus": "2076", "to_bus": "1659", "resistance": 0.01364, "reactance": 0.03446, "charging_susceptance": 0.00363, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.590120498908693, "qf": null, "pt": null, "qt": null}, "2015": {"from_bus": "1421", "to_bus": "1659", "resistance": 0.01769, "reactance": 0.04438, "charging_susceptance": 0.00468, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.009879501093135, "qf": null, "pt": null, "qt": null}, "2016": {"from_bus": "1813", "to_bus": "1421", "resistance": 0.00488, "reactance": 0.01306, "charging_susceptance": 0.0016, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.309879501092027, "qf": null, "pt": null, "qt": null}, "2017": {"from_bus": "1421", "to_bus": "1419", "resistance": 0.00091, "reactance": 0.00215, "charging_susceptance": 0.00023, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.30000000000068, "qf": null, "pt": null, "qt": null}, "2018": {"from_bus": "1660", "to_bus": "1407", "resistance": 0.01669, "reactance": 0.04364, "charging_susceptance": 0.00566, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.136530390686968, "qf": null, "pt": null, "qt": null}, "2019": {"from_bus": "1315", "to_bus": "1391", "resistance": 0.00289, "reactance": 0.00802, "charging_susceptance": 0.0008, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.73653039068786, "qf": null, "pt": null, "qt": null}, "2020": {"from_bus": "1406", "to_bus": "1315", "resistance": 0.00595, "reactance": 0.00992, "charging_susceptance": 0.00237, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -56.23653039068738, "qf": null, "pt": null, "qt": null}, "2021": {"from_bus": "1315", "to_bus": "1313", "resistance": 0.0024, "reactance": 0.00455, "charging_susceptance": 0.00075, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.500000000000148, "qf": null, "pt": null, "qt": null}, "2022": {"from_bus": "1635", "to_bus": "1858", "resistance": 0.00893, "reactance": 0.02926, "charging_susceptance": 0.00295, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.08318996251675, "qf": null, "pt": null, "qt": null}, "2023": {"from_bus": "1678", "to_bus": "1635", "resistance": 0.00496, "reactance": 0.01612, "charging_susceptance": 0.00164, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.5831899625164217, "qf": null, "pt": null, "qt": null}, "2024": {"from_bus": "1633", "to_bus": "1635", "resistance": 0.00231, "reactance": 0.00388, "charging_susceptance": 0.00039, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.4999999999998535, "qf": null, "pt": null, "qt": null}, "2025": {"from_bus": "1299", "to_bus": "1857", "resistance": 0.00083, "reactance": 0.00256, "charging_susceptance": 0.00027, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.323966145190653, "qf": null, "pt": null, "qt": null}, "2026": {"from_bus": "1078", "to_bus": "1299", "resistance": 0.00793, "reactance": 0.02595, "charging_susceptance": 0.00262, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.923966145184195, "qf": null, "pt": null, "qt": null}, "2027": {"from_bus": "1297", "to_bus": "1299", "resistance": 0.00025, "reactance": 0.00058, "charging_susceptance": 8e-05, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.400000000002672, "qf": null, "pt": null, "qt": null}, "2028": {"from_bus": "1644", "to_bus": "1858", "resistance": 0.00802, "reactance": 0.02471, "charging_susceptance": 0.0025, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.740388752510858, "qf": null, "pt": null, "qt": null}, "2029": {"from_bus": "1643", "to_bus": "1857", "resistance": 0.0081, "reactance": 0.0257, "charging_susceptance": 0.00258, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.766710955884244, "qf": null, "pt": null, "qt": null}, "2030": {"from_bus": "1859", "to_bus": "1987", "resistance": 0.01446, "reactance": 0.04132, "charging_susceptance": 0.0055, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.08058469020834, "qf": null, "pt": null, "qt": null}, "2031": {"from_bus": "1898", "to_bus": "1944", "resistance": 0.01008, "reactance": 0.03182, "charging_susceptance": 0.00345, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.298381241969864, "qf": null, "pt": null, "qt": null}, "2032": {"from_bus": "1411", "to_bus": "1453", "resistance": 0.00372, "reactance": 0.01207, "charging_susceptance": 0.00122, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.499999999999979, "qf": null, "pt": null, "qt": null}, "2033": {"from_bus": "1607", "to_bus": "1704", "resistance": 0.00223, "reactance": 0.0062, "charging_susceptance": 0.00084, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 27.838621535307794, "qf": null, "pt": null, "qt": null}, "2034": {"from_bus": "2035", "to_bus": "2018", "resistance": 0.00959, "reactance": 0.03107, "charging_susceptance": 0.00317, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.382531052583364, "qf": null, "pt": null, "qt": null}, "2035": {"from_bus": "1663", "to_bus": "1847", "resistance": 0.00099, "reactance": 0.00298, "charging_susceptance": 0.00036, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -109.00000000000092, "qf": null, "pt": null, "qt": null}, "2036": {"from_bus": "1869", "to_bus": "1663", "resistance": 0.00579, "reactance": 0.01868, "charging_susceptance": 0.0019, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -113.99999999999963, "qf": null, "pt": null, "qt": null}, "2037": {"from_bus": "1661", "to_bus": "1663", "resistance": 0.00083, "reactance": 0.00231, "charging_susceptance": 0.0003, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.000000000000327, "qf": null, "pt": null, "qt": null}, "2038": {"from_bus": "2062", "to_bus": "1868", "resistance": 0.0119, "reactance": 0.03686, "charging_susceptance": 0.00418, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 85.2845503868829, "qf": null, "pt": null, "qt": null}, "2039": {"from_bus": "1362", "to_bus": "1161", "resistance": 0.00421, "reactance": 0.01355, "charging_susceptance": 0.0014, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.543222876836813, "qf": null, "pt": null, "qt": null}, "2040": {"from_bus": "1962", "to_bus": "1508", "resistance": 0.00521, "reactance": 0.01496, "charging_susceptance": 0.00198, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.012719311384913, "qf": null, "pt": null, "qt": null}, "2041": {"from_bus": "2098", "to_bus": "1702", "resistance": 0.00479, "reactance": 0.01471, "charging_susceptance": 0.00176, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -64.3278433746286, "qf": null, "pt": null, "qt": null}, "2042": {"from_bus": "1208", "to_bus": "2098", "resistance": 0.00174, "reactance": 0.00579, "charging_susceptance": 0.00065, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.32784337463205, "qf": null, "pt": null, "qt": null}, "2043": {"from_bus": "2096", "to_bus": "2098", "resistance": 8e-05, "reactance": 0.00017, "charging_susceptance": 2e-05, "branch_type": "line", "rating_long_term": 98.0, "rating_short_term": 98.0, "rating_emergency": 98.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.9999999999998375, "qf": null, "pt": null, "qt": null}, "2044": {"from_bus": "1208", "to_bus": "1840", "resistance": 0.00124, "reactance": 0.00421, "charging_susceptance": 0.00042, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 47.22784337463227, "qf": null, "pt": null, "qt": null}, "2045": {"from_bus": "1662", "to_bus": "1847", "resistance": 0.00149, "reactance": 0.0043, "charging_susceptance": 0.00058, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.9000000000004, "qf": null, "pt": null, "qt": null}, "2046": {"from_bus": "1154", "to_bus": "1596", "resistance": 0.00678, "reactance": 0.02215, "charging_susceptance": 0.00225, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.749471742144014, "qf": null, "pt": null, "qt": null}, "2047": {"from_bus": "1300", "to_bus": "1647", "resistance": 0.0081, "reactance": 0.02066, "charging_susceptance": 0.00231, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.579084420157884, "qf": null, "pt": null, "qt": null}, "2048": {"from_bus": "1858", "to_bus": "1300", "resistance": 0.0005, "reactance": 0.00157, "charging_susceptance": 0.00016, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.979084420160035, "qf": null, "pt": null, "qt": null}, "2049": {"from_bus": "1300", "to_bus": "1298", "resistance": 0.00091, "reactance": 0.00264, "charging_susceptance": 0.00036, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.400000000000594, "qf": null, "pt": null, "qt": null}, "2050": {"from_bus": "1355", "to_bus": "1188", "resistance": 0.00174, "reactance": 0.00496, "charging_susceptance": 0.00065, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.8999999999999075, "qf": null, "pt": null, "qt": null}, "2051": {"from_bus": "2063", "to_bus": "1548", "resistance": 0.01298, "reactance": 0.04074, "charging_susceptance": 0.0045, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.88458436534092, "qf": null, "pt": null, "qt": null}, "2052": {"from_bus": "1789", "to_bus": "1963", "resistance": 0.0038, "reactance": 0.01231, "charging_susceptance": 0.00124, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.17603385481625, "qf": null, "pt": null, "qt": null}, "2053": {"from_bus": "1636", "to_bus": "1789", "resistance": 0.00669, "reactance": 0.02198, "charging_susceptance": 0.00222, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.276033854816696, "qf": null, "pt": null, "qt": null}, "2054": {"from_bus": "1079", "to_bus": "1636", "resistance": 0.00446, "reactance": 0.01463, "charging_susceptance": 0.00148, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.8760338548168676, "qf": null, "pt": null, "qt": null}, "2055": {"from_bus": "1789", "to_bus": "1787", "resistance": 0.00116, "reactance": 0.00256, "charging_susceptance": 0.00025, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.90000000000018, "qf": null, "pt": null, "qt": null}, "2056": {"from_bus": "1634", "to_bus": "1636", "resistance": 0.00231, "reactance": 0.00388, "charging_susceptance": 0.00039, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.399999999999998, "qf": null, "pt": null, "qt": null}, "2057": {"from_bus": "1962", "to_bus": "1364", "resistance": 0.00446, "reactance": 0.01455, "charging_susceptance": 0.00149, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.88012458091568, "qf": null, "pt": null, "qt": null}, "2058": {"from_bus": "1453", "to_bus": "2053", "resistance": 0.00331, "reactance": 0.01066, "charging_susceptance": 0.0011, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.699999999999965, "qf": null, "pt": null, "qt": null}, "2059": {"from_bus": "1453", "to_bus": "1247", "resistance": 0.0014, "reactance": 0.00455, "charging_susceptance": 0.00046, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.93961851719183e-14, "qf": null, "pt": null, "qt": null}, "2060": {"from_bus": "1705", "to_bus": "1218", "resistance": 0.0024, "reactance": 0.00678, "charging_susceptance": 0.00091, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.438621535306172, "qf": null, "pt": null, "qt": null}, "2061": {"from_bus": "2063", "to_bus": "1698", "resistance": 0.0038, "reactance": 0.01083, "charging_susceptance": 0.00145, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 85.55636387079862, "qf": null, "pt": null, "qt": null}, "2062": {"from_bus": "1848", "to_bus": "2064", "resistance": 0.01835, "reactance": 0.05744, "charging_susceptance": 0.00634, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.854198882957498, "qf": null, "pt": null, "qt": null}, "2063": {"from_bus": "1316", "to_bus": "1193", "resistance": 0.00099, "reactance": 0.00273, "charging_susceptance": 0.00037, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.089437246240276, "qf": null, "pt": null, "qt": null}, "2064": {"from_bus": "1740", "to_bus": "1316", "resistance": 0.00149, "reactance": 0.0043, "charging_susceptance": 0.00057, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.08943724624129, "qf": null, "pt": null, "qt": null}, "2065": {"from_bus": "1316", "to_bus": "1314", "resistance": 0.00132, "reactance": 0.00364, "charging_susceptance": 0.00049, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.876063414438333e-13, "qf": null, "pt": null, "qt": null}, "2066": {"from_bus": "1417", "to_bus": "1131", "resistance": 0.00273, "reactance": 0.00785, "charging_susceptance": 0.00102, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 27.8162574460046, "qf": null, "pt": null, "qt": null}, "2067": {"from_bus": "2133", "to_bus": "1417", "resistance": 0.00223, "reactance": 0.00736, "charging_susceptance": 0.00075, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 27.81625744600441, "qf": null, "pt": null, "qt": null}, "2068": {"from_bus": "2130", "to_bus": "2133", "resistance": 8e-05, "reactance": 0.00017, "charging_susceptance": 2e-05, "branch_type": "line", "rating_long_term": 98.0, "rating_short_term": 98.0, "rating_emergency": 98.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 27.8162574459953, "qf": null, "pt": null, "qt": null}, "2069": {"from_bus": "2132", "to_bus": "2133", "resistance": 0.0, "reactance": 0.00083, "charging_susceptance": 1e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.8174531989369102e-12, "qf": null, "pt": null, "qt": null}, "2070": {"from_bus": "1475", "to_bus": "1331", "resistance": 0.00107, "reactance": 0.00339, "charging_susceptance": 0.00038, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.58756629629171, "qf": null, "pt": null, "qt": null}, "2071": {"from_bus": "2060", "to_bus": "1475", "resistance": 0.00455, "reactance": 0.01355, "charging_susceptance": 0.00164, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.187566296293827, "qf": null, "pt": null, "qt": null}, "2072": {"from_bus": "1475", "to_bus": "1473", "resistance": 0.00116, "reactance": 0.0014, "charging_susceptance": 0.0003, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.4000000000000907, "qf": null, "pt": null, "qt": null}, "2073": {"from_bus": "1135", "to_bus": "1331", "resistance": 0.00107, "reactance": 0.00339, "charging_susceptance": 0.00038, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -45.14650694244519, "qf": null, "pt": null, "qt": null}, "2074": {"from_bus": "2105", "to_bus": "1135", "resistance": 0.00388, "reactance": 0.01207, "charging_susceptance": 0.00134, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.0465069424452, "qf": null, "pt": null, "qt": null}, "2075": {"from_bus": "1133", "to_bus": "1135", "resistance": 0.00066, "reactance": 0.00182, "charging_susceptance": 0.00024, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.099999999999549, "qf": null, "pt": null, "qt": null}, "2076": {"from_bus": "1496", "to_bus": "1331", "resistance": 0.00934, "reactance": 0.0257, "charging_susceptance": 0.00253, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.612090200723692, "qf": null, "pt": null, "qt": null}, "2077": {"from_bus": "1943", "to_bus": "1496", "resistance": 0.0057, "reactance": 0.01479, "charging_susceptance": 0.0015, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.31209020072371, "qf": null, "pt": null, "qt": null}, "2078": {"from_bus": "1496", "to_bus": "1493", "resistance": 0.00554, "reactance": 0.00959, "charging_susceptance": 0.00095, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.299999999999804, "qf": null, "pt": null, "qt": null}, "2079": {"from_bus": "1543", "to_bus": "1331", "resistance": 0.01504, "reactance": 0.04033, "charging_susceptance": 0.00401, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.825472949521176, "qf": null, "pt": null, "qt": null}, "2080": {"from_bus": "1944", "to_bus": "1543", "resistance": 8e-05, "reactance": 0.00025, "charging_susceptance": 2e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.62547294952322, "qf": null, "pt": null, "qt": null}, "2081": {"from_bus": "1542", "to_bus": "1543", "resistance": 0.00017, "reactance": 0.00041, "charging_susceptance": 6e-05, "branch_type": "line", "rating_long_term": 104.0, "rating_short_term": 104.0, "rating_emergency": 104.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.799999999999244, "qf": null, "pt": null, "qt": null}, "2082": {"from_bus": "1589", "to_bus": "1513", "resistance": 0.0005, "reactance": 0.00149, "charging_susceptance": 0.00017, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.692872246166225, "qf": null, "pt": null, "qt": null}, "2083": {"from_bus": "1589", "to_bus": "1513", "resistance": 0.0005, "reactance": 0.00149, "charging_susceptance": 0.00017, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.692872246166225, "qf": null, "pt": null, "qt": null}, "2084": {"from_bus": "1359", "to_bus": "1330", "resistance": 0.01256, "reactance": 0.03975, "charging_susceptance": 0.0044, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.506017437033178, "qf": null, "pt": null, "qt": null}, "2085": {"from_bus": "1361", "to_bus": "1359", "resistance": 0.00025, "reactance": 0.00083, "charging_susceptance": 9e-05, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.606017437033785, "qf": null, "pt": null, "qt": null}, "2086": {"from_bus": "1589", "to_bus": "1361", "resistance": 0.00058, "reactance": 0.00174, "charging_susceptance": 0.00019, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.60601743703245, "qf": null, "pt": null, "qt": null}, "2087": {"from_bus": "1356", "to_bus": "1359", "resistance": 0.00041, "reactance": 0.00132, "charging_susceptance": 0.00013, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.09999999999988, "qf": null, "pt": null, "qt": null}, "2088": {"from_bus": "1880", "to_bus": "1332", "resistance": 0.00876, "reactance": 0.02744, "charging_susceptance": 0.00304, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.015415634668817, "qf": null, "pt": null, "qt": null}, "2089": {"from_bus": "1358", "to_bus": "1880", "resistance": 0.00364, "reactance": 0.01149, "charging_susceptance": 0.00127, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.215415634668773, "qf": null, "pt": null, "qt": null}, "2090": {"from_bus": "1590", "to_bus": "1358", "resistance": 0.00099, "reactance": 0.00339, "charging_susceptance": 0.00038, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.215415634668485, "qf": null, "pt": null, "qt": null}, "2091": {"from_bus": "1879", "to_bus": "1880", "resistance": 0.00207, "reactance": 0.00603, "charging_susceptance": 0.00079, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.19999999999994, "qf": null, "pt": null, "qt": null}, "2092": {"from_bus": "1246", "to_bus": "2095", "resistance": 0.00149, "reactance": 0.00496, "charging_susceptance": 0.0005, "branch_type": "line", "rating_long_term": 84.0, "rating_short_term": 84.0, "rating_emergency": 84.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.520915579839845, "qf": null, "pt": null, "qt": null}, "2093": {"from_bus": "1648", "to_bus": "1246", "resistance": 0.00496, "reactance": 0.01306, "charging_susceptance": 0.00151, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.5209155798396243, "qf": null, "pt": null, "qt": null}, "2094": {"from_bus": "1245", "to_bus": "1246", "resistance": 0.00066, "reactance": 0.00198, "charging_susceptance": 0.00026, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.9741297848245716e-12, "qf": null, "pt": null, "qt": null}, "2095": {"from_bus": "2064", "to_bus": "1739", "resistance": 0.0043, "reactance": 0.01364, "charging_susceptance": 0.00146, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.68943724624295, "qf": null, "pt": null, "qt": null}, "2096": {"from_bus": "1370", "to_bus": "1749", "resistance": 0.01198, "reactance": 0.03702, "charging_susceptance": 0.00418, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.950452571487816, "qf": null, "pt": null, "qt": null}, "2097": {"from_bus": "1610", "to_bus": "1188", "resistance": 0.00455, "reactance": 0.01405, "charging_susceptance": 0.0016, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.216652756023336, "qf": null, "pt": null, "qt": null}, "2098": {"from_bus": "2035", "to_bus": "2019", "resistance": 0.00421, "reactance": 0.00917, "charging_susceptance": 0.00216, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -51.55250744394196, "qf": null, "pt": null, "qt": null}, "2099": {"from_bus": "1839", "to_bus": "1142", "resistance": 0.00579, "reactance": 0.01529, "charging_susceptance": 0.0016, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.92784337463046, "qf": null, "pt": null, "qt": null}, "2100": {"from_bus": "1567", "to_bus": "1142", "resistance": 0.00132, "reactance": 0.00231, "charging_susceptance": 0.00023, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.100000000000268, "qf": null, "pt": null, "qt": null}, "2101": {"from_bus": "1568", "to_bus": "1143", "resistance": 0.00132, "reactance": 0.00231, "charging_susceptance": 0.00023, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.700000000000424, "qf": null, "pt": null, "qt": null}, "2102": {"from_bus": "2065", "to_bus": "1883", "resistance": 0.00289, "reactance": 0.00719, "charging_susceptance": 0.00076, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.199999999999845, "qf": null, "pt": null, "qt": null}, "2103": {"from_bus": "2066", "to_bus": "1884", "resistance": 0.00289, "reactance": 0.00719, "charging_susceptance": 0.00076, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.199999999999823, "qf": null, "pt": null, "qt": null}, "2104": {"from_bus": "1850", "to_bus": "1330", "resistance": 0.00372, "reactance": 0.00917, "charging_susceptance": 0.00098, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.939651388012291, "qf": null, "pt": null, "qt": null}, "2105": {"from_bus": "2066", "to_bus": "1850", "resistance": 0.00463, "reactance": 0.01463, "charging_susceptance": 0.00159, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.43965138801272, "qf": null, "pt": null, "qt": null}, "2106": {"from_bus": "1849", "to_bus": "1850", "resistance": 0.00264, "reactance": 0.00579, "charging_susceptance": 0.00136, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.4999999999999956, "qf": null, "pt": null, "qt": null}, "2107": {"from_bus": "2065", "to_bus": "1330", "resistance": 0.00835, "reactance": 0.02388, "charging_susceptance": 0.00256, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.54347189023867, "qf": null, "pt": null, "qt": null}, "2108": {"from_bus": "1476", "to_bus": "1330", "resistance": 0.00157, "reactance": 0.00488, "charging_susceptance": 0.00055, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.2166527560276057, "qf": null, "pt": null, "qt": null}, "2109": {"from_bus": "1697", "to_bus": "1476", "resistance": 0.00744, "reactance": 0.02281, "charging_susceptance": 0.00261, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.416652756027588, "qf": null, "pt": null, "qt": null}, "2110": {"from_bus": "2074", "to_bus": "1697", "resistance": 0.00099, "reactance": 0.00331, "charging_susceptance": 0.00035, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.016652756027291, "qf": null, "pt": null, "qt": null}, "2111": {"from_bus": "1476", "to_bus": "1474", "resistance": 0.00074, "reactance": 0.00132, "charging_susceptance": 0.00031, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.200000000000198, "qf": null, "pt": null, "qt": null}, "2112": {"from_bus": "1695", "to_bus": "1697", "resistance": 0.00025, "reactance": 0.0005, "charging_susceptance": 5e-05, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.599999999999558, "qf": null, "pt": null, "qt": null}, "2113": {"from_bus": "1605", "to_bus": "1330", "resistance": 0.00752, "reactance": 0.02339, "charging_susceptance": 0.0026, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.952498987916528, "qf": null, "pt": null, "qt": null}, "2114": {"from_bus": "2008", "to_bus": "1641", "resistance": 0.01008, "reactance": 0.02496, "charging_susceptance": 0.00265, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.288625223184457, "qf": null, "pt": null, "qt": null}, "2115": {"from_bus": "2048", "to_bus": "2008", "resistance": 0.0119, "reactance": 0.03008, "charging_susceptance": 0.0032, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.411374776815645, "qf": null, "pt": null, "qt": null}, "2116": {"from_bus": "2006", "to_bus": "2008", "resistance": 0.00438, "reactance": 0.00545, "charging_susceptance": 0.00081, "branch_type": "line", "rating_long_term": 75.0, "rating_short_term": 75.0, "rating_emergency": 75.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.700000000000161, "qf": null, "pt": null, "qt": null}, "2117": {"from_bus": "2009", "to_bus": "1642", "resistance": 0.01008, "reactance": 0.02496, "charging_susceptance": 0.00265, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.484123081765541, "qf": null, "pt": null, "qt": null}, "2118": {"from_bus": "1826", "to_bus": "2009", "resistance": 0.00826, "reactance": 0.02132, "charging_susceptance": 0.00242, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.215876918234474, "qf": null, "pt": null, "qt": null}, "2119": {"from_bus": "2007", "to_bus": "2009", "resistance": 0.00413, "reactance": 0.00479, "charging_susceptance": 0.00072, "branch_type": "line", "rating_long_term": 73.0, "rating_short_term": 73.0, "rating_emergency": 73.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.699999999999719, "qf": null, "pt": null, "qt": null}, "2120": {"from_bus": "2065", "to_bus": "1929", "resistance": 0.0024, "reactance": 0.00694, "charging_susceptance": 0.0009, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.100000000000014, "qf": null, "pt": null, "qt": null}, "2121": {"from_bus": "1453", "to_bus": "1220", "resistance": 0.00314, "reactance": 0.01355, "charging_susceptance": 0.00135, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -67.95971087659011, "qf": null, "pt": null, "qt": null}, "2122": {"from_bus": "1641", "to_bus": "1365", "resistance": 0.00306, "reactance": 0.00355, "charging_susceptance": 0.00076, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.5999999999988037, "qf": null, "pt": null, "qt": null}, "2123": {"from_bus": "1521", "to_bus": "1604", "resistance": 0.00314, "reactance": 0.00959, "charging_susceptance": 0.00112, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.352498987915448, "qf": null, "pt": null, "qt": null}, "2124": {"from_bus": "1642", "to_bus": "1366", "resistance": 0.00314, "reactance": 0.00364, "charging_susceptance": 0.00078, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.6000000000001423, "qf": null, "pt": null, "qt": null}, "2125": {"from_bus": "1242", "to_bus": "1856", "resistance": 0.00107, "reactance": 0.00298, "charging_susceptance": 0.0004, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 74.91271931138328, "qf": null, "pt": null, "qt": null}, "2126": {"from_bus": "1943", "to_bus": "1242", "resistance": 0.00182, "reactance": 0.00529, "charging_susceptance": 0.00071, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 77.91271931138077, "qf": null, "pt": null, "qt": null}, "2127": {"from_bus": "1242", "to_bus": "1241", "resistance": 0.00058, "reactance": 0.00157, "charging_susceptance": 0.00021, "branch_type": "line", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.0000000000014846, "qf": null, "pt": null, "qt": null}, "2128": {"from_bus": "1608", "to_bus": "1853", "resistance": 0.00314, "reactance": 0.02124, "charging_susceptance": 0.00243, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.09591048624171, "qf": null, "pt": null, "qt": null}, "2129": {"from_bus": "1189", "to_bus": "1502", "resistance": 0.00496, "reactance": 0.01628, "charging_susceptance": 0.00164, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 95.88240075432564, "qf": null, "pt": null, "qt": null}, "2130": {"from_bus": "2065", "to_bus": "1596", "resistance": 0.00405, "reactance": 0.01264, "charging_susceptance": 0.0014, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.295970878156264, "qf": null, "pt": null, "qt": null}, "2131": {"from_bus": "1098", "to_bus": "1643", "resistance": 0.00198, "reactance": 0.00612, "charging_susceptance": 0.00068, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.6850910122498297, "qf": null, "pt": null, "qt": null}, "2132": {"from_bus": "2095", "to_bus": "1098", "resistance": 0.00496, "reactance": 0.01545, "charging_susceptance": 0.00171, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.5149089877519066, "qf": null, "pt": null, "qt": null}, "2133": {"from_bus": "1098", "to_bus": "1096", "resistance": 0.00107, "reactance": 0.0019, "charging_susceptance": 0.00019, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.200000000001566, "qf": null, "pt": null, "qt": null}, "2134": {"from_bus": "1460", "to_bus": "1644", "resistance": 0.00231, "reactance": 0.00752, "charging_susceptance": 0.00079, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.18132372689171922, "qf": null, "pt": null, "qt": null}, "2135": {"from_bus": "1846", "to_bus": "1460", "resistance": 0.0057, "reactance": 0.01818, "charging_susceptance": 0.00196, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.61867627310253, "qf": null, "pt": null, "qt": null}, "2136": {"from_bus": "1459", "to_bus": "1460", "resistance": 8e-05, "reactance": 0.00017, "charging_susceptance": 2e-05, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.800000000001926, "qf": null, "pt": null, "qt": null}, "2137": {"from_bus": "1454", "to_bus": "2025", "resistance": 0.0019, "reactance": 0.00455, "charging_susceptance": 0.00091, "branch_type": "line", "rating_long_term": 103.0, "rating_short_term": 103.0, "rating_emergency": 103.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.699999999999989, "qf": null, "pt": null, "qt": null}, "2138": {"from_bus": "2026", "to_bus": "1453", "resistance": 0.0014, "reactance": 0.00471, "charging_susceptance": 0.00048, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.43367397062767, "qf": null, "pt": null, "qt": null}, "2139": {"from_bus": "1143", "to_bus": "2026", "resistance": 0.0081, "reactance": 0.02298, "charging_susceptance": 0.00239, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -46.73367397062743, "qf": null, "pt": null, "qt": null}, "2140": {"from_bus": "2024", "to_bus": "2026", "resistance": 0.0005, "reactance": 0.0014, "charging_susceptance": 0.00017, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.700000000000147, "qf": null, "pt": null, "qt": null}, "2141": {"from_bus": "1321", "to_bus": "1332", "resistance": 0.00752, "reactance": 0.02347, "charging_susceptance": 0.00235, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.1000000000005423, "qf": null, "pt": null, "qt": null}, "2142": {"from_bus": "1494", "to_bus": "1321", "resistance": 0.00033, "reactance": 0.00116, "charging_susceptance": 0.00012, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.1000000000008456, "qf": null, "pt": null, "qt": null}, "2143": {"from_bus": "1319", "to_bus": "1321", "resistance": 0.0024, "reactance": 0.00727, "charging_susceptance": 0.00087, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.690089405505783e-14, "qf": null, "pt": null, "qt": null}, "2144": {"from_bus": "2036", "to_bus": "2122", "resistance": 0.0081, "reactance": 0.02496, "charging_susceptance": 0.00284, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.099999999997905, "qf": null, "pt": null, "qt": null}, "2145": {"from_bus": "1775", "to_bus": "1060", "resistance": 0.00364, "reactance": 0.01149, "charging_susceptance": 0.00123, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.50316879840716, "qf": null, "pt": null, "qt": null}, "2146": {"from_bus": "1105", "to_bus": "1775", "resistance": 0.00157, "reactance": 0.00463, "charging_susceptance": 0.00057, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.90316879840675, "qf": null, "pt": null, "qt": null}, "2147": {"from_bus": "1775", "to_bus": "1773", "resistance": 0.00231, "reactance": 0.00694, "charging_susceptance": 0.00072, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.5999999999998575, "qf": null, "pt": null, "qt": null}, "2148": {"from_bus": "2002", "to_bus": "1232", "resistance": 0.0019, "reactance": 0.0057, "charging_susceptance": 0.00061, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.903168798404657, "qf": null, "pt": null, "qt": null}, "2149": {"from_bus": "1099", "to_bus": "2003", "resistance": 0.0057, "reactance": 0.01744, "charging_susceptance": 0.00187, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.135824567592895, "qf": null, "pt": null, "qt": null}, "2150": {"from_bus": "2095", "to_bus": "1099", "resistance": 0.00496, "reactance": 0.01545, "charging_susceptance": 0.00171, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.035824567591486, "qf": null, "pt": null, "qt": null}, "2151": {"from_bus": "1099", "to_bus": "1097", "resistance": 0.00107, "reactance": 0.0019, "charging_susceptance": 0.00019, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.0999999999993748, "qf": null, "pt": null, "qt": null}, "2152": {"from_bus": "1454", "to_bus": "1996", "resistance": 0.00521, "reactance": 0.01603, "charging_susceptance": 0.00183, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.15143682442957, "qf": null, "pt": null, "qt": null}, "2153": {"from_bus": "1673", "to_bus": "1512", "resistance": 0.01339, "reactance": 0.04223, "charging_susceptance": 0.00461, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.55522245260311, "qf": null, "pt": null, "qt": null}, "2154": {"from_bus": "2022", "to_bus": "1673", "resistance": 0.00785, "reactance": 0.02529, "charging_susceptance": 0.00263, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -45.65522245260304, "qf": null, "pt": null, "qt": null}, "2155": {"from_bus": "1673", "to_bus": "1671", "resistance": 0.00388, "reactance": 0.01281, "charging_susceptance": 0.00126, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.900000000000045, "qf": null, "pt": null, "qt": null}, "2156": {"from_bus": "1672", "to_bus": "1263", "resistance": 0.00876, "reactance": 0.0281, "charging_susceptance": 0.00298, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.78801937726573, "qf": null, "pt": null, "qt": null}, "2157": {"from_bus": "1585", "to_bus": "1672", "resistance": 0.01116, "reactance": 0.03504, "charging_susceptance": 0.00382, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.78801937726586, "qf": null, "pt": null, "qt": null}, "2158": {"from_bus": "1512", "to_bus": "1585", "resistance": 0.00231, "reactance": 0.00719, "charging_susceptance": 0.00079, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.788019377266046, "qf": null, "pt": null, "qt": null}, "2159": {"from_bus": "1672", "to_bus": "1670", "resistance": 0.0038, "reactance": 0.0124, "charging_susceptance": 0.00126, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.00000000000022, "qf": null, "pt": null, "qt": null}, "2160": {"from_bus": "1585", "to_bus": "1583", "resistance": 0.00322, "reactance": 0.00554, "charging_susceptance": 0.00054, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.999999999999992, "qf": null, "pt": null, "qt": null}, "2161": {"from_bus": "2002", "to_bus": "1643", "resistance": 0.00545, "reactance": 0.01702, "charging_susceptance": 0.00187, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.734256974598555, "qf": null, "pt": null, "qt": null}, "2162": {"from_bus": "2121", "to_bus": "2066", "resistance": 0.00488, "reactance": 0.01207, "charging_susceptance": 0.00144, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.550452571485954, "qf": null, "pt": null, "qt": null}, "2163": {"from_bus": "1369", "to_bus": "2120", "resistance": 0.00273, "reactance": 0.00785, "charging_susceptance": 0.00081, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.050452571486831, "qf": null, "pt": null, "qt": null}, "2164": {"from_bus": "1600", "to_bus": "1811", "resistance": 0.00289, "reactance": 0.00868, "charging_susceptance": 0.00103, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.764961503476984, "qf": null, "pt": null, "qt": null}, "2165": {"from_bus": "2036", "to_bus": "1600", "resistance": 0.00595, "reactance": 0.01942, "charging_susceptance": 0.00199, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.764961503477504, "qf": null, "pt": null, "qt": null}, "2166": {"from_bus": "1600", "to_bus": "1598", "resistance": 0.00529, "reactance": 0.00909, "charging_susceptance": 0.0009, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.000000000000058, "qf": null, "pt": null, "qt": null}, "2167": {"from_bus": "1253", "to_bus": "1454", "resistance": 0.0014, "reactance": 0.00455, "charging_susceptance": 0.00046, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.39999999999882, "qf": null, "pt": null, "qt": null}, "2168": {"from_bus": "1274", "to_bus": "1253", "resistance": 0.00512, "reactance": 0.01554, "charging_susceptance": 0.00186, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.499999999998394, "qf": null, "pt": null, "qt": null}, "2169": {"from_bus": "1252", "to_bus": "1253", "resistance": 0.00033, "reactance": 0.00107, "charging_susceptance": 0.00011, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.900000000000618, "qf": null, "pt": null, "qt": null}, "2170": {"from_bus": "1958", "to_bus": "1877", "resistance": 0.00678, "reactance": 0.02025, "charging_susceptance": 0.00244, "branch_type": "line", "rating_long_term": 105.0, "rating_short_term": 105.0, "rating_emergency": 105.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.6000000000001195, "qf": null, "pt": null, "qt": null}, "2171": {"from_bus": "2123", "to_bus": "1878", "resistance": 0.00802, "reactance": 0.02554, "charging_susceptance": 0.00272, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.09999999999828, "qf": null, "pt": null, "qt": null}, "2172": {"from_bus": "1976", "to_bus": "1821", "resistance": 0.00727, "reactance": 0.00975, "charging_susceptance": 0.00189, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.30547100570564, "qf": null, "pt": null, "qt": null}, "2173": {"from_bus": "2064", "to_bus": "1131", "resistance": 0.01785, "reactance": 0.05826, "charging_susceptance": 0.00589, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 70.0115251014513, "qf": null, "pt": null, "qt": null}, "2174": {"from_bus": "2065", "to_bus": "1254", "resistance": 0.00314, "reactance": 0.00785, "charging_susceptance": 0.00086, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.9475010120832565, "qf": null, "pt": null, "qt": null}, "2175": {"from_bus": "1696", "to_bus": "1255", "resistance": 0.00579, "reactance": 0.01595, "charging_susceptance": 0.00189, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.4475010120825522, "qf": null, "pt": null, "qt": null}, "2176": {"from_bus": "1520", "to_bus": "1696", "resistance": 0.00207, "reactance": 0.0062, "charging_susceptance": 0.00077, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.752498987916611, "qf": null, "pt": null, "qt": null}, "2177": {"from_bus": "1694", "to_bus": "1696", "resistance": 0.00025, "reactance": 0.0005, "charging_susceptance": 5e-05, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.2000000000011797, "qf": null, "pt": null, "qt": null}, "2178": {"from_bus": "2018", "to_bus": "1738", "resistance": 0.00744, "reactance": 0.02289, "charging_susceptance": 0.00262, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.07981604392799, "qf": null, "pt": null, "qt": null}, "2179": {"from_bus": "1737", "to_bus": "1513", "resistance": 0.01207, "reactance": 0.03926, "charging_susceptance": 0.00399, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.9999999999999998, "qf": null, "pt": null, "qt": null}, "2180": {"from_bus": "1876", "to_bus": "1513", "resistance": 0.0005, "reactance": 0.0038, "charging_susceptance": 0.00038, "branch_type": "line", "rating_long_term": 152.0, "rating_short_term": 152.0, "rating_emergency": 152.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.00989604050165, "qf": null, "pt": null, "qt": null}, "2181": {"from_bus": "1930", "to_bus": "1876", "resistance": 0.0081, "reactance": 0.05248, "charging_susceptance": 0.00524, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.909896040501573, "qf": null, "pt": null, "qt": null}, "2182": {"from_bus": "2066", "to_bus": "1930", "resistance": 0.00769, "reactance": 0.02413, "charging_susceptance": 0.00266, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.509896040501476, "qf": null, "pt": null, "qt": null}, "2183": {"from_bus": "1874", "to_bus": "1876", "resistance": 0.00058, "reactance": 0.00174, "charging_susceptance": 0.00023, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.100000000000151, "qf": null, "pt": null, "qt": null}, "2184": {"from_bus": "1928", "to_bus": "1930", "resistance": 0.00223, "reactance": 0.00719, "charging_susceptance": 0.00075, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.399999999999752, "qf": null, "pt": null, "qt": null}, "2185": {"from_bus": "1812", "to_bus": "1095", "resistance": 0.00281, "reactance": 0.00851, "charging_susceptance": 0.00098, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.264961503479434, "qf": null, "pt": null, "qt": null}, "2186": {"from_bus": "1599", "to_bus": "1094", "resistance": 0.00347, "reactance": 0.0114, "charging_susceptance": 0.00115, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.1119806227319935, "qf": null, "pt": null, "qt": null}, "2187": {"from_bus": "1262", "to_bus": "1599", "resistance": 0.00529, "reactance": 0.01719, "charging_susceptance": 0.00176, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.9880193772682387, "qf": null, "pt": null, "qt": null}, "2188": {"from_bus": "1599", "to_bus": "1597", "resistance": 0.00529, "reactance": 0.00909, "charging_susceptance": 0.0009, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.099999999999835, "qf": null, "pt": null, "qt": null}, "2189": {"from_bus": "1551", "to_bus": "1807", "resistance": 0.01926, "reactance": 0.06198, "charging_susceptance": 0.00647, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 55.217068371147484, "qf": null, "pt": null, "qt": null}, "2190": {"from_bus": "2062", "to_bus": "1551", "resistance": 0.01041, "reactance": 0.03388, "charging_susceptance": 0.00346, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 64.11706837114743, "qf": null, "pt": null, "qt": null}, "2191": {"from_bus": "1550", "to_bus": "1551", "resistance": 0.00165, "reactance": 0.00537, "charging_susceptance": 0.00054, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.900000000000006, "qf": null, "pt": null, "qt": null}, "2192": {"from_bus": "1933", "to_bus": "1847", "resistance": 0.00471, "reactance": 0.0138, "charging_susceptance": 0.00176, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.189437246241745, "qf": null, "pt": null, "qt": null}, "2193": {"from_bus": "1360", "to_bus": "1590", "resistance": 0.00074, "reactance": 0.00231, "charging_susceptance": 0.00023, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -63.29999999999825, "qf": null, "pt": null, "qt": null}, "2194": {"from_bus": "2128", "to_bus": "1360", "resistance": 0.01107, "reactance": 0.03612, "charging_susceptance": 0.00365, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.971364042751379e-12, "qf": null, "pt": null, "qt": null}, "2195": {"from_bus": "1357", "to_bus": "1360", "resistance": 0.00091, "reactance": 0.00306, "charging_susceptance": 0.0003, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -63.299999999999834, "qf": null, "pt": null, "qt": null}, "2196": {"from_bus": "1590", "to_bus": "1716", "resistance": 0.00752, "reactance": 0.02446, "charging_susceptance": 0.00247, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.36137846469072, "qf": null, "pt": null, "qt": null}, "2197": {"from_bus": "1762", "to_bus": "1977", "resistance": 0.0124, "reactance": 0.02793, "charging_susceptance": 0.00267, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.2554191691547005e-14, "qf": null, "pt": null, "qt": null}, "2198": {"from_bus": "2017", "to_bus": "1443", "resistance": 0.01711, "reactance": 0.05562, "charging_susceptance": 0.0056, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.1839514368187483, "qf": null, "pt": null, "qt": null}, "2199": {"from_bus": "1195", "to_bus": "1160", "resistance": 0.01512, "reactance": 0.04223, "charging_susceptance": 0.00403, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.051222116850575, "qf": null, "pt": null, "qt": null}, "2200": {"from_bus": "1619", "to_bus": "1159", "resistance": 0.01529, "reactance": 0.03198, "charging_susceptance": 0.00589, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 56.49065931244074, "qf": null, "pt": null, "qt": null}, "2201": {"from_bus": "1658", "to_bus": "1400", "resistance": 0.00934, "reactance": 0.02917, "charging_susceptance": 0.00321, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.552468627324314, "qf": null, "pt": null, "qt": null}, "2202": {"from_bus": "1667", "to_bus": "1658", "resistance": 0.00215, "reactance": 0.00636, "charging_susceptance": 0.0008, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.15246862732223, "qf": null, "pt": null, "qt": null}, "2203": {"from_bus": "1658", "to_bus": "1657", "resistance": 0.0, "reactance": 8e-05, "charging_susceptance": 1e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.6000000000047225, "qf": null, "pt": null, "qt": null}, "2204": {"from_bus": "1631", "to_bus": "1400", "resistance": 0.00504, "reactance": 0.01661, "charging_susceptance": 0.00167, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.360556339950318, "qf": null, "pt": null, "qt": null}, "2205": {"from_bus": "1956", "to_bus": "1578", "resistance": 0.00579, "reactance": 0.01446, "charging_susceptance": 0.00162, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.953896681739224, "qf": null, "pt": null, "qt": null}, "2206": {"from_bus": "1444", "to_bus": "1578", "resistance": 0.03413, "reactance": 0.08545, "charging_susceptance": 0.00909, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.09781175209799, "qf": null, "pt": null, "qt": null}, "2207": {"from_bus": "1444", "to_bus": "2138", "resistance": 0.0062, "reactance": 0.01562, "charging_susceptance": 0.00277, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.547308887019799, "qf": null, "pt": null, "qt": null}, "2208": {"from_bus": "1617", "to_bus": "2137", "resistance": 0.00124, "reactance": 0.00355, "charging_susceptance": 0.00045, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.252691112984417, "qf": null, "pt": null, "qt": null}, "2209": {"from_bus": "1909", "to_bus": "1955", "resistance": 0.00769, "reactance": 0.01934, "charging_susceptance": 0.00211, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.053896681737044, "qf": null, "pt": null, "qt": null}, "2210": {"from_bus": "1907", "to_bus": "1909", "resistance": 0.01248, "reactance": 0.03545, "charging_susceptance": 0.00474, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.053896681737164, "qf": null, "pt": null, "qt": null}, "2211": {"from_bus": "1443", "to_bus": "1071", "resistance": 0.00488, "reactance": 0.01231, "charging_susceptance": 0.00189, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.754403640923399, "qf": null, "pt": null, "qt": null}, "2212": {"from_bus": "1212", "to_bus": "1541", "resistance": 0.0062, "reactance": 0.01934, "charging_susceptance": 0.00214, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.075031379704074, "qf": null, "pt": null, "qt": null}, "2213": {"from_bus": "1443", "to_bus": "1264", "resistance": 0.00405, "reactance": 0.01331, "charging_susceptance": 0.00135, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.053896681739822, "qf": null, "pt": null, "qt": null}, "2214": {"from_bus": "1265", "to_bus": "1908", "resistance": 0.01025, "reactance": 0.02926, "charging_susceptance": 0.0039, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.9538966817403, "qf": null, "pt": null, "qt": null}, "2215": {"from_bus": "1440", "to_bus": "1400", "resistance": 0.00959, "reactance": 0.03107, "charging_susceptance": 0.00321, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.469041725808076, "qf": null, "pt": null, "qt": null}, "2216": {"from_bus": "1684", "to_bus": "1400", "resistance": 0.0014, "reactance": 0.0043, "charging_susceptance": 0.00047, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.94398324146691, "qf": null, "pt": null, "qt": null}, "2217": {"from_bus": "1191", "to_bus": "1431", "resistance": 0.00777, "reactance": 0.02372, "charging_susceptance": 0.00273, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.35328875570601, "qf": null, "pt": null, "qt": null}, "2218": {"from_bus": "1993", "to_bus": "1524", "resistance": 0.00818, "reactance": 0.02496, "charging_susceptance": 0.00292, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.223753860872147, "qf": null, "pt": null, "qt": null}, "2219": {"from_bus": "2126", "to_bus": "2118", "resistance": 0.00149, "reactance": 0.00446, "charging_susceptance": 0.00057, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.8455963590715996, "qf": null, "pt": null, "qt": null}, "2220": {"from_bus": "1706", "to_bus": "1616", "resistance": 0.00628, "reactance": 0.01959, "charging_susceptance": 0.00217, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.29999999999998, "qf": null, "pt": null, "qt": null}, "2221": {"from_bus": "1707", "to_bus": "1617", "resistance": 0.0062, "reactance": 0.01942, "charging_susceptance": 0.00215, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.600000000000015, "qf": null, "pt": null, "qt": null}, "2222": {"from_bus": "1616", "to_bus": "2119", "resistance": 0.00083, "reactance": 0.00248, "charging_susceptance": 0.00027, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.645596359068247, "qf": null, "pt": null, "qt": null}, "2223": {"from_bus": "1072", "to_bus": "2127", "resistance": 0.00074, "reactance": 0.00223, "charging_susceptance": 0.0003, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.8455963590735711, "qf": null, "pt": null, "qt": null}, "2224": {"from_bus": "2139", "to_bus": "1617", "resistance": 0.00198, "reactance": 0.00529, "charging_susceptance": 0.00071, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.584458396006424, "qf": null, "pt": null, "qt": null}, "2225": {"from_bus": "1892", "to_bus": "1887", "resistance": 0.00347, "reactance": 0.00975, "charging_susceptance": 0.00132, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.09001213085966, "qf": null, "pt": null, "qt": null}, "2226": {"from_bus": "2021", "to_bus": "1159", "resistance": 0.00512, "reactance": 0.01463, "charging_susceptance": 0.00197, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.99001213086747, "qf": null, "pt": null, "qt": null}, "2227": {"from_bus": "1893", "to_bus": "2021", "resistance": 0.00132, "reactance": 0.0038, "charging_susceptance": 0.00051, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 27.190012130858506, "qf": null, "pt": null, "qt": null}, "2228": {"from_bus": "2020", "to_bus": "2021", "resistance": 0.00025, "reactance": 0.00033, "charging_susceptance": 4e-05, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.20000000000448817, "qf": null, "pt": null, "qt": null}, "2229": {"from_bus": "1923", "to_bus": "1401", "resistance": 0.00479, "reactance": 0.01471, "charging_susceptance": 0.00169, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.147728317060945, "qf": null, "pt": null, "qt": null}, "2230": {"from_bus": "1423", "to_bus": "1398", "resistance": 0.00884, "reactance": 0.02769, "charging_susceptance": 0.00305, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.73342826072933, "qf": null, "pt": null, "qt": null}, "2231": {"from_bus": "1939", "to_bus": "1401", "resistance": 0.00504, "reactance": 0.01554, "charging_susceptance": 0.00179, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -51.521597424933006, "qf": null, "pt": null, "qt": null}, "2232": {"from_bus": "1926", "to_bus": "1399", "resistance": 0.00355, "reactance": 0.00884, "charging_susceptance": 0.00094, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.647728317059894, "qf": null, "pt": null, "qt": null}, "2233": {"from_bus": "2029", "to_bus": "1926", "resistance": 0.01603, "reactance": 0.04124, "charging_susceptance": 0.00435, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.147728317059375, "qf": null, "pt": null, "qt": null}, "2234": {"from_bus": "1926", "to_bus": "1924", "resistance": 0.01264, "reactance": 0.01488, "charging_susceptance": 0.00319, "branch_type": "line", "rating_long_term": 74.0, "rating_short_term": 74.0, "rating_emergency": 74.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.500000000000145, "qf": null, "pt": null, "qt": null}, "2235": {"from_bus": "1927", "to_bus": "1398", "resistance": 0.0043, "reactance": 0.01066, "charging_susceptance": 0.00113, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.13342826072929, "qf": null, "pt": null, "qt": null}, "2236": {"from_bus": "1900", "to_bus": "1927", "resistance": 0.01727, "reactance": 0.04893, "charging_susceptance": 0.00506, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.93342826072977, "qf": null, "pt": null, "qt": null}, "2237": {"from_bus": "1927", "to_bus": "1925", "resistance": 0.01281, "reactance": 0.01496, "charging_susceptance": 0.00322, "branch_type": "line", "rating_long_term": 74.0, "rating_short_term": 74.0, "rating_emergency": 74.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.800000000000124, "qf": null, "pt": null, "qt": null}, "2238": {"from_bus": "2030", "to_bus": "1900", "resistance": 0.00893, "reactance": 0.02777, "charging_susceptance": 0.0031, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.875264895080704, "qf": null, "pt": null, "qt": null}, "2239": {"from_bus": "1248", "to_bus": "1900", "resistance": 0.00901, "reactance": 0.02769, "charging_susceptance": 0.00317, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.649370245788326, "qf": null, "pt": null, "qt": null}, "2240": {"from_bus": "1901", "to_bus": "1159", "resistance": 0.01083, "reactance": 0.02711, "charging_susceptance": 0.00287, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.28067144330742, "qf": null, "pt": null, "qt": null}, "2241": {"from_bus": "1902", "to_bus": "1160", "resistance": 0.01083, "reactance": 0.02711, "charging_susceptance": 0.00287, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.151222116850878, "qf": null, "pt": null, "qt": null}, "2242": {"from_bus": "2081", "to_bus": "1901", "resistance": 0.0043, "reactance": 0.0124, "charging_susceptance": 0.00164, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.8000000000000576, "qf": null, "pt": null, "qt": null}, "2243": {"from_bus": "2082", "to_bus": "1900", "resistance": 0.0043, "reactance": 0.0124, "charging_susceptance": 0.00164, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.119713069272909e-14, "qf": null, "pt": null, "qt": null}, "2244": {"from_bus": "1732", "to_bus": "1713", "resistance": 0.00504, "reactance": 0.01256, "charging_susceptance": 0.00135, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 63.090012130857744, "qf": null, "pt": null, "qt": null}, "2245": {"from_bus": "1902", "to_bus": "1732", "resistance": 0.01099, "reactance": 0.02835, "charging_susceptance": 0.00304, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 70.89001213085747, "qf": null, "pt": null, "qt": null}, "2246": {"from_bus": "1731", "to_bus": "1732", "resistance": 0.0043, "reactance": 0.01231, "charging_susceptance": 0.00162, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.80000000000012, "qf": null, "pt": null, "qt": null}, "2247": {"from_bus": "1901", "to_bus": "1712", "resistance": 0.01603, "reactance": 0.04107, "charging_susceptance": 0.0044, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.76548383770108, "qf": null, "pt": null, "qt": null}, "2248": {"from_bus": "1900", "to_bus": "2071", "resistance": 0.0062, "reactance": 0.02025, "charging_susceptance": 0.00208, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.14998952768959, "qf": null, "pt": null, "qt": null}, "2249": {"from_bus": "1443", "to_bus": "1129", "resistance": 0.00455, "reactance": 0.01289, "charging_susceptance": 0.00174, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.915541603996999, "qf": null, "pt": null, "qt": null}, "2250": {"from_bus": "1999", "to_bus": "1087", "resistance": 0.00421, "reactance": 0.01322, "charging_susceptance": 0.00146, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.963331119476532, "qf": null, "pt": null, "qt": null}, "2251": {"from_bus": "1953", "to_bus": "1087", "resistance": 0.00347, "reactance": 0.01116, "charging_susceptance": 0.00119, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.583715160752779, "qf": null, "pt": null, "qt": null}, "2252": {"from_bus": "1950", "to_bus": "1287", "resistance": 0.00471, "reactance": 0.01339, "charging_susceptance": 0.0018, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.965605383426874, "qf": null, "pt": null, "qt": null}, "2253": {"from_bus": "1579", "to_bus": "1950", "resistance": 0.00355, "reactance": 0.01091, "charging_susceptance": 0.00126, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.865605383426786, "qf": null, "pt": null, "qt": null}, "2254": {"from_bus": "1950", "to_bus": "1948", "resistance": 0.00157, "reactance": 0.00496, "charging_susceptance": 0.00056, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.899999999999982, "qf": null, "pt": null, "qt": null}, "2255": {"from_bus": "1754", "to_bus": "1088", "resistance": 0.00264, "reactance": 0.00818, "charging_susceptance": 0.00091, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.08626142404361, "qf": null, "pt": null, "qt": null}, "2256": {"from_bus": "1579", "to_bus": "1754", "resistance": 0.00612, "reactance": 0.01917, "charging_susceptance": 0.00209, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.68626142404357, "qf": null, "pt": null, "qt": null}, "2257": {"from_bus": "1754", "to_bus": "1753", "resistance": 0.00207, "reactance": 0.00347, "charging_susceptance": 0.00083, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.3999999999999186, "qf": null, "pt": null, "qt": null}, "2258": {"from_bus": "1593", "to_bus": "1579", "resistance": 0.0024, "reactance": 0.00719, "charging_susceptance": 0.00085, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -76.10180676909111, "qf": null, "pt": null, "qt": null}, "2259": {"from_bus": "1213", "to_bus": "1667", "resistance": 0.0024, "reactance": 0.00777, "charging_susceptance": 0.00081, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.075031379703415, "qf": null, "pt": null, "qt": null}, "2260": {"from_bus": "1286", "to_bus": "1772", "resistance": 0.00372, "reactance": 0.00843, "charging_susceptance": 0.00145, "branch_type": "line", "rating_long_term": 101.0, "rating_short_term": 101.0, "rating_emergency": 101.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.16560538342698636, "qf": null, "pt": null, "qt": null}, "2261": {"from_bus": "1745", "to_bus": "1666", "resistance": 0.00628, "reactance": 0.02025, "charging_susceptance": 0.00211, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.716284839245947, "qf": null, "pt": null, "qt": null}, "2262": {"from_bus": "1484", "to_bus": "1439", "resistance": 8e-05, "reactance": 0.00025, "charging_susceptance": 2e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.109251202852235, "qf": null, "pt": null, "qt": null}, "2263": {"from_bus": "1693", "to_bus": "1484", "resistance": 0.0076, "reactance": 0.01983, "charging_susceptance": 0.00206, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.809251202857432, "qf": null, "pt": null, "qt": null}, "2264": {"from_bus": "1666", "to_bus": "1693", "resistance": 0.00314, "reactance": 0.00843, "charging_susceptance": 0.00085, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.80925120285604, "qf": null, "pt": null, "qt": null}, "2265": {"from_bus": "1483", "to_bus": "1484", "resistance": 0.00455, "reactance": 0.00818, "charging_susceptance": 0.00096, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.6999999999999137, "qf": null, "pt": null, "qt": null}, "2266": {"from_bus": "1692", "to_bus": "1693", "resistance": 0.0005, "reactance": 0.0014, "charging_susceptance": 0.00013, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.2637717484878894e-13, "qf": null, "pt": null, "qt": null}, "2267": {"from_bus": "1458", "to_bus": "1439", "resistance": 0.00256, "reactance": 0.00636, "charging_susceptance": 0.001, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.453234444322767, "qf": null, "pt": null, "qt": null}, "2268": {"from_bus": "1651", "to_bus": "1409", "resistance": 0.00165, "reactance": 0.00463, "charging_susceptance": 0.00063, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.75323444432046, "qf": null, "pt": null, "qt": null}, "2269": {"from_bus": "1405", "to_bus": "1440", "resistance": 0.00322, "reactance": 0.00926, "charging_susceptance": 0.00122, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.28218039104208, "qf": null, "pt": null, "qt": null}, "2270": {"from_bus": "1186", "to_bus": "1405", "resistance": 0.00306, "reactance": 0.00893, "charging_susceptance": 0.00111, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.682180391024813, "qf": null, "pt": null, "qt": null}, "2271": {"from_bus": "1404", "to_bus": "1405", "resistance": 0.0, "reactance": 8e-05, "charging_susceptance": 1e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.39999999998784946, "qf": null, "pt": null, "qt": null}, "2272": {"from_bus": "1409", "to_bus": "1771", "resistance": 0.0014, "reactance": 0.00405, "charging_susceptance": 0.00053, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.334394616573873, "qf": null, "pt": null, "qt": null}, "2273": {"from_bus": "2058", "to_bus": "1594", "resistance": 0.01074, "reactance": 0.03273, "charging_susceptance": 0.00383, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -72.70180676909015, "qf": null, "pt": null, "qt": null}, "2274": {"from_bus": "1439", "to_bus": "1685", "resistance": 0.00826, "reactance": 0.02686, "charging_susceptance": 0.00276, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.243983241466913, "qf": null, "pt": null, "qt": null}, "2275": {"from_bus": "1625", "to_bus": "2017", "resistance": 0.01471, "reactance": 0.03025, "charging_susceptance": 0.00563, "branch_type": "line", "rating_long_term": 96.0, "rating_short_term": 96.0, "rating_emergency": 96.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.9266388047083516, "qf": null, "pt": null, "qt": null}, "2276": {"from_bus": "1444", "to_bus": "1625", "resistance": 0.00992, "reactance": 0.01661, "charging_susceptance": 0.00395, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.626638804707767, "qf": null, "pt": null, "qt": null}, "2277": {"from_bus": "1625", "to_bus": "1624", "resistance": 0.00223, "reactance": 0.00562, "charging_susceptance": 0.0006, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.699999999999859, "qf": null, "pt": null, "qt": null}, "2278": {"from_bus": "1085", "to_bus": "1401", "resistance": 0.00603, "reactance": 0.02083, "charging_susceptance": 0.00212, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.37624613913066, "qf": null, "pt": null, "qt": null}, "2279": {"from_bus": "1086", "to_bus": "1167", "resistance": 0.00306, "reactance": 0.01074, "charging_susceptance": 0.00115, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.376246139131247, "qf": null, "pt": null, "qt": null}, "2280": {"from_bus": "1397", "to_bus": "1166", "resistance": 0.00653, "reactance": 0.02099, "charging_susceptance": 0.00221, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.923753860868408, "qf": null, "pt": null, "qt": null}, "2281": {"from_bus": "1525", "to_bus": "1397", "resistance": 0.0024, "reactance": 0.00694, "charging_susceptance": 0.00092, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.423753860871149, "qf": null, "pt": null, "qt": null}, "2282": {"from_bus": "1393", "to_bus": "1397", "resistance": 0.00868, "reactance": 0.02669, "charging_susceptance": 0.00307, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.7477452085694045, "qf": null, "pt": null, "qt": null}, "2283": {"from_bus": "1394", "to_bus": "1397", "resistance": 0.00835, "reactance": 0.0257, "charging_susceptance": 0.00294, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.7522547914330535, "qf": null, "pt": null, "qt": null}, "2284": {"from_bus": "1414", "to_bus": "1712", "resistance": 0.00471, "reactance": 0.01149, "charging_susceptance": 0.00179, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.2654838376999, "qf": null, "pt": null, "qt": null}, "2285": {"from_bus": "2080", "to_bus": "1414", "resistance": 0.02405, "reactance": 0.04025, "charging_susceptance": 0.00957, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.365483837699653, "qf": null, "pt": null, "qt": null}, "2286": {"from_bus": "1413", "to_bus": "1414", "resistance": 0.00347, "reactance": 0.01025, "charging_susceptance": 0.00125, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.900000000000144, "qf": null, "pt": null, "qt": null}, "2287": {"from_bus": "1713", "to_bus": "1888", "resistance": 0.00149, "reactance": 0.00438, "charging_susceptance": 0.00052, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 52.29001213085914, "qf": null, "pt": null, "qt": null}, "2288": {"from_bus": "1712", "to_bus": "1509", "resistance": 0.00091, "reactance": 0.00298, "charging_susceptance": 0.00033, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.300000000000499, "qf": null, "pt": null, "qt": null}, "2289": {"from_bus": "1730", "to_bus": "1712", "resistance": 0.01033, "reactance": 0.0124, "charging_susceptance": 0.00255, "branch_type": "line", "rating_long_term": 75.0, "rating_short_term": 75.0, "rating_emergency": 75.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.299999999999983, "qf": null, "pt": null, "qt": null}, "2290": {"from_bus": "1713", "to_bus": "1480", "resistance": 0.00843, "reactance": 0.02421, "charging_susceptance": 0.00321, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.799999999998965, "qf": null, "pt": null, "qt": null}, "2291": {"from_bus": "1954", "to_bus": "1746", "resistance": 0.00149, "reactance": 0.00446, "charging_susceptance": 0.00055, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.616284839246923, "qf": null, "pt": null, "qt": null}, "2292": {"from_bus": "1721", "to_bus": "1666", "resistance": 0.00198, "reactance": 0.0057, "charging_susceptance": 0.00077, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.33497078649296, "qf": null, "pt": null, "qt": null}, "2293": {"from_bus": "1949", "to_bus": "1187", "resistance": 0.00438, "reactance": 0.01405, "charging_susceptance": 0.00149, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 27.58218039102439, "qf": null, "pt": null, "qt": null}, "2294": {"from_bus": "1327", "to_bus": "1949", "resistance": 0.00066, "reactance": 0.00182, "charging_susceptance": 0.00024, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.48218039102578, "qf": null, "pt": null, "qt": null}, "2295": {"from_bus": "1579", "to_bus": "1327", "resistance": 0.00463, "reactance": 0.01413, "charging_susceptance": 0.00163, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.08218039100161, "qf": null, "pt": null, "qt": null}, "2296": {"from_bus": "1947", "to_bus": "1949", "resistance": 0.00017, "reactance": 0.00041, "charging_susceptance": 6e-05, "branch_type": "line", "rating_long_term": 104.0, "rating_short_term": 104.0, "rating_emergency": 104.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.899999999997508, "qf": null, "pt": null, "qt": null}, "2297": {"from_bus": "1326", "to_bus": "1327", "resistance": 0.0, "reactance": 8e-05, "charging_susceptance": 1e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.5999999999896608, "qf": null, "pt": null, "qt": null}, "2298": {"from_bus": "1540", "to_bus": "1088", "resistance": 0.00463, "reactance": 0.01438, "charging_susceptance": 0.0016, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.075031379703788, "qf": null, "pt": null, "qt": null}, "2299": {"from_bus": "1236", "to_bus": "1088", "resistance": 0.00083, "reactance": 0.00264, "charging_susceptance": 0.00026, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.24172367543063, "qf": null, "pt": null, "qt": null}, "2300": {"from_bus": "1627", "to_bus": "1236", "resistance": 0.00256, "reactance": 0.00835, "charging_susceptance": 0.00084, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.241723675430826, "qf": null, "pt": null, "qt": null}, "2301": {"from_bus": "1235", "to_bus": "1236", "resistance": 0.00099, "reactance": 0.00289, "charging_susceptance": 0.00038, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.201553656666208e-14, "qf": null, "pt": null, "qt": null}, "2302": {"from_bus": "2030", "to_bus": "1190", "resistance": 0.00529, "reactance": 0.01636, "charging_susceptance": 0.00188, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 55.75328875570759, "qf": null, "pt": null, "qt": null}, "2303": {"from_bus": "1123", "to_bus": "1159", "resistance": 0.00083, "reactance": 0.00132, "charging_susceptance": 0.00016, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.299999999999557, "qf": null, "pt": null, "qt": null}, "2304": {"from_bus": "1124", "to_bus": "1160", "resistance": 0.00083, "reactance": 0.00124, "charging_susceptance": 0.00015, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.235754938457566e-13, "qf": null, "pt": null, "qt": null}, "2305": {"from_bus": "1125", "to_bus": "1160", "resistance": 0.00083, "reactance": 0.00124, "charging_susceptance": 0.00015, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.199999999999307, "qf": null, "pt": null, "qt": null}, "2306": {"from_bus": "1126", "to_bus": "1159", "resistance": 0.00074, "reactance": 0.00116, "charging_susceptance": 0.00013, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.799999999998976, "qf": null, "pt": null, "qt": null}, "2307": {"from_bus": "1579", "to_bus": "1998", "resistance": 0.00496, "reactance": 0.01537, "charging_susceptance": 0.00175, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.563331119476512, "qf": null, "pt": null, "qt": null}, "2308": {"from_bus": "1440", "to_bus": "1194", "resistance": 0.00719, "reactance": 0.01777, "charging_susceptance": 0.00216, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.75122211685001, "qf": null, "pt": null, "qt": null}, "2309": {"from_bus": "1666", "to_bus": "1632", "resistance": 0.00802, "reactance": 0.02521, "charging_susceptance": 0.00274, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.360556339951987, "qf": null, "pt": null, "qt": null}, "2310": {"from_bus": "2140", "to_bus": "1130", "resistance": 0.00603, "reactance": 0.01711, "charging_susceptance": 0.00231, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.01554160399441583, "qf": null, "pt": null, "qt": null}, "2311": {"from_bus": "1649", "to_bus": "1580", "resistance": 0.00769, "reactance": 0.02711, "charging_susceptance": 0.00317, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.934964098356156, "qf": null, "pt": null, "qt": null}, "2312": {"from_bus": "1922", "to_bus": "1399", "resistance": 0.0014, "reactance": 0.00446, "charging_susceptance": 0.00049, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.94772831705943, "qf": null, "pt": null, "qt": null}, "2313": {"from_bus": "1652", "to_bus": "1457", "resistance": 0.00488, "reactance": 0.00868, "charging_susceptance": 0.00192, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.453234444322824, "qf": null, "pt": null, "qt": null}, "2314": {"from_bus": "2068", "to_bus": "2017", "resistance": 0.00372, "reactance": 0.01231, "charging_susceptance": 0.00124, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.3314487003214763e-14, "qf": null, "pt": null, "qt": null}, "2315": {"from_bus": "2029", "to_bus": "1249", "resistance": 0.00273, "reactance": 0.00826, "charging_susceptance": 0.00096, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.949370245783335, "qf": null, "pt": null, "qt": null}, "2316": {"from_bus": "2079", "to_bus": "1995", "resistance": 0.00116, "reactance": 0.00273, "charging_susceptance": 0.00046, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.765483837695046, "qf": null, "pt": null, "qt": null}, "2317": {"from_bus": "1353", "to_bus": "2016", "resistance": 0.00215, "reactance": 0.01479, "charging_susceptance": 0.00169, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.49999999999978, "qf": null, "pt": null, "qt": null}, "2318": {"from_bus": "1618", "to_bus": "2016", "resistance": 0.00769, "reactance": 0.02347, "charging_susceptance": 0.00277, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -68.59065931243758, "qf": null, "pt": null, "qt": null}, "2319": {"from_bus": "1141", "to_bus": "2017", "resistance": 0.00207, "reactance": 0.01413, "charging_susceptance": 0.00162, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -72.49999999999676, "qf": null, "pt": null, "qt": null}, "2320": {"from_bus": "1354", "to_bus": "1141", "resistance": 8e-05, "reactance": 0.00066, "charging_susceptance": 7e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.50000000000486, "qf": null, "pt": null, "qt": null}, "2321": {"from_bus": "1139", "to_bus": "1141", "resistance": 0.0005, "reactance": 0.00149, "charging_susceptance": 0.0096, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.999999999997854, "qf": null, "pt": null, "qt": null}, "2322": {"from_bus": "2059", "to_bus": "2016", "resistance": 0.01116, "reactance": 0.03273, "charging_susceptance": 0.00319, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 63.40180676909084, "qf": null, "pt": null, "qt": null}, "2323": {"from_bus": "1669", "to_bus": "2072", "resistance": 0.00587, "reactance": 0.0162, "charging_susceptance": 0.0017, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.449989527688544, "qf": null, "pt": null, "qt": null}, "2324": {"from_bus": "2030", "to_bus": "1669", "resistance": 0.00017, "reactance": 0.00033, "charging_susceptance": 3e-05, "branch_type": "line", "rating_long_term": 94.0, "rating_short_term": 94.0, "rating_emergency": 94.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.44998952768725, "qf": null, "pt": null, "qt": null}, "2325": {"from_bus": "1669", "to_bus": "1668", "resistance": 0.00198, "reactance": 0.00455, "charging_susceptance": 0.00078, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.241656012685002e-14, "qf": null, "pt": null, "qt": null}, "2326": {"from_bus": "1296", "to_bus": "1294", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.074222582794803, "qf": null, "pt": null, "qt": null}, "2327": {"from_bus": "1797", "to_bus": "1296", "resistance": 0.01603, "reactance": 0.02347, "charging_susceptance": 0.00336, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.074222582796285, "qf": null, "pt": null, "qt": null}, "2328": {"from_bus": "1308", "to_bus": "1797", "resistance": 0.04752, "reactance": 0.09182, "charging_susceptance": 0.00916, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.074222582796303, "qf": null, "pt": null, "qt": null}, "2329": {"from_bus": "1886", "to_bus": "1328", "resistance": 0.03041, "reactance": 0.05322, "charging_susceptance": 0.00508, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.687885619544375, "qf": null, "pt": null, "qt": null}, "2330": {"from_bus": "2117", "to_bus": "1886", "resistance": 0.09893, "reactance": 0.17769, "charging_susceptance": 0.01704, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.887885619544655, "qf": null, "pt": null, "qt": null}, "2331": {"from_bus": "1885", "to_bus": "1886", "resistance": 0.00198, "reactance": 0.00314, "charging_susceptance": 0.00037, "branch_type": "line", "rating_long_term": 19.0, "rating_short_term": 19.0, "rating_emergency": 19.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.200000000000029, "qf": null, "pt": null, "qt": null}, "2332": {"from_bus": "1572", "to_bus": "2116", "resistance": 0.01355, "reactance": 0.02826, "charging_susceptance": 0.00271, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.400000000000011, "qf": null, "pt": null, "qt": null}, "2333": {"from_bus": "1971", "to_bus": "1110", "resistance": 0.02289, "reactance": 0.05793, "charging_susceptance": 0.00612, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.59271209243088, "qf": null, "pt": null, "qt": null}, "2334": {"from_bus": "1961", "to_bus": "1110", "resistance": 0.02479, "reactance": 0.06264, "charging_susceptance": 0.00663, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.3953763295840598, "qf": null, "pt": null, "qt": null}, "2335": {"from_bus": "2117", "to_bus": "1284", "resistance": 0.02273, "reactance": 0.07314, "charging_susceptance": 0.00765, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.957797257763014, "qf": null, "pt": null, "qt": null}, "2336": {"from_bus": "1569", "to_bus": "1110", "resistance": 0.01471, "reactance": 0.04587, "charging_susceptance": 0.00509, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.100190427517237, "qf": null, "pt": null, "qt": null}, "2337": {"from_bus": "1798", "to_bus": "1367", "resistance": 0.04901, "reactance": 0.08405, "charging_susceptance": 0.00831, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.270549989783199, "qf": null, "pt": null, "qt": null}, "2338": {"from_bus": "1307", "to_bus": "1798", "resistance": 0.04752, "reactance": 0.09182, "charging_susceptance": 0.00916, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.470549989781258, "qf": null, "pt": null, "qt": null}, "2339": {"from_bus": "1796", "to_bus": "1798", "resistance": 0.0062, "reactance": 0.01066, "charging_susceptance": 0.00104, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.1999999999981228, "qf": null, "pt": null, "qt": null}, "2340": {"from_bus": "1573", "to_bus": "1111", "resistance": 0.01636, "reactance": 0.04132, "charging_susceptance": 0.0045, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.94515424667054, "qf": null, "pt": null, "qt": null}, "2341": {"from_bus": "1179", "to_bus": "1573", "resistance": 0.03727, "reactance": 0.06678, "charging_susceptance": 0.00651, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.24515424666915, "qf": null, "pt": null, "qt": null}, "2342": {"from_bus": "1571", "to_bus": "1573", "resistance": 0.00058, "reactance": 0.00099, "charging_susceptance": 0.0001, "branch_type": "line", "rating_long_term": 28.999999999999996, "rating_short_term": 28.999999999999996, "rating_emergency": 28.999999999999996, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.69999999999967, "qf": null, "pt": null, "qt": null}, "2343": {"from_bus": "1091", "to_bus": "1271", "resistance": 0.01802, "reactance": 0.05174, "charging_susceptance": 0.00682, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.11211438040309, "qf": null, "pt": null, "qt": null}, "2344": {"from_bus": "1328", "to_bus": "1091", "resistance": 0.0124, "reactance": 0.03595, "charging_susceptance": 0.00461, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.51211438040283, "qf": null, "pt": null, "qt": null}, "2345": {"from_bus": "1091", "to_bus": "1090", "resistance": 0.01653, "reactance": 0.02579, "charging_susceptance": 0.0031, "branch_type": "line", "rating_long_term": 19.0, "rating_short_term": 19.0, "rating_emergency": 19.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.599999999999912, "qf": null, "pt": null, "qt": null}, "2346": {"from_bus": "1328", "to_bus": "1719", "resistance": 0.01264, "reactance": 0.02372, "charging_susceptance": 0.00377, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.799999999956501, "qf": null, "pt": null, "qt": null}, "2347": {"from_bus": "1470", "to_bus": "1111", "resistance": 0.00719, "reactance": 0.02248, "charging_susceptance": 0.00246, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.752695043636965, "qf": null, "pt": null, "qt": null}, "2348": {"from_bus": "1469", "to_bus": "1112", "resistance": 0.00719, "reactance": 0.02256, "charging_susceptance": 0.00247, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.25675599423377, "qf": null, "pt": null, "qt": null}, "2349": {"from_bus": "1308", "to_bus": "1302", "resistance": 0.00661, "reactance": 0.02124, "charging_susceptance": 0.00222, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.062711849833896, "qf": null, "pt": null, "qt": null}, "2350": {"from_bus": "1334", "to_bus": "1307", "resistance": 0.01636, "reactance": 0.0524, "charging_susceptance": 0.00553, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 45.08327659269137, "qf": null, "pt": null, "qt": null}, "2351": {"from_bus": "1726", "to_bus": "1307", "resistance": 0.02066, "reactance": 0.04909, "charging_susceptance": 0.0103, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.347020066594123, "qf": null, "pt": null, "qt": null}, "2352": {"from_bus": "1266", "to_bus": "1308", "resistance": 0.00013, "reactance": 0.00231, "charging_susceptance": 0.00024, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.300000000000014, "qf": null, "pt": null, "qt": null}, "2353": {"from_bus": "1267", "to_bus": "1307", "resistance": 0.00074, "reactance": 0.00223, "charging_susceptance": 0.00025, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.4972665034566246e-13, "qf": null, "pt": null, "qt": null}, "2354": {"from_bus": "1758", "to_bus": "1308", "resistance": 0.02843, "reactance": 0.06868, "charging_susceptance": 0.00659, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.430092146704963, "qf": null, "pt": null, "qt": null}, "2355": {"from_bus": "2116", "to_bus": "1758", "resistance": 0.0376, "reactance": 0.06537, "charging_susceptance": 0.00643, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.430092146704922, "qf": null, "pt": null, "qt": null}, "2356": {"from_bus": "1758", "to_bus": "1756", "resistance": 0.00331, "reactance": 0.00562, "charging_susceptance": 0.00057, "branch_type": "line", "rating_long_term": 19.0, "rating_short_term": 19.0, "rating_emergency": 19.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.5020393684646244e-14, "qf": null, "pt": null, "qt": null}, "2357": {"from_bus": "2117", "to_bus": "1522", "resistance": 0.03818, "reactance": 0.0662, "charging_susceptance": 0.00648, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.0001942124445877, "qf": null, "pt": null, "qt": null}, "2358": {"from_bus": "1757", "to_bus": "1307", "resistance": 0.02843, "reactance": 0.06868, "charging_susceptance": 0.00659, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.29980578755593, "qf": null, "pt": null, "qt": null}, "2359": {"from_bus": "1523", "to_bus": "1757", "resistance": 0.00521, "reactance": 0.0086, "charging_susceptance": 0.00095, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.89980578755594, "qf": null, "pt": null, "qt": null}, "2360": {"from_bus": "1757", "to_bus": "1755", "resistance": 0.00331, "reactance": 0.00562, "charging_susceptance": 0.00057, "branch_type": "line", "rating_long_term": 19.0, "rating_short_term": 19.0, "rating_emergency": 19.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.399999999999908, "qf": null, "pt": null, "qt": null}, "2361": {"from_bus": "1517", "to_bus": "1492", "resistance": 0.0405, "reactance": 0.06314, "charging_susceptance": 0.00758, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.161372834734046, "qf": null, "pt": null, "qt": null}, "2362": {"from_bus": "2110", "to_bus": "1527", "resistance": 0.02579, "reactance": 0.06736, "charging_susceptance": 0.0079, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.600889748967743, "qf": null, "pt": null, "qt": null}, "2363": {"from_bus": "2111", "to_bus": "1726", "resistance": 0.02446, "reactance": 0.0624, "charging_susceptance": 0.00662, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.682301919529461, "qf": null, "pt": null, "qt": null}, "2364": {"from_bus": "2111", "to_bus": "1727", "resistance": 0.02446, "reactance": 0.0624, "charging_susceptance": 0.00662, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.470465098475977, "qf": null, "pt": null, "qt": null}, "2365": {"from_bus": "1138", "to_bus": "1561", "resistance": 0.02479, "reactance": 0.06579, "charging_susceptance": 0.00654, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.150362230189646, "qf": null, "pt": null, "qt": null}, "2366": {"from_bus": "2110", "to_bus": "1918", "resistance": 0.00165, "reactance": 0.00347, "charging_susceptance": 0.00038, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.4000000000000918, "qf": null, "pt": null, "qt": null}, "2367": {"from_bus": "2111", "to_bus": "1919", "resistance": 0.00107, "reactance": 0.00347, "charging_susceptance": 0.00037, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.39999999999951924, "qf": null, "pt": null, "qt": null}, "2368": {"from_bus": "2051", "to_bus": "1491", "resistance": 0.03074, "reactance": 0.04793, "charging_susceptance": 0.00575, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.79715792630767, "qf": null, "pt": null, "qt": null}, "2369": {"from_bus": "1570", "to_bus": "2116", "resistance": 0.00248, "reactance": 0.00752, "charging_susceptance": 0.00079, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.400190427516176, "qf": null, "pt": null, "qt": null}, "2370": {"from_bus": "1307", "to_bus": "1285", "resistance": 0.01124, "reactance": 0.03645, "charging_susceptance": 0.00373, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.257797257762284, "qf": null, "pt": null, "qt": null}, "2371": {"from_bus": "1560", "to_bus": "1491", "resistance": 0.00777, "reactance": 0.02116, "charging_susceptance": 0.00242, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.75036223018783, "qf": null, "pt": null, "qt": null}, "2372": {"from_bus": "2052", "to_bus": "1681", "resistance": 0.05, "reactance": 0.0781, "charging_susceptance": 0.00933, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.497157926306727, "qf": null, "pt": null, "qt": null}, "2373": {"from_bus": "1727", "to_bus": "1177", "resistance": 0.02603, "reactance": 0.0662, "charging_susceptance": 0.00724, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.692712092435151, "qf": null, "pt": null, "qt": null}, "2374": {"from_bus": "1780", "to_bus": "1680", "resistance": 0.0424, "reactance": 0.06628, "charging_susceptance": 0.00792, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 46.1971579263066, "qf": null, "pt": null, "qt": null}, "2375": {"from_bus": "1101", "to_bus": "1214", "resistance": 0.00438, "reactance": 0.01446, "charging_susceptance": 0.00146, "branch_type": "line", "rating_long_term": 86.0, "rating_short_term": 86.0, "rating_emergency": 86.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -51.89715792631058, "qf": null, "pt": null, "qt": null}, "2376": {"from_bus": "1323", "to_bus": "1110", "resistance": 0.03256, "reactance": 0.10355, "charging_susceptance": 0.01105, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.602854664670364, "qf": null, "pt": null, "qt": null}, "2377": {"from_bus": "1806", "to_bus": "1279", "resistance": 0.05025, "reactance": 0.07843, "charging_susceptance": 0.00941, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.8548457533294833, "qf": null, "pt": null, "qt": null}, "2378": {"from_bus": "1960", "to_bus": "1726", "resistance": 0.02537, "reactance": 0.06355, "charging_susceptance": 0.00677, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.504623670419763, "qf": null, "pt": null, "qt": null}, "2379": {"from_bus": "2033", "to_bus": "1295", "resistance": 0.01331, "reactance": 0.03785, "charging_susceptance": 0.0051, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.8999999999976005, "qf": null, "pt": null, "qt": null}, "2380": {"from_bus": "1214", "to_bus": "1308", "resistance": 0.01, "reactance": 0.06967, "charging_susceptance": 0.00747, "branch_type": "line", "rating_long_term": 172.0, "rating_short_term": 172.0, "rating_emergency": 172.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 66.0637396688863, "qf": null, "pt": null, "qt": null}, "2381": {"from_bus": "1215", "to_bus": "1980", "resistance": 0.00587, "reactance": 0.04058, "charging_susceptance": 0.00443, "branch_type": "line", "rating_long_term": 171.0, "rating_short_term": 171.0, "rating_emergency": 171.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 86.59034136575644, "qf": null, "pt": null, "qt": null}, "2382": {"from_bus": "1290", "to_bus": "1301", "resistance": 0.00628, "reactance": 0.01959, "charging_susceptance": 0.0022, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 67.56271184983473, "qf": null, "pt": null, "qt": null}, "2383": {"from_bus": "1215", "to_bus": "1291", "resistance": 0.00942, "reactance": 0.04198, "charging_susceptance": 0.00452, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 82.16271184983503, "qf": null, "pt": null, "qt": null}, "2384": {"from_bus": "1176", "to_bus": "1970", "resistance": 0.00521, "reactance": 0.0138, "charging_susceptance": 0.00166, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.992712092432997, "qf": null, "pt": null, "qt": null}, "2385": {"from_bus": "1985", "to_bus": "1301", "resistance": 0.00306, "reactance": 0.00702, "charging_susceptance": 0.00073, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.400000000000045, "qf": null, "pt": null, "qt": null}, "2386": {"from_bus": "1984", "to_bus": "1302", "resistance": 0.00306, "reactance": 0.00694, "charging_susceptance": 0.00072, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.899999999999797, "qf": null, "pt": null, "qt": null}, "2387": {"from_bus": "1779", "to_bus": "1100", "resistance": 0.03306, "reactance": 0.05388, "charging_susceptance": 0.00644, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.397157926305795, "qf": null, "pt": null, "qt": null}, "2388": {"from_bus": "1805", "to_bus": "1117", "resistance": 0.01777, "reactance": 0.05802, "charging_susceptance": 0.00587, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.799999999999979, "qf": null, "pt": null, "qt": null}, "2389": {"from_bus": "1726", "to_bus": "1137", "resistance": 0.02248, "reactance": 0.05165, "charging_susceptance": 0.00652, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.750362230193744, "qf": null, "pt": null, "qt": null}, "2390": {"from_bus": "1270", "to_bus": "1294", "resistance": 0.01455, "reactance": 0.04165, "charging_susceptance": 0.00549, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.91211438040496, "qf": null, "pt": null, "qt": null}, "2391": {"from_bus": "1744", "to_bus": "1328", "resistance": 0.02992, "reactance": 0.09198, "charging_susceptance": 0.01059, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.499999999996074, "qf": null, "pt": null, "qt": null}, "2392": {"from_bus": "1308", "to_bus": "2013", "resistance": 0.01116, "reactance": 0.03364, "charging_susceptance": 0.00399, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.002854664670902, "qf": null, "pt": null, "qt": null}, "2393": {"from_bus": "1742", "to_bus": "1906", "resistance": 0.03463, "reactance": 0.10727, "charging_susceptance": 0.01217, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.57917561877947, "qf": null, "pt": null, "qt": null}, "2394": {"from_bus": "1844", "to_bus": "1214", "resistance": 0.02107, "reactance": 0.06851, "charging_susceptance": 0.00701, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.68816618904164, "qf": null, "pt": null, "qt": null}, "2395": {"from_bus": "1368", "to_bus": "1844", "resistance": 0.03041, "reactance": 0.0914, "charging_susceptance": 0.01103, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.38816618904165, "qf": null, "pt": null, "qt": null}, "2396": {"from_bus": "1843", "to_bus": "1844", "resistance": 0.01512, "reactance": 0.0495, "charging_susceptance": 0.005, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.299999999999994, "qf": null, "pt": null, "qt": null}, "2397": {"from_bus": "1905", "to_bus": "1215", "resistance": 0.01471, "reactance": 0.04612, "charging_susceptance": 0.00511, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.47917561877872, "qf": null, "pt": null, "qt": null}, "2398": {"from_bus": "1741", "to_bus": "1367", "resistance": 0.01521, "reactance": 0.03041, "charging_susceptance": 0.00377, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.679175618778142, "qf": null, "pt": null, "qt": null}, "2399": {"from_bus": "1981", "to_bus": "1307", "resistance": 0.00463, "reactance": 0.03207, "charging_susceptance": 0.00353, "branch_type": "line", "rating_long_term": 171.0, "rating_short_term": 171.0, "rating_emergency": 171.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 73.2903413657561, "qf": null, "pt": null, "qt": null}, "2400": {"from_bus": "2103", "to_bus": "1333", "resistance": 0.00339, "reactance": 0.00975, "charging_susceptance": 0.00127, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.08327659269191, "qf": null, "pt": null, "qt": null}, "2401": {"from_bus": "1214", "to_bus": "2102", "resistance": 0.00331, "reactance": 0.02273, "charging_susceptance": 0.00246, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 80.38327659269275, "qf": null, "pt": null, "qt": null}, "2402": {"from_bus": "1726", "to_bus": "1214", "resistance": 0.03438, "reactance": 0.11231, "charging_susceptance": 0.01135, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.49026775354514, "qf": null, "pt": null, "qt": null}, "2403": {"from_bus": "1727", "to_bus": "1215", "resistance": 0.03438, "reactance": 0.1124, "charging_susceptance": 0.01135, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.46317719091296, "qf": null, "pt": null, "qt": null}, "2404": {"from_bus": "1558", "to_bus": "1280", "resistance": 0.05347, "reactance": 0.06785, "charging_susceptance": 0.00635, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.754845753329361, "qf": null, "pt": null, "qt": null}, "2405": {"from_bus": "1184", "to_bus": "1112", "resistance": 0.00752, "reactance": 0.02207, "charging_susceptance": 0.00251, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.549374747619964, "qf": null, "pt": null, "qt": null}, "2406": {"from_bus": "2012", "to_bus": "1324", "resistance": 0.01702, "reactance": 0.0519, "charging_susceptance": 0.00604, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.402854664669116, "qf": null, "pt": null, "qt": null}, "2407": {"from_bus": "1329", "to_bus": "1178", "resistance": 0.08231, "reactance": 0.14521, "charging_susceptance": 0.01396, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.645154246670426, "qf": null, "pt": null, "qt": null}, "2408": {"from_bus": "1368", "to_bus": "1294", "resistance": 0.04719, "reactance": 0.07769, "charging_susceptance": 0.00864, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.9378917976054, "qf": null, "pt": null, "qt": null}, "2409": {"from_bus": "1174", "to_bus": "1185", "resistance": 0.05843, "reactance": 0.0805, "charging_susceptance": 0.00897, "branch_type": "line", "rating_long_term": 64.0, "rating_short_term": 64.0, "rating_emergency": 64.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.54937474762028, "qf": null, "pt": null, "qt": null}, "2410": {"from_bus": "1118", "to_bus": "1328", "resistance": 0.01364, "reactance": 0.04455, "charging_susceptance": 0.00453, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.299999999994608, "qf": null, "pt": null, "qt": null}, "2411": {"from_bus": "1806", "to_bus": "1329", "resistance": 0.03124, "reactance": 0.10182, "charging_susceptance": 0.01034, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.845154246670436, "qf": null, "pt": null, "qt": null}, "2412": {"from_bus": "1628", "to_bus": "1726", "resistance": 0.00099, "reactance": 0.0019, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 93.0, "rating_short_term": 93.0, "rating_emergency": 93.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.8999999999994195, "qf": null, "pt": null, "qt": null}, "2413": {"from_bus": "1629", "to_bus": "1727", "resistance": 0.00099, "reactance": 0.0019, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 93.0, "rating_short_term": 93.0, "rating_emergency": 93.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.0000000000002793, "qf": null, "pt": null, "qt": null}, "2414": {"from_bus": "1630", "to_bus": "1726", "resistance": 0.00124, "reactance": 0.00231, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 92.0, "rating_short_term": 92.0, "rating_emergency": 92.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.735346774554e-14, "qf": null, "pt": null, "qt": null}, "2415": {"from_bus": "1911", "to_bus": "1169", "resistance": 0.02372, "reactance": 0.05926, "charging_susceptance": 0.0063, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.43541728061927, "qf": null, "pt": null, "qt": null}, "2416": {"from_bus": "1389", "to_bus": "1623", "resistance": 0.00413, "reactance": 0.01033, "charging_susceptance": 0.0011, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.953816713670216, "qf": null, "pt": null, "qt": null}, "2417": {"from_bus": "1515", "to_bus": "1389", "resistance": 0.03595, "reactance": 0.09132, "charging_susceptance": 0.0097, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.053816713668729, "qf": null, "pt": null, "qt": null}, "2418": {"from_bus": "1387", "to_bus": "1389", "resistance": 0.00025, "reactance": 0.00041, "charging_susceptance": 0.00011, "branch_type": "line", "rating_long_term": 86.0, "rating_short_term": 86.0, "rating_emergency": 86.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.9000000000011082, "qf": null, "pt": null, "qt": null}, "2419": {"from_bus": "1910", "to_bus": "1127", "resistance": 0.01802, "reactance": 0.04124, "charging_susceptance": 0.00623, "branch_type": "line", "rating_long_term": 101.0, "rating_short_term": 101.0, "rating_emergency": 101.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.03005936438041, "qf": null, "pt": null, "qt": null}, "2420": {"from_bus": "1910", "to_bus": "1073", "resistance": 0.01818, "reactance": 0.05636, "charging_susceptance": 0.00636, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.91726173333646, "qf": null, "pt": null, "qt": null}, "2421": {"from_bus": "1911", "to_bus": "1800", "resistance": 0.02512, "reactance": 0.07851, "charging_susceptance": 0.00866, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.667138742943635, "qf": null, "pt": null, "qt": null}, "2422": {"from_bus": "1910", "to_bus": "1500", "resistance": 0.01157, "reactance": 0.02512, "charging_susceptance": 0.00389, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.735106562400407, "qf": null, "pt": null, "qt": null}, "2423": {"from_bus": "1931", "to_bus": "1623", "resistance": 0.02438, "reactance": 0.04083, "charging_susceptance": 0.00971, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.034516162309885, "qf": null, "pt": null, "qt": null}, "2424": {"from_bus": "1390", "to_bus": "1623", "resistance": 0.00413, "reactance": 0.01033, "charging_susceptance": 0.0011, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.41285534080591, "qf": null, "pt": null, "qt": null}, "2425": {"from_bus": "2044", "to_bus": "1390", "resistance": 0.0057, "reactance": 0.01562, "charging_susceptance": 0.00163, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.212855340809347, "qf": null, "pt": null, "qt": null}, "2426": {"from_bus": "1390", "to_bus": "1388", "resistance": 0.00033, "reactance": 0.00058, "charging_susceptance": 0.00013, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.799999999997355, "qf": null, "pt": null, "qt": null}, "2427": {"from_bus": "2043", "to_bus": "1842", "resistance": 0.01917, "reactance": 0.05124, "charging_susceptance": 0.0054, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.851367929955344, "qf": null, "pt": null, "qt": null}, "2428": {"from_bus": "2043", "to_bus": "1383", "resistance": 0.00083, "reactance": 0.00273, "charging_susceptance": 0.00028, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.3438465937921426e-13, "qf": null, "pt": null, "qt": null}, "2429": {"from_bus": "2044", "to_bus": "1384", "resistance": 0.00083, "reactance": 0.00306, "charging_susceptance": 0.00031, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.800000000000905, "qf": null, "pt": null, "qt": null}, "2430": {"from_bus": "2044", "to_bus": "1376", "resistance": 0.00182, "reactance": 0.00512, "charging_susceptance": 0.00069, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.300000000000061, "qf": null, "pt": null, "qt": null}, "2431": {"from_bus": "2043", "to_bus": "1377", "resistance": 0.0019, "reactance": 0.00529, "charging_susceptance": 0.00071, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.999999999999773, "qf": null, "pt": null, "qt": null}, "2432": {"from_bus": "2050", "to_bus": "1800", "resistance": 0.00463, "reactance": 0.01512, "charging_susceptance": 0.00153, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.351951137336684, "qf": null, "pt": null, "qt": null}, "2433": {"from_bus": "1601", "to_bus": "1799", "resistance": 0.00826, "reactance": 0.02702, "charging_susceptance": 0.00273, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 57.35337041690958, "qf": null, "pt": null, "qt": null}, "2434": {"from_bus": "2043", "to_bus": "1374", "resistance": 0.00537, "reactance": 0.01207, "charging_susceptance": 0.00267, "branch_type": "line", "rating_long_term": 100.0, "rating_short_term": 100.0, "rating_emergency": 100.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.68950960633846, "qf": null, "pt": null, "qt": null}, "2435": {"from_bus": "1622", "to_bus": "1371", "resistance": 0.00347, "reactance": 0.00661, "charging_susceptance": 0.00059, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.599999999999534, "qf": null, "pt": null, "qt": null}, "2436": {"from_bus": "1622", "to_bus": "1372", "resistance": 0.00364, "reactance": 0.00653, "charging_susceptance": 0.00058, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.400000000000166, "qf": null, "pt": null, "qt": null}, "2437": {"from_bus": "1623", "to_bus": "1373", "resistance": 0.00364, "reactance": 0.00653, "charging_susceptance": 0.00058, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.200000000000163, "qf": null, "pt": null, "qt": null}, "2438": {"from_bus": "1623", "to_bus": "1378", "resistance": 0.00107, "reactance": 0.00207, "charging_susceptance": 0.00044, "branch_type": "line", "rating_long_term": 93.0, "rating_short_term": 93.0, "rating_emergency": 93.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.600000000001792, "qf": null, "pt": null, "qt": null}, "2439": {"from_bus": "1622", "to_bus": "1379", "resistance": 0.00116, "reactance": 0.0019, "charging_susceptance": 0.00045, "branch_type": "line", "rating_long_term": 86.0, "rating_short_term": 86.0, "rating_emergency": 86.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.700000000000449, "qf": null, "pt": null, "qt": null}, "2440": {"from_bus": "2044", "to_bus": "1386", "resistance": 0.00182, "reactance": 0.00479, "charging_susceptance": 0.00076, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.713896745036024, "qf": null, "pt": null, "qt": null}, "2441": {"from_bus": "1622", "to_bus": "1375", "resistance": 0.00248, "reactance": 0.00595, "charging_susceptance": 0.00117, "branch_type": "line", "rating_long_term": 103.0, "rating_short_term": 103.0, "rating_emergency": 103.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.910490393665375, "qf": null, "pt": null, "qt": null}, "2442": {"from_bus": "1622", "to_bus": "1080", "resistance": 0.01793, "reactance": 0.04512, "charging_susceptance": 0.00471, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.452362740544826, "qf": null, "pt": null, "qt": null}, "2443": {"from_bus": "1207", "to_bus": "1081", "resistance": 0.00628, "reactance": 0.01942, "charging_susceptance": 0.00195, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.347637259454471, "qf": null, "pt": null, "qt": null}, "2444": {"from_bus": "1782", "to_bus": "1288", "resistance": 0.01322, "reactance": 0.03694, "charging_susceptance": 0.0038, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.02936784975767, "qf": null, "pt": null, "qt": null}, "2445": {"from_bus": "2049", "to_bus": "1603", "resistance": 0.00372, "reactance": 0.01223, "charging_susceptance": 0.00124, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.95195113734009, "qf": null, "pt": null, "qt": null}, "2446": {"from_bus": "1765", "to_bus": "1603", "resistance": 0.00207, "reactance": 0.00653, "charging_susceptance": 0.00074, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -86.33452335500196, "qf": null, "pt": null, "qt": null}, "2447": {"from_bus": "1169", "to_bus": "1766", "resistance": 0.01198, "reactance": 0.03455, "charging_susceptance": 0.00367, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -66.83452335500371, "qf": null, "pt": null, "qt": null}, "2448": {"from_bus": "1911", "to_bus": "1988", "resistance": 0.01231, "reactance": 0.03545, "charging_susceptance": 0.00466, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.266552794438, "qf": null, "pt": null, "qt": null}, "2449": {"from_bus": "1917", "to_bus": "1152", "resistance": 0.00388, "reactance": 0.00901, "charging_susceptance": 0.00133, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.4362283124357058, "qf": null, "pt": null, "qt": null}, "2450": {"from_bus": "1917", "to_bus": "1910", "resistance": 0.00066, "reactance": 0.00413, "charging_susceptance": 0.00062, "branch_type": "line", "rating_long_term": 152.0, "rating_short_term": 152.0, "rating_emergency": 152.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.409443691084874, "qf": null, "pt": null, "qt": null}, "2451": {"from_bus": "1916", "to_bus": "1911", "resistance": 0.00091, "reactance": 0.0062, "charging_susceptance": 0.00076, "branch_type": "line", "rating_long_term": 152.0, "rating_short_term": 152.0, "rating_emergency": 152.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.415883998953547, "qf": null, "pt": null, "qt": null}, "2452": {"from_bus": "1449", "to_bus": "2000", "resistance": 0.04322, "reactance": 0.04876, "charging_susceptance": 0.00543, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.299999999999677, "qf": null, "pt": null, "qt": null}, "2453": {"from_bus": "1912", "to_bus": "1449", "resistance": 0.00926, "reactance": 0.03017, "charging_susceptance": 0.00306, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.5999999999999766, "qf": null, "pt": null, "qt": null}, "2454": {"from_bus": "1447", "to_bus": "1449", "resistance": 0.00769, "reactance": 0.0086, "charging_susceptance": 0.00095, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.70000000000008, "qf": null, "pt": null, "qt": null}, "2455": {"from_bus": "1450", "to_bus": "2001", "resistance": 0.02901, "reactance": 0.0362, "charging_susceptance": 0.00756, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.099999999999905, "qf": null, "pt": null, "qt": null}, "2456": {"from_bus": "1913", "to_bus": "1450", "resistance": 0.00909, "reactance": 0.02959, "charging_susceptance": 0.00301, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.700000000000011, "qf": null, "pt": null, "qt": null}, "2457": {"from_bus": "1448", "to_bus": "1450", "resistance": 0.00521, "reactance": 0.00612, "charging_susceptance": 0.00118, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.399999999999743, "qf": null, "pt": null, "qt": null}, "2458": {"from_bus": "1917", "to_bus": "1831", "resistance": 0.08777, "reactance": 0.15231, "charging_susceptance": 0.01599, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 36.9732153786493, "qf": null, "pt": null, "qt": null}, "2459": {"from_bus": "1911", "to_bus": "1664", "resistance": 0.02, "reactance": 0.04405, "charging_susceptance": 0.00993, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 66.64928466893272, "qf": null, "pt": null, "qt": null}, "2460": {"from_bus": "1665", "to_bus": "1620", "resistance": 0.03934, "reactance": 0.08496, "charging_susceptance": 0.02002, "branch_type": "line", "rating_long_term": 98.0, "rating_short_term": 98.0, "rating_emergency": 98.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.44928466893703, "qf": null, "pt": null, "qt": null}, "2461": {"from_bus": "1403", "to_bus": "1435", "resistance": 0.04322, "reactance": 0.10372, "charging_susceptance": 0.01111, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.659031687185107, "qf": null, "pt": null, "qt": null}, "2462": {"from_bus": "2000", "to_bus": "1581", "resistance": 0.0157, "reactance": 0.02017, "charging_susceptance": 0.00426, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.273215378656648, "qf": null, "pt": null, "qt": null}, "2463": {"from_bus": "1872", "to_bus": "1092", "resistance": 0.03678, "reactance": 0.08405, "charging_susceptance": 0.01056, "branch_type": "line", "rating_long_term": 101.0, "rating_short_term": 101.0, "rating_emergency": 101.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 46.380570749342375, "qf": null, "pt": null, "qt": null}, "2464": {"from_bus": "1293", "to_bus": "1764", "resistance": 0.00934, "reactance": 0.01628, "charging_susceptance": 0.00189, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.700000000000071, "qf": null, "pt": null, "qt": null}, "2465": {"from_bus": "1293", "to_bus": "1531", "resistance": 0.03264, "reactance": 0.09331, "charging_susceptance": 0.0124, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.236616765569092, "qf": null, "pt": null, "qt": null}, "2466": {"from_bus": "1832", "to_bus": "1582", "resistance": 0.02653, "reactance": 0.03231, "charging_susceptance": 0.00677, "branch_type": "line", "rating_long_term": 75.0, "rating_short_term": 75.0, "rating_emergency": 75.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.373215378655825, "qf": null, "pt": null, "qt": null}, "2467": {"from_bus": "1601", "to_bus": "1206", "resistance": 0.00388, "reactance": 0.01264, "charging_susceptance": 0.00128, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 45.04763725945507, "qf": null, "pt": null, "qt": null}, "2468": {"from_bus": "1312", "to_bus": "1965", "resistance": 0.03579, "reactance": 0.06314, "charging_susceptance": 0.0077, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.8646230009376703, "qf": null, "pt": null, "qt": null}, "2469": {"from_bus": "1964", "to_bus": "1276", "resistance": 0.00397, "reactance": 0.00579, "charging_susceptance": 0.00109, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.900000000001066, "qf": null, "pt": null, "qt": null}, "2470": {"from_bus": "1964", "to_bus": "2086", "resistance": 0.00711, "reactance": 0.01107, "charging_susceptance": 0.00132, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.240294975648111, "qf": null, "pt": null, "qt": null}, "2471": {"from_bus": "1965", "to_bus": "2087", "resistance": 0.00702, "reactance": 0.01099, "charging_susceptance": 0.00131, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.759705024351614, "qf": null, "pt": null, "qt": null}, "2472": {"from_bus": "1104", "to_bus": "1688", "resistance": 0.01909, "reactance": 0.05421, "charging_susceptance": 0.0073, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.571519246374045, "qf": null, "pt": null, "qt": null}, "2473": {"from_bus": "2001", "to_bus": "1104", "resistance": 0.00653, "reactance": 0.0186, "charging_susceptance": 0.0025, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.571519246375774, "qf": null, "pt": null, "qt": null}, "2474": {"from_bus": "1102", "to_bus": "1104", "resistance": 0.01, "reactance": 0.02843, "charging_susceptance": 0.00383, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.999999999997863, "qf": null, "pt": null, "qt": null}, "2475": {"from_bus": "1292", "to_bus": "1621", "resistance": 0.03868, "reactance": 0.11587, "charging_susceptance": 0.01404, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.249284668936196, "qf": null, "pt": null, "qt": null}, "2476": {"from_bus": "1292", "to_bus": "1116", "resistance": 0.00264, "reactance": 0.00769, "charging_susceptance": 0.00101, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.880570749352542, "qf": null, "pt": null, "qt": null}, "2477": {"from_bus": "2069", "to_bus": "1168", "resistance": 0.01405, "reactance": 0.02124, "charging_susceptance": 0.0037, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -76.9999999999999, "qf": null, "pt": null, "qt": null}, "2478": {"from_bus": "1799", "to_bus": "1074", "resistance": 0.01273, "reactance": 0.03917, "charging_susceptance": 0.0045, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.382738266663445, "qf": null, "pt": null, "qt": null}, "2479": {"from_bus": "1210", "to_bus": "1601", "resistance": 0.00215, "reactance": 0.01504, "charging_susceptance": 0.00164, "branch_type": "line", "rating_long_term": 152.0, "rating_short_term": 152.0, "rating_emergency": 152.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.899999999999974, "qf": null, "pt": null, "qt": null}, "2480": {"from_bus": "1514", "to_bus": "1910", "resistance": 0.00769, "reactance": 0.02074, "charging_susceptance": 0.0022, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.846183286326848, "qf": null, "pt": null, "qt": null}, "2481": {"from_bus": "2043", "to_bus": "1602", "resistance": 0.00264, "reactance": 0.01909, "charging_susceptance": 0.0019, "branch_type": "line", "rating_long_term": 152.0, "rating_short_term": 152.0, "rating_emergency": 152.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.344331834371115, "qf": null, "pt": null, "qt": null}, "2482": {"from_bus": "2044", "to_bus": "1601", "resistance": 0.00264, "reactance": 0.01909, "charging_susceptance": 0.0019, "branch_type": "line", "rating_long_term": 152.0, "rating_short_term": 152.0, "rating_emergency": 152.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.425292639510594, "qf": null, "pt": null, "qt": null}, "2483": {"from_bus": "2115", "to_bus": "1800", "resistance": 0.01512, "reactance": 0.0376, "charging_susceptance": 0.00401, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.4151876056074615, "qf": null, "pt": null, "qt": null}, "2484": {"from_bus": "1128", "to_bus": "1759", "resistance": 0.00893, "reactance": 0.02355, "charging_susceptance": 0.00319, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.03005936438297, "qf": null, "pt": null, "qt": null}, "2485": {"from_bus": "1292", "to_bus": "1311", "resistance": 0.04124, "reactance": 0.07066, "charging_susceptance": 0.00857, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.53537699906206, "qf": null, "pt": null, "qt": null}, "2486": {"from_bus": "1622", "to_bus": "1385", "resistance": 0.00521, "reactance": 0.01157, "charging_susceptance": 0.00259, "branch_type": "line", "rating_long_term": 100.0, "rating_short_term": 100.0, "rating_emergency": 100.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.7138967450359366, "qf": null, "pt": null, "qt": null}, "2487": {"from_bus": "1289", "to_bus": "1799", "resistance": 0.01521, "reactance": 0.04074, "charging_susceptance": 0.00426, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.5293678497543195, "qf": null, "pt": null, "qt": null}, "2488": {"from_bus": "1841", "to_bus": "1603", "resistance": 0.00471, "reactance": 0.01554, "charging_susceptance": 0.00157, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.151367929951527, "qf": null, "pt": null, "qt": null}, "2489": {"from_bus": "1682", "to_bus": "1292", "resistance": 0.01091, "reactance": 0.0357, "charging_susceptance": 0.00362, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.59760826285111, "qf": null, "pt": null, "qt": null}, "2490": {"from_bus": "1751", "to_bus": "1683", "resistance": 0.0319, "reactance": 0.10785, "charging_susceptance": 0.011, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.5976082628471526, "qf": null, "pt": null, "qt": null}, "2491": {"from_bus": "1557", "to_bus": "1603", "resistance": 0.00165, "reactance": 0.01132, "charging_susceptance": 0.00121, "branch_type": "line", "rating_long_term": 152.0, "rating_short_term": 152.0, "rating_emergency": 152.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -56.76489343760973, "qf": null, "pt": null, "qt": null}, "2492": {"from_bus": "1675", "to_bus": "1530", "resistance": 0.00653, "reactance": 0.02116, "charging_susceptance": 0.00217, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.365774971574155, "qf": null, "pt": null, "qt": null}, "2493": {"from_bus": "1752", "to_bus": "1531", "resistance": 0.02198, "reactance": 0.07174, "charging_susceptance": 0.00727, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.6023917371499122, "qf": null, "pt": null, "qt": null}, "2494": {"from_bus": "2001", "to_bus": "1916", "resistance": 0.04512, "reactance": 0.23744, "charging_susceptance": 0.02383, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.82623750303043, "qf": null, "pt": null, "qt": null}, "2495": {"from_bus": "2001", "to_bus": "1910", "resistance": 0.0457, "reactance": 0.2405, "charging_susceptance": 0.0243, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.569996184745747, "qf": null, "pt": null, "qt": null}, "2496": {"from_bus": "1623", "to_bus": "1380", "resistance": 0.00083, "reactance": 0.00248, "charging_susceptance": 0.00033, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.70000000000177, "qf": null, "pt": null, "qt": null}, "2497": {"from_bus": "1863", "to_bus": "1211", "resistance": 0.0043, "reactance": 0.00719, "charging_susceptance": 0.01602, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.16489343760853, "qf": null, "pt": null, "qt": null}, "2498": {"from_bus": "2000", "to_bus": "1402", "resistance": 0.0581, "reactance": 0.13339, "charging_susceptance": 0.01261, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.7409683128187328, "qf": null, "pt": null, "qt": null}, "2499": {"from_bus": "1602", "to_bus": "1781", "resistance": 0.00388, "reactance": 0.01273, "charging_susceptance": 0.00129, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.329367849758924, "qf": null, "pt": null, "qt": null}, "2500": {"from_bus": "1614", "to_bus": "1799", "resistance": 0.0005, "reactance": 0.00314, "charging_susceptance": 0.03081, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.899999999999967, "qf": null, "pt": null, "qt": null}, "2501": {"from_bus": "1615", "to_bus": "1800", "resistance": 0.0005, "reactance": 0.00322, "charging_susceptance": 0.03119, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.899999999999967, "qf": null, "pt": null, "qt": null}, "2502": {"from_bus": "1093", "to_bus": "1115", "resistance": 0.00397, "reactance": 0.01174, "charging_susceptance": 0.00144, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.180570749344678, "qf": null, "pt": null, "qt": null}, "2503": {"from_bus": "1804", "to_bus": "1623", "resistance": 0.01802, "reactance": 0.0514, "charging_susceptance": 0.00687, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.70788647537733, "qf": null, "pt": null, "qt": null}, "2504": {"from_bus": "2070", "to_bus": "1691", "resistance": 0.01785, "reactance": 0.03372, "charging_susceptance": 0.005, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 52.19999999999768, "qf": null, "pt": null, "qt": null}, "2505": {"from_bus": "1760", "to_bus": "1168", "resistance": 0.00678, "reactance": 0.01521, "charging_susceptance": 0.00235, "branch_type": "line", "rating_long_term": 100.0, "rating_short_term": 100.0, "rating_emergency": 100.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.630059364379609, "qf": null, "pt": null, "qt": null}, "2506": {"from_bus": "1528", "to_bus": "1689", "resistance": 0.00678, "reactance": 0.02083, "charging_susceptance": 0.00898, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.92848075362837, "qf": null, "pt": null, "qt": null}, "2507": {"from_bus": "2078", "to_bus": "2114", "resistance": 0.02008, "reactance": 0.05017, "charging_susceptance": 0.0053, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.015187605605917, "qf": null, "pt": null, "qt": null}, "2508": {"from_bus": "1211", "to_bus": "1556", "resistance": 0.00058, "reactance": 0.00388, "charging_susceptance": 0.00044, "branch_type": "line", "rating_long_term": 152.0, "rating_short_term": 152.0, "rating_emergency": 152.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.36489343760782, "qf": null, "pt": null, "qt": null}, "2509": {"from_bus": "1533", "to_bus": "1622", "resistance": 0.04446, "reactance": 0.10959, "charging_susceptance": 0.01193, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.56065644557151, "qf": null, "pt": null, "qt": null}, "2510": {"from_bus": "1674", "to_bus": "1974", "resistance": 0.03273, "reactance": 0.10661, "charging_susceptance": 0.01082, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.065774971574152, "qf": null, "pt": null, "qt": null}, "2511": {"from_bus": "1293", "to_bus": "1529", "resistance": 0.04942, "reactance": 0.16132, "charging_susceptance": 0.01634, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.32848075363003, "qf": null, "pt": null, "qt": null}, "2512": {"from_bus": "1222", "to_bus": "1989", "resistance": 0.01174, "reactance": 0.03339, "charging_susceptance": 0.00449, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.66655279443851, "qf": null, "pt": null, "qt": null}, "2513": {"from_bus": "1499", "to_bus": "1862", "resistance": 0.00264, "reactance": 0.00793, "charging_susceptance": 0.00093, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.735106562396904, "qf": null, "pt": null, "qt": null}, "2514": {"from_bus": "1964", "to_bus": "1277", "resistance": 0.00273, "reactance": 0.00793, "charging_susceptance": 0.00103, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.72987666930124, "qf": null, "pt": null, "qt": null}, "2515": {"from_bus": "1463", "to_bus": "1556", "resistance": 0.00074, "reactance": 0.00248, "charging_susceptance": 0.01641, "branch_type": "line", "rating_long_term": 81.0, "rating_short_term": 81.0, "rating_emergency": 81.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.600000000000678, "qf": null, "pt": null, "qt": null}, "2516": {"from_bus": "1464", "to_bus": "1557", "resistance": 0.00074, "reactance": 0.00248, "charging_susceptance": 0.01641, "branch_type": "line", "rating_long_term": 81.0, "rating_short_term": 81.0, "rating_emergency": 81.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.900000000000011, "qf": null, "pt": null, "qt": null}, "2517": {"from_bus": "1381", "to_bus": "2043", "resistance": 0.00091, "reactance": 0.00298, "charging_susceptance": 0.0003, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.20000000000074, "qf": null, "pt": null, "qt": null}, "2518": {"from_bus": "1382", "to_bus": "2044", "resistance": 0.00091, "reactance": 0.00298, "charging_susceptance": 0.0003, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.199999999999164, "qf": null, "pt": null, "qt": null}, "2519": {"from_bus": "2014", "to_bus": "1990", "resistance": 0.00942, "reactance": 0.02802, "charging_susceptance": 0.00346, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.719631401344261, "qf": null, "pt": null, "qt": null}, "2520": {"from_bus": "1991", "to_bus": "1053", "resistance": 0.00157, "reactance": 0.00182, "charging_susceptance": 0.00039, "branch_type": "line", "rating_long_term": 73.0, "rating_short_term": 73.0, "rating_emergency": 73.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.7082794053216769e-12, "qf": null, "pt": null, "qt": null}, "2521": {"from_bus": "1990", "to_bus": "1054", "resistance": 0.00149, "reactance": 0.00174, "charging_susceptance": 0.00037, "branch_type": "line", "rating_long_term": 74.0, "rating_short_term": 74.0, "rating_emergency": 74.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.3000000000003213, "qf": null, "pt": null, "qt": null}, "2522": {"from_bus": "1991", "to_bus": "1055", "resistance": 0.0005, "reactance": 0.00058, "charging_susceptance": 0.00012, "branch_type": "line", "rating_long_term": 73.0, "rating_short_term": 73.0, "rating_emergency": 73.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.475567624989539e-12, "qf": null, "pt": null, "qt": null}, "2523": {"from_bus": "1991", "to_bus": "1056", "resistance": 0.00107, "reactance": 0.00124, "charging_susceptance": 0.00027, "branch_type": "line", "rating_long_term": 73.0, "rating_short_term": 73.0, "rating_emergency": 73.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.69999999999681, "qf": null, "pt": null, "qt": null}, "2524": {"from_bus": "2015", "to_bus": "1991", "resistance": 0.01116, "reactance": 0.02983, "charging_susceptance": 0.0036, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.340948044783005, "qf": null, "pt": null, "qt": null}, "2525": {"from_bus": "1144", "to_bus": "2088", "resistance": 0.02314, "reactance": 0.02711, "charging_susceptance": 0.00583, "branch_type": "line", "rating_long_term": 74.0, "rating_short_term": 74.0, "rating_emergency": 74.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.3665527944518563, "qf": null, "pt": null, "qt": null}, "2526": {"from_bus": "1478", "to_bus": "1576", "resistance": 0.02215, "reactance": 0.03876, "charging_susceptance": 0.00878, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.85736557488116, "qf": null, "pt": null, "qt": null}, "2527": {"from_bus": "1084", "to_bus": "1145", "resistance": 0.02083, "reactance": 0.02479, "charging_susceptance": 0.00517, "branch_type": "line", "rating_long_term": 74.0, "rating_short_term": 74.0, "rating_emergency": 74.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.833447205552645, "qf": null, "pt": null, "qt": null}, "2528": {"from_bus": "1224", "to_bus": "1084", "resistance": 0.01851, "reactance": 0.05818, "charging_susceptance": 0.00631, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.4334472055545, "qf": null, "pt": null, "qt": null}, "2529": {"from_bus": "1082", "to_bus": "1084", "resistance": 0.0005, "reactance": 0.00074, "charging_susceptance": 9e-05, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.6000000000042975, "qf": null, "pt": null, "qt": null}, "2530": {"from_bus": "1990", "to_bus": "1478", "resistance": 0.00694, "reactance": 0.01901, "charging_susceptance": 0.00195, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.819631401342346, "qf": null, "pt": null, "qt": null}, "2531": {"from_bus": "2010", "to_bus": "1478", "resistance": 0.00686, "reactance": 0.0095, "charging_susceptance": 0.00185, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.315501904454607, "qf": null, "pt": null, "qt": null}, "2532": {"from_bus": "1337", "to_bus": "2088", "resistance": 0.0005, "reactance": 0.00149, "charging_susceptance": 0.0002, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.199999999999637, "qf": null, "pt": null, "qt": null}, "2533": {"from_bus": "2014", "to_bus": "1829", "resistance": 0.0057, "reactance": 0.01777, "charging_susceptance": 0.00198, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.813944677766278, "qf": null, "pt": null, "qt": null}, "2534": {"from_bus": "2014", "to_bus": "1083", "resistance": 0.02124, "reactance": 0.06909, "charging_susceptance": 0.00708, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.300000000000018, "qf": null, "pt": null, "qt": null}, "2535": {"from_bus": "1968", "to_bus": "1587", "resistance": 0.00256, "reactance": 0.00554, "charging_susceptance": 0.00084, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.900000000000603, "qf": null, "pt": null, "qt": null}, "2536": {"from_bus": "1969", "to_bus": "1588", "resistance": 0.00198, "reactance": 0.00471, "charging_susceptance": 0.00069, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.199999999999843, "qf": null, "pt": null, "qt": null}, "2537": {"from_bus": "1338", "to_bus": "2089", "resistance": 0.00058, "reactance": 0.00174, "charging_susceptance": 0.00023, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.6999999999986797, "qf": null, "pt": null, "qt": null}, "2538": {"from_bus": "2089", "to_bus": "1565", "resistance": 0.00512, "reactance": 0.01455, "charging_susceptance": 0.00197, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.700000000002929, "qf": null, "pt": null, "qt": null}, "2539": {"from_bus": "1701", "to_bus": "1785", "resistance": 0.00364, "reactance": 0.01033, "charging_susceptance": 0.0014, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.7844980955427455, "qf": null, "pt": null, "qt": null}, "2540": {"from_bus": "2015", "to_bus": "1786", "resistance": 0.00595, "reactance": 0.01917, "charging_susceptance": 0.00201, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.2844980955417205, "qf": null, "pt": null, "qt": null}, "2541": {"from_bus": "1468", "to_bus": "1587", "resistance": 0.01, "reactance": 0.01562, "charging_susceptance": 0.00187, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.695847649429176, "qf": null, "pt": null, "qt": null}, "2542": {"from_bus": "1819", "to_bus": "1467", "resistance": 0.02339, "reactance": 0.03066, "charging_susceptance": 0.00535, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.99584764943114, "qf": null, "pt": null, "qt": null}, "2543": {"from_bus": "1830", "to_bus": "1304", "resistance": 0.00661, "reactance": 0.02058, "charging_susceptance": 0.00231, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.513944677765572, "qf": null, "pt": null, "qt": null}, "2544": {"from_bus": "1477", "to_bus": "1809", "resistance": 0.00364, "reactance": 0.01041, "charging_susceptance": 0.0014, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.41394467776397, "qf": null, "pt": null, "qt": null}, "2545": {"from_bus": "1477", "to_bus": "1687", "resistance": 0.00802, "reactance": 0.02273, "charging_susceptance": 0.00304, "branch_type": "line", "rat