ing_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.902187292193711, "qf": null, "pt": null, "qt": null}, "2546": {"from_bus": "1724", "to_bus": "1686", "resistance": 0.01264, "reactance": 0.03446, "charging_susceptance": 0.00355, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.49781270780652304, "qf": null, "pt": null, "qt": null}, "2547": {"from_bus": "1810", "to_bus": "1303", "resistance": 0.00587, "reactance": 0.01669, "charging_susceptance": 0.00225, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.213944677764903, "qf": null, "pt": null, "qt": null}, "2548": {"from_bus": "1478", "to_bus": "1889", "resistance": 0.02736, "reactance": 0.08909, "charging_susceptance": 0.00906, "branch_type": "line", "rating_long_term": 38.0, "rating_short_term": 38.0, "rating_emergency": 38.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.799999999999993, "qf": null, "pt": null, "qt": null}, "2549": {"from_bus": "1310", "to_bus": "1725", "resistance": 0.00174, "reactance": 0.00479, "charging_susceptance": 0.0005, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.3978127078009535, "qf": null, "pt": null, "qt": null}, "2550": {"from_bus": "1881", "to_bus": "1310", "resistance": 0.02157, "reactance": 0.05752, "charging_susceptance": 0.0053, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.097812707801701, "qf": null, "pt": null, "qt": null}, "2551": {"from_bus": "1310", "to_bus": "1309", "resistance": 0.00314, "reactance": 0.00364, "charging_susceptance": 0.00079, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.699999999999297, "qf": null, "pt": null, "qt": null}, "2552": {"from_bus": "2032", "to_bus": "2014", "resistance": 0.0119, "reactance": 0.03752, "charging_susceptance": 0.00408, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.438065611937986, "qf": null, "pt": null, "qt": null}, "2553": {"from_bus": "1991", "to_bus": "1477", "resistance": 0.00678, "reactance": 0.02074, "charging_susceptance": 0.00193, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.640948044794964, "qf": null, "pt": null, "qt": null}, "2554": {"from_bus": "1577", "to_bus": "1587", "resistance": 0.02529, "reactance": 0.04355, "charging_susceptance": 0.01005, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 47.65736557488259, "qf": null, "pt": null, "qt": null}, "2555": {"from_bus": "2011", "to_bus": "1700", "resistance": 0.00314, "reactance": 0.00893, "charging_susceptance": 0.0012, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.815501904457406, "qf": null, "pt": null, "qt": null}, "2556": {"from_bus": "1172", "to_bus": "2015", "resistance": 0.0343, "reactance": 0.11, "charging_susceptance": 0.01158, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.756434058313246, "qf": null, "pt": null, "qt": null}, "2557": {"from_bus": "2015", "to_bus": "1225", "resistance": 0.01455, "reactance": 0.04521, "charging_susceptance": 0.0051, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.633447205555456, "qf": null, "pt": null, "qt": null}, "2558": {"from_bus": "2014", "to_bus": "1715", "resistance": 0.01959, "reactance": 0.06397, "charging_susceptance": 0.00647, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.3805707493465684, "qf": null, "pt": null, "qt": null}, "2559": {"from_bus": "2064", "to_bus": "1392", "resistance": 0.00355, "reactance": 0.01132, "charging_susceptance": 0.00123, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 63.43653039068995, "qf": null, "pt": null, "qt": null}, "2560": {"from_bus": "1501", "to_bus": "1595", "resistance": 0.00198, "reactance": 0.00645, "charging_susceptance": 0.00065, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 84.18240075432442, "qf": null, "pt": null, "qt": null}, "2561": {"from_bus": "1586", "to_bus": "1513", "resistance": 0.00091, "reactance": 0.00653, "charging_susceptance": 0.00065, "branch_type": "line", "rating_long_term": 152.0, "rating_short_term": 152.0, "rating_emergency": 152.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -82.49591048624232, "qf": null, "pt": null, "qt": null}, "2562": {"from_bus": "1854", "to_bus": "1586", "resistance": 0.0043, "reactance": 0.03033, "charging_susceptance": 0.00319, "branch_type": "line", "rating_long_term": 152.0, "rating_short_term": 152.0, "rating_emergency": 152.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -72.79591048624215, "qf": null, "pt": null, "qt": null}, "2563": {"from_bus": "1584", "to_bus": "1586", "resistance": 0.00314, "reactance": 0.00545, "charging_susceptance": 0.00053, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.700000000000037, "qf": null, "pt": null, "qt": null}, "2564": {"from_bus": "1825", "to_bus": "1643", "resistance": 0.00959, "reactance": 0.02587, "charging_susceptance": 0.00288, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.8158769182322, "qf": null, "pt": null, "qt": null}, "2565": {"from_bus": "1121", "to_bus": "1094", "resistance": 0.01041, "reactance": 0.02975, "charging_susceptance": 0.00393, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.39999999999992525, "qf": null, "pt": null, "qt": null}, "2566": {"from_bus": "1855", "to_bus": "2027", "resistance": 0.00264, "reactance": 0.00744, "charging_susceptance": 0.001, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.81271931138732, "qf": null, "pt": null, "qt": null}, "2567": {"from_bus": "1122", "to_bus": "1095", "resistance": 0.01008, "reactance": 0.02884, "charging_susceptance": 0.00381, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.6684618880816395e-14, "qf": null, "pt": null, "qt": null}, "2568": {"from_bus": "1859", "to_bus": "2094", "resistance": 0.01231, "reactance": 0.03215, "charging_susceptance": 0.00338, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.83407323873531, "qf": null, "pt": null, "qt": null}, "2569": {"from_bus": "1790", "to_bus": "1679", "resistance": 0.0019, "reactance": 0.00612, "charging_susceptance": 0.00062, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.016810037484252, "qf": null, "pt": null, "qt": null}, "2570": {"from_bus": "1963", "to_bus": "1790", "resistance": 0.00355, "reactance": 0.01165, "charging_susceptance": 0.00118, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.016810037484236, "qf": null, "pt": null, "qt": null}, "2571": {"from_bus": "1790", "to_bus": "1788", "resistance": 0.00132, "reactance": 0.00322, "charging_susceptance": 0.00031, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.7341350649950814e-13, "qf": null, "pt": null, "qt": null}, "2572": {"from_bus": "1142", "to_bus": "1258", "resistance": 0.00347, "reactance": 0.01124, "charging_susceptance": 0.00113, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.000000000000167, "qf": null, "pt": null, "qt": null}, "2573": {"from_bus": "1143", "to_bus": "1259", "resistance": 0.00339, "reactance": 0.01116, "charging_susceptance": 0.00113, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.7615434260061402e-14, "qf": null, "pt": null, "qt": null}, "2574": {"from_bus": "2064", "to_bus": "1606", "resistance": 0.00942, "reactance": 0.03008, "charging_susceptance": 0.00319, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.438621535308634, "qf": null, "pt": null, "qt": null}, "2575": {"from_bus": "1871", "to_bus": "1699", "resistance": 0.00711, "reactance": 0.02074, "charging_susceptance": 0.00265, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -66.1563638708008, "qf": null, "pt": null, "qt": null}, "2576": {"from_bus": "1848", "to_bus": "1871", "resistance": 0.00099, "reactance": 0.00289, "charging_susceptance": 0.00037, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -64.05636387080106, "qf": null, "pt": null, "qt": null}, "2577": {"from_bus": "1870", "to_bus": "1871", "resistance": 0.00124, "reactance": 0.00347, "charging_susceptance": 0.00046, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.099999999999574, "qf": null, "pt": null, "qt": null}, "2578": {"from_bus": "1641", "to_bus": "1201", "resistance": 0.00083, "reactance": 0.00231, "charging_susceptance": 0.00031, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.3805846902060654, "qf": null, "pt": null, "qt": null}, "2579": {"from_bus": "1281", "to_bus": "1283", "resistance": 0.00182, "reactance": 0.00512, "charging_susceptance": 0.00069, "branch_type": "line", "rating_long_term": 28.999999999999996, "rating_short_term": 28.999999999999996, "rating_emergency": 28.999999999999996, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.2999999999997058, "qf": null, "pt": null, "qt": null}, "2580": {"from_bus": "1776", "to_bus": "1428", "resistance": 0.00322, "reactance": 0.01025, "charging_susceptance": 0.00109, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.318676273098973, "qf": null, "pt": null, "qt": null}, "2581": {"from_bus": "1845", "to_bus": "1776", "resistance": 0.00372, "reactance": 0.0114, "charging_susceptance": 0.00133, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.218676273098987, "qf": null, "pt": null, "qt": null}, "2582": {"from_bus": "1774", "to_bus": "1776", "resistance": 0.0024, "reactance": 0.00719, "charging_susceptance": 0.00074, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.0999999999998678, "qf": null, "pt": null, "qt": null}, "2583": {"from_bus": "1986", "to_bus": "1200", "resistance": 0.01281, "reactance": 0.03661, "charging_susceptance": 0.00485, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.180584690211004, "qf": null, "pt": null, "qt": null}, "2584": {"from_bus": "2146", "to_bus": "1512", "resistance": 0.01198, "reactance": 0.03917, "charging_susceptance": 0.00396, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.37981604393006, "qf": null, "pt": null, "qt": null}, "2585": {"from_bus": "1331", "to_bus": "1272", "resistance": 0.00496, "reactance": 0.0162, "charging_susceptance": 0.00164, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.999999999999937, "qf": null, "pt": null, "qt": null}, "2586": {"from_bus": "1331", "to_bus": "1273", "resistance": 0.00339, "reactance": 0.00959, "charging_susceptance": 0.00129, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.1999999999997564, "qf": null, "pt": null, "qt": null}, "2587": {"from_bus": "1934", "to_bus": "1192", "resistance": 0.00975, "reactance": 0.03083, "charging_susceptance": 0.00335, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.78943724624053, "qf": null, "pt": null, "qt": null}, "2588": {"from_bus": "1535", "to_bus": "2003", "resistance": 0.00017, "reactance": 0.00058, "charging_susceptance": 6e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.566912743780996, "qf": null, "pt": null, "qt": null}, "2589": {"from_bus": "1644", "to_bus": "1535", "resistance": 0.00529, "reactance": 0.01645, "charging_susceptance": 0.00181, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.56691274377993, "qf": null, "pt": null, "qt": null}, "2590": {"from_bus": "1534", "to_bus": "1535", "resistance": 0.00421, "reactance": 0.00711, "charging_susceptance": 0.00072, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.498400407888194e-14, "qf": null, "pt": null, "qt": null}, "2591": {"from_bus": "1077", "to_bus": "1767", "resistance": 0.01099, "reactance": 0.02496, "charging_susceptance": 0.00416, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 47.57118090954004, "qf": null, "pt": null, "qt": null}, "2592": {"from_bus": "1077", "to_bus": "1983", "resistance": 0.00579, "reactance": 0.01802, "charging_susceptance": 0.00198, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -65.17118090954035, "qf": null, "pt": null, "qt": null}, "2593": {"from_bus": "1075", "to_bus": "1077", "resistance": 0.00025, "reactance": 0.00074, "charging_susceptance": 0.0001, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.600000000000463, "qf": null, "pt": null, "qt": null}, "2594": {"from_bus": "1136", "to_bus": "1331", "resistance": 0.00041, "reactance": 0.00132, "charging_susceptance": 0.00013, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.600000000002282, "qf": null, "pt": null, "qt": null}, "2595": {"from_bus": "1151", "to_bus": "1136", "resistance": 0.00273, "reactance": 0.00785, "charging_susceptance": 0.00077, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.600000000002478, "qf": null, "pt": null, "qt": null}, "2596": {"from_bus": "1322", "to_bus": "1151", "resistance": 0.00438, "reactance": 0.01438, "charging_susceptance": 0.00145, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.500000000002203, "qf": null, "pt": null, "qt": null}, "2597": {"from_bus": "1495", "to_bus": "1322", "resistance": 0.00033, "reactance": 0.00099, "charging_susceptance": 0.00013, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.400000000002018, "qf": null, "pt": null, "qt": null}, "2598": {"from_bus": "1134", "to_bus": "1136", "resistance": 0.00124, "reactance": 0.00364, "charging_susceptance": 0.00048, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.9750212699140964e-13, "qf": null, "pt": null, "qt": null}, "2599": {"from_bus": "1151", "to_bus": "1150", "resistance": 0.00339, "reactance": 0.01107, "charging_susceptance": 0.00112, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.100000000000066, "qf": null, "pt": null, "qt": null}, "2600": {"from_bus": "1320", "to_bus": "1322", "resistance": 0.00223, "reactance": 0.00678, "charging_susceptance": 0.00081, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.100000000000144, "qf": null, "pt": null, "qt": null}, "2601": {"from_bus": "2094", "to_bus": "2061", "resistance": 0.0076, "reactance": 0.02306, "charging_susceptance": 0.00272, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.887566296292245, "qf": null, "pt": null, "qt": null}, "2602": {"from_bus": "1256", "to_bus": "1481", "resistance": 0.00496, "reactance": 0.01413, "charging_susceptance": 0.0019, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.19999999999956203, "qf": null, "pt": null, "qt": null}, "2603": {"from_bus": "1943", "to_bus": "1808", "resistance": 0.00231, "reactance": 0.00744, "charging_susceptance": 0.00077, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.9170683711479, "qf": null, "pt": null, "qt": null}, "2604": {"from_bus": "1420", "to_bus": "1869", "resistance": 0.00818, "reactance": 0.02017, "charging_susceptance": 0.00219, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.79012049890762, "qf": null, "pt": null, "qt": null}, "2605": {"from_bus": "2075", "to_bus": "1420", "resistance": 0.00471, "reactance": 0.01182, "charging_susceptance": 0.00132, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.79012049890852, "qf": null, "pt": null, "qt": null}, "2606": {"from_bus": "1418", "to_bus": "1420", "resistance": 0.00091, "reactance": 0.00215, "charging_susceptance": 0.00023, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.999999999997911, "qf": null, "pt": null, "qt": null}, "2607": {"from_bus": "1861", "to_bus": "1061", "resistance": 0.00653, "reactance": 0.02058, "charging_susceptance": 0.00222, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 41.90316879840714, "qf": null, "pt": null, "qt": null}, "2608": {"from_bus": "2028", "to_bus": "1507", "resistance": 0.01231, "reactance": 0.04033, "charging_susceptance": 0.00408, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.71271931138589, "qf": null, "pt": null, "qt": null}, "2609": {"from_bus": "1162", "to_bus": "1859", "resistance": 0.02587, "reactance": 0.06818, "charging_susceptance": 0.00737, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.943222876836003, "qf": null, "pt": null, "qt": null}, "2610": {"from_bus": "1750", "to_bus": "1189", "resistance": 0.00496, "reactance": 0.01496, "charging_susceptance": 0.00179, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.5504525714884, "qf": null, "pt": null, "qt": null}, "2611": {"from_bus": "1770", "to_bus": "2131", "resistance": 0.0014, "reactance": 0.00322, "charging_susceptance": 0.00053, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.016257445982873, "qf": null, "pt": null, "qt": null}, "2612": {"from_bus": "2073", "to_bus": "1452", "resistance": 0.00413, "reactance": 0.01289, "charging_susceptance": 0.00144, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.716652756028076, "qf": null, "pt": null, "qt": null}, "2613": {"from_bus": "2062", "to_bus": "1899", "resistance": 0.0176, "reactance": 0.05686, "charging_susceptance": 0.00587, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 56.698381241969784, "qf": null, "pt": null, "qt": null}, "2614": {"from_bus": "1817", "to_bus": "1143", "resistance": 0.00636, "reactance": 0.0205, "charging_susceptance": 0.00213, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -65.64557188112592, "qf": null, "pt": null, "qt": null}, "2615": {"from_bus": "1131", "to_bus": "1767", "resistance": 0.0086, "reactance": 0.02802, "charging_susceptance": 0.00284, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 75.92778254745589, "qf": null, "pt": null, "qt": null}, "2616": {"from_bus": "2063", "to_bus": "1768", "resistance": 0.0262, "reactance": 0.08496, "charging_susceptance": 0.00871, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 75.12906324050927, "qf": null, "pt": null, "qt": null}, "2617": {"from_bus": "1859", "to_bus": "1574", "resistance": 0.01975, "reactance": 0.05372, "charging_susceptance": 0.00566, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.521908235911763, "qf": null, "pt": null, "qt": null}, "2618": {"from_bus": "2042", "to_bus": "1574", "resistance": 0.0019, "reactance": 0.00595, "charging_susceptance": 0.00067, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.621908235911567, "qf": null, "pt": null, "qt": null}, "2619": {"from_bus": "1364", "to_bus": "2042", "resistance": 0.00264, "reactance": 0.0086, "charging_susceptance": 0.0009, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.321908235913748, "qf": null, "pt": null, "qt": null}, "2620": {"from_bus": "2041", "to_bus": "2042", "resistance": 8e-05, "reactance": 0.00017, "charging_susceptance": 2e-05, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.3000000000158662, "qf": null, "pt": null, "qt": null}, "2621": {"from_bus": "1482", "to_bus": "2064", "resistance": 0.01174, "reactance": 0.03537, "charging_susceptance": 0.00421, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.00000000000101, "qf": null, "pt": null, "qt": null}, "2622": {"from_bus": "1106", "to_bus": "1231", "resistance": 0.00562, "reactance": 0.01736, "charging_susceptance": 0.00193, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.903168798407012, "qf": null, "pt": null, "qt": null}, "2623": {"from_bus": "2099", "to_bus": "1209", "resistance": 0.00182, "reactance": 0.00587, "charging_susceptance": 0.00065, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.61189791049813, "qf": null, "pt": null, "qt": null}, "2624": {"from_bus": "1824", "to_bus": "2099", "resistance": 0.0038, "reactance": 0.01215, "charging_susceptance": 0.00125, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.21189791049817, "qf": null, "pt": null, "qt": null}, "2625": {"from_bus": "1143", "to_bus": "1824", "resistance": 0.00264, "reactance": 0.00818, "charging_susceptance": 0.00094, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.211897910498095, "qf": null, "pt": null, "qt": null}, "2626": {"from_bus": "2097", "to_bus": "2099", "resistance": 8e-05, "reactance": 0.00017, "charging_susceptance": 2e-05, "branch_type": "line", "rating_long_term": 98.0, "rating_short_term": 98.0, "rating_emergency": 98.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.399999999997792, "qf": null, "pt": null, "qt": null}, "2627": {"from_bus": "1824", "to_bus": "1823", "resistance": 0.00124, "reactance": 0.00364, "charging_susceptance": 0.00047, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.616654307933546e-13, "qf": null, "pt": null, "qt": null}, "2628": {"from_bus": "1595", "to_bus": "1703", "resistance": 0.0024, "reactance": 0.00727, "charging_susceptance": 0.00087, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 73.32784337462958, "qf": null, "pt": null, "qt": null}, "2629": {"from_bus": "2055", "to_bus": "1155", "resistance": 0.00413, "reactance": 0.01355, "charging_susceptance": 0.00138, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.84947174214381, "qf": null, "pt": null, "qt": null}, "2630": {"from_bus": "1188", "to_bus": "2055", "resistance": 0.00711, "reactance": 0.02322, "charging_susceptance": 0.00234, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 55.74947174214322, "qf": null, "pt": null, "qt": null}, "2631": {"from_bus": "2054", "to_bus": "2055", "resistance": 0.00074, "reactance": 0.00231, "charging_susceptance": 0.00026, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.900000000000201, "qf": null, "pt": null, "qt": null}, "2632": {"from_bus": "2083", "to_bus": "1221", "resistance": 0.00091, "reactance": 0.00273, "charging_susceptance": 0.00033, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.0108928346493861e-13, "qf": null, "pt": null, "qt": null}, "2633": {"from_bus": "1453", "to_bus": "1221", "resistance": 0.00314, "reactance": 0.01355, "charging_susceptance": 0.00135, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -64.4329610482458, "qf": null, "pt": null, "qt": null}, "2634": {"from_bus": "1119", "to_bus": "1453", "resistance": 0.00041, "reactance": 0.00124, "charging_susceptance": 0.00013, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.500000000000513, "qf": null, "pt": null, "qt": null}, "2635": {"from_bus": "1120", "to_bus": "1454", "resistance": 0.00041, "reactance": 0.00132, "charging_susceptance": 0.00014, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.400000000000538, "qf": null, "pt": null, "qt": null}, "2636": {"from_bus": "1424", "to_bus": "1220", "resistance": 0.00066, "reactance": 0.0024, "charging_susceptance": 0.00031, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.2000000000000408, "qf": null, "pt": null, "qt": null}, "2637": {"from_bus": "1589", "to_bus": "2112", "resistance": 0.01289, "reactance": 0.04099, "charging_susceptance": 0.00439, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 55.97972705529949, "qf": null, "pt": null, "qt": null}, "2638": {"from_bus": "1659", "to_bus": "1748", "resistance": 0.01942, "reactance": 0.06355, "charging_susceptance": 0.00642, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.6969690604486, "qf": null, "pt": null, "qt": null}, "2639": {"from_bus": "1747", "to_bus": "1767", "resistance": 0.02091, "reactance": 0.06826, "charging_susceptance": 0.00692, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.30303093955655, "qf": null, "pt": null, "qt": null}, "2640": {"from_bus": "2047", "to_bus": "1644", "resistance": 0.00174, "reactance": 0.00504, "charging_susceptance": 0.00052, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.511374776819487, "qf": null, "pt": null, "qt": null}, "2641": {"from_bus": "1332", "to_bus": "1181", "resistance": 0.0076, "reactance": 0.02281, "charging_susceptance": 0.00274, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.9000000000000392, "qf": null, "pt": null, "qt": null}, "2642": {"from_bus": "1875", "to_bus": "1512", "resistance": 0.00174, "reactance": 0.00504, "charging_susceptance": 0.00067, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.599999999999778, "qf": null, "pt": null, "qt": null}, "2643": {"from_bus": "1257", "to_bus": "2135", "resistance": 0.00413, "reactance": 0.01182, "charging_susceptance": 0.00159, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.594678513377124e-14, "qf": null, "pt": null, "qt": null}, "2644": {"from_bus": "1549", "to_bus": "1068", "resistance": 0.01248, "reactance": 0.03967, "charging_susceptance": 0.00426, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.48458436533949, "qf": null, "pt": null, "qt": null}, "2645": {"from_bus": "1412", "to_bus": "1275", "resistance": 0.00347, "reactance": 0.01008, "charging_susceptance": 0.00131, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.799999999998642, "qf": null, "pt": null, "qt": null}, "2646": {"from_bus": "1957", "to_bus": "1412", "resistance": 0.00364, "reactance": 0.01174, "charging_susceptance": 0.00124, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.599999999999918, "qf": null, "pt": null, "qt": null}, "2647": {"from_bus": "1410", "to_bus": "1412", "resistance": 0.0, "reactance": 0.00083, "charging_susceptance": 1e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.199999999998022, "qf": null, "pt": null, "qt": null}, "2648": {"from_bus": "1738", "to_bus": "2145", "resistance": 0.00471, "reactance": 0.01554, "charging_susceptance": 0.00157, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.679816043927914, "qf": null, "pt": null, "qt": null}, "2649": {"from_bus": "2004", "to_bus": "1454", "resistance": 0.00446, "reactance": 0.01281, "charging_susceptance": 0.00175, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.634970786493014, "qf": null, "pt": null, "qt": null}, "2650": {"from_bus": "1590", "to_bus": "1708", "resistance": 0.02769, "reactance": 0.07157, "charging_susceptance": 0.00735, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 72.93994220852882, "qf": null, "pt": null, "qt": null}, "2651": {"from_bus": "1067", "to_bus": "1733", "resistance": 0.00083, "reactance": 0.00248, "charging_susceptance": 0.00032, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.7000000000004984, "qf": null, "pt": null, "qt": null}, "2652": {"from_bus": "1068", "to_bus": "1734", "resistance": 0.00083, "reactance": 0.00248, "charging_susceptance": 0.00033, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.300000000000347, "qf": null, "pt": null, "qt": null}, "2653": {"from_bus": "2094", "to_bus": "2104", "resistance": 0.00554, "reactance": 0.01711, "charging_susceptance": 0.00194, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.04650694244331, "qf": null, "pt": null, "qt": null}, "2654": {"from_bus": "1814", "to_bus": "1869", "resistance": 0.00612, "reactance": 0.01636, "charging_susceptance": 0.00185, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -46.20987950109226, "qf": null, "pt": null, "qt": null}, "2655": {"from_bus": "1729", "to_bus": "1767", "resistance": 0.00314, "reactance": 0.00884, "charging_susceptance": 0.00119, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -75.19593251743949, "qf": null, "pt": null, "qt": null}, "2656": {"from_bus": "1069", "to_bus": "1813", "resistance": 0.00074, "reactance": 0.00223, "charging_susceptance": 0.00027, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.199999999998985, "qf": null, "pt": null, "qt": null}, "2657": {"from_bus": "1070", "to_bus": "1814", "resistance": 0.00066, "reactance": 0.00207, "charging_susceptance": 0.00025, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.100000000001089, "qf": null, "pt": null, "qt": null}, "2658": {"from_bus": "1305", "to_bus": "1898", "resistance": 0.00033, "reactance": 0.00099, "charging_susceptance": 0.00013, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.1999999999999407, "qf": null, "pt": null, "qt": null}, "2659": {"from_bus": "1306", "to_bus": "1899", "resistance": 0.00033, "reactance": 0.00091, "charging_susceptance": 0.00012, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.600000000000041, "qf": null, "pt": null, "qt": null}, "2660": {"from_bus": "1505", "to_bus": "1067", "resistance": 0.00033, "reactance": 0.00091, "charging_susceptance": 0.00012, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.49999999999901, "qf": null, "pt": null, "qt": null}, "2661": {"from_bus": "1506", "to_bus": "1068", "resistance": 0.00041, "reactance": 0.00124, "charging_susceptance": 0.00016, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.184392720078235e-13, "qf": null, "pt": null, "qt": null}, "2662": {"from_bus": "1959", "to_bus": "1986", "resistance": 0.0043, "reactance": 0.01256, "charging_susceptance": 0.00157, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.300000000000176, "qf": null, "pt": null, "qt": null}, "2663": {"from_bus": "1250", "to_bus": "1256", "resistance": 0.00017, "reactance": 0.0005, "charging_susceptance": 7e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.1999999999996005, "qf": null, "pt": null, "qt": null}, "2664": {"from_bus": "1251", "to_bus": "1257", "resistance": 0.00017, "reactance": 0.00058, "charging_susceptance": 7e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.1972329658370464e-12, "qf": null, "pt": null, "qt": null}, "2665": {"from_bus": "1243", "to_bus": "1221", "resistance": 0.00066, "reactance": 0.00215, "charging_susceptance": 0.00022, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.5221709662710085e-13, "qf": null, "pt": null, "qt": null}, "2666": {"from_bus": "1244", "to_bus": "1220", "resistance": 0.00066, "reactance": 0.00207, "charging_susceptance": 0.00021, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.319698149287775e-13, "qf": null, "pt": null, "qt": null}, "2667": {"from_bus": "1453", "to_bus": "1209", "resistance": 0.00355, "reactance": 0.01149, "charging_susceptance": 0.00116, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 46.411897910498055, "qf": null, "pt": null, "qt": null}, "2668": {"from_bus": "2023", "to_bus": "2019", "resistance": 0.00413, "reactance": 0.01355, "charging_susceptance": 0.00136, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.555222452601278, "qf": null, "pt": null, "qt": null}, "2669": {"from_bus": "1717", "to_bus": "1157", "resistance": 0.00479, "reactance": 0.01537, "charging_susceptance": 0.00163, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.461378464688902, "qf": null, "pt": null, "qt": null}, "2670": {"from_bus": "1566", "to_bus": "2065", "resistance": 0.00149, "reactance": 0.00479, "charging_susceptance": 0.00048, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.99999999999988, "qf": null, "pt": null, "qt": null}, "2671": {"from_bus": "2149", "to_bus": "1611", "resistance": 0.00091, "reactance": 0.00256, "charging_susceptance": 0.00033, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.516652756024087, "qf": null, "pt": null, "qt": null}, "2672": {"from_bus": "1451", "to_bus": "2149", "resistance": 0.00463, "reactance": 0.01446, "charging_susceptance": 0.00163, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.016652756028794, "qf": null, "pt": null, "qt": null}, "2673": {"from_bus": "2147", "to_bus": "2149", "resistance": 0.0, "reactance": 8e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.49999999999462186, "qf": null, "pt": null, "qt": null}, "2674": {"from_bus": "1142", "to_bus": "1609", "resistance": 0.00488, "reactance": 0.01719, "charging_susceptance": 0.00191, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.995910486242245, "qf": null, "pt": null, "qt": null}, "2675": {"from_bus": "2216", "to_bus": "2332", "resistance": 0.00064, "reactance": 0.00483, "charging_susceptance": 0.00047, "branch_type": "line", "rating_long_term": 123.0, "rating_short_term": 123.0, "rating_emergency": 123.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.970120049925395, "qf": null, "pt": null, "qt": null}, "2676": {"from_bus": "2543", "to_bus": "2400", "resistance": 0.03347, "reactance": 0.05893, "charging_susceptance": 0.00578, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.25204348695934, "qf": null, "pt": null, "qt": null}, "2677": {"from_bus": "2680", "to_bus": "2400", "resistance": 0.02959, "reactance": 0.05471, "charging_susceptance": 0.00503, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.55204348695929, "qf": null, "pt": null, "qt": null}, "2678": {"from_bus": "2680", "to_bus": "2401", "resistance": 0.03306, "reactance": 0.0586, "charging_susceptance": 0.00557, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.25204348695939, "qf": null, "pt": null, "qt": null}, "2679": {"from_bus": "2507", "to_bus": "2414", "resistance": 0.04802, "reactance": 0.10264, "charging_susceptance": 0.01344, "branch_type": "line", "rating_long_term": 63.0, "rating_short_term": 63.0, "rating_emergency": 63.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.976378678914108, "qf": null, "pt": null, "qt": null}, "2680": {"from_bus": "2414", "to_bus": "2166", "resistance": 0.0138, "reactance": 0.02421, "charging_susceptance": 0.0023, "branch_type": "line", "rating_long_term": 63.0, "rating_short_term": 63.0, "rating_emergency": 63.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.276378678914051, "qf": null, "pt": null, "qt": null}, "2681": {"from_bus": "2220", "to_bus": "2213", "resistance": 0.05636, "reactance": 0.10521, "charging_susceptance": 0.01021, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.370431788887595, "qf": null, "pt": null, "qt": null}, "2682": {"from_bus": "2618", "to_bus": "2264", "resistance": 0.05893, "reactance": 0.12397, "charging_susceptance": 0.01197, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.04338413989995, "qf": null, "pt": null, "qt": null}, "2683": {"from_bus": "2215", "to_bus": "2204", "resistance": 0.02174, "reactance": 0.05, "charging_susceptance": 0.00501, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.3704317888877, "qf": null, "pt": null, "qt": null}, "2684": {"from_bus": "2368", "to_bus": "2204", "resistance": 0.03471, "reactance": 0.06744, "charging_susceptance": 0.00663, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.670431788887527, "qf": null, "pt": null, "qt": null}, "2685": {"from_bus": "2214", "to_bus": "2161", "resistance": 0.01971, "reactance": 0.06676, "charging_susceptance": 0.00661, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -55.21791185049524, "qf": null, "pt": null, "qt": null}, "2686": {"from_bus": "2552", "to_bus": "2168", "resistance": 0.02486, "reactance": 0.04348, "charging_susceptance": 0.00415, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.6999999999999322, "qf": null, "pt": null, "qt": null}, "2687": {"from_bus": "2518", "to_bus": "2206", "resistance": 0.02228, "reactance": 0.07545, "charging_susceptance": 0.00747, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.597358475960277, "qf": null, "pt": null, "qt": null}, "2688": {"from_bus": "2553", "to_bus": "2211", "resistance": 0.02521, "reactance": 0.08264, "charging_susceptance": 0.00847, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.9680004676455297, "qf": null, "pt": null, "qt": null}, "2689": {"from_bus": "2546", "to_bus": "2583", "resistance": 0.02066, "reactance": 0.06686, "charging_susceptance": 0.00692, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.28554686188116, "qf": null, "pt": null, "qt": null}, "2690": {"from_bus": "2358", "to_bus": "2407", "resistance": 0.05967, "reactance": 0.10455, "charging_susceptance": 0.00995, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.922552899159136, "qf": null, "pt": null, "qt": null}, "2691": {"from_bus": "2186", "to_bus": "2691", "resistance": 0.02711, "reactance": 0.04612, "charging_susceptance": 0.00445, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.60636568866976, "qf": null, "pt": null, "qt": null}, "2692": {"from_bus": "2538", "to_bus": "2691", "resistance": 0.03366, "reactance": 0.11402, "charging_susceptance": 0.01129, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.882664395481324, "qf": null, "pt": null, "qt": null}, "2693": {"from_bus": "2671", "to_bus": "2427", "resistance": 0.02413, "reactance": 0.07851, "charging_susceptance": 0.0082, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.42740441912335, "qf": null, "pt": null, "qt": null}, "2694": {"from_bus": "2220", "to_bus": "2218", "resistance": 0.01835, "reactance": 0.06256, "charging_susceptance": 0.00605, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.294189115592836, "qf": null, "pt": null, "qt": null}, "2695": {"from_bus": "2355", "to_bus": "2458", "resistance": 0.02497, "reactance": 0.08457, "charging_susceptance": 0.00837, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.10364883303495, "qf": null, "pt": null, "qt": null}, "2696": {"from_bus": "2620", "to_bus": "2541", "resistance": 0.02236, "reactance": 0.07573, "charging_susceptance": 0.0075, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -66.76224410824334, "qf": null, "pt": null, "qt": null}, "2697": {"from_bus": "2637", "to_bus": "2450", "resistance": 0.01654, "reactance": 0.05601, "charging_susceptance": 0.00554, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -93.16985544924569, "qf": null, "pt": null, "qt": null}, "2698": {"from_bus": "2600", "to_bus": "2637", "resistance": 0.02679, "reactance": 0.09072, "charging_susceptance": 0.00898, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -79.76985544924592, "qf": null, "pt": null, "qt": null}, "2699": {"from_bus": "2600", "to_bus": "2235", "resistance": 0.01445, "reactance": 0.04894, "charging_susceptance": 0.00484, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 73.66985544924579, "qf": null, "pt": null, "qt": null}, "2700": {"from_bus": "2296", "to_bus": "2637", "resistance": 0.02042, "reactance": 0.03616, "charging_susceptance": 0.00345, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.40000000000003, "qf": null, "pt": null, "qt": null}, "2701": {"from_bus": "2564", "to_bus": "2438", "resistance": 0.03204, "reactance": 0.10852, "charging_susceptance": 0.01074, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.788854454344175, "qf": null, "pt": null, "qt": null}, "2702": {"from_bus": "2566", "to_bus": "2478", "resistance": 0.01612, "reactance": 0.05281, "charging_susceptance": 0.00541, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.950487872580005, "qf": null, "pt": null, "qt": null}, "2703": {"from_bus": "2272", "to_bus": "2522", "resistance": 0.0166, "reactance": 0.05623, "charging_susceptance": 0.00557, "branch_type": "line", "rating_long_term": 10.0, "rating_short_term": 10.0, "rating_emergency": 10.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.600000000000009, "qf": null, "pt": null, "qt": null}, "2704": {"from_bus": "2451", "to_bus": "2363", "resistance": 0.10413, "reactance": 0.16851, "charging_susceptance": 0.01897, "branch_type": "line", "rating_long_term": 86.0, "rating_short_term": 86.0, "rating_emergency": 86.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.099999999999988, "qf": null, "pt": null, "qt": null}, "2705": {"from_bus": "2452", "to_bus": "2636", "resistance": 0.03306, "reactance": 0.04959, "charging_susceptance": 0.00605, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.1633494723953595, "qf": null, "pt": null, "qt": null}, "2706": {"from_bus": "2636", "to_bus": "2305", "resistance": 0.1, "reactance": 0.16529, "charging_susceptance": 0.01822, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.863349472395313, "qf": null, "pt": null, "qt": null}, "2707": {"from_bus": "2381", "to_bus": "2636", "resistance": 0.0157, "reactance": 0.04628, "charging_susceptance": 0.00501, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.69999999999999, "qf": null, "pt": null, "qt": null}, "2708": {"from_bus": "2437", "to_bus": "2189", "resistance": 0.0338, "reactance": 0.05537, "charging_susceptance": 0.00595, "branch_type": "line", "rating_long_term": 67.0, "rating_short_term": 67.0, "rating_emergency": 67.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.19999999999524, "qf": null, "pt": null, "qt": null}, "2709": {"from_bus": "2437", "to_bus": "2276", "resistance": 0.0157, "reactance": 0.04628, "charging_susceptance": 0.00501, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.29999999999529, "qf": null, "pt": null, "qt": null}, "2710": {"from_bus": "2364", "to_bus": "2304", "resistance": 0.02893, "reactance": 0.04711, "charging_susceptance": 0.0053, "branch_type": "line", "rating_long_term": 86.0, "rating_short_term": 86.0, "rating_emergency": 86.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.1999999999999815, "qf": null, "pt": null, "qt": null}, "2711": {"from_bus": "2633", "to_bus": "2626", "resistance": 0.00055, "reactance": 0.00182, "charging_susceptance": 0.02683, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.60000000000108, "qf": null, "pt": null, "qt": null}, "2712": {"from_bus": "2560", "to_bus": "2190", "resistance": 0.01198, "reactance": 0.04056, "charging_susceptance": 0.00401, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.363010837775684, "qf": null, "pt": null, "qt": null}, "2713": {"from_bus": "2504", "to_bus": "2616", "resistance": 0.00266, "reactance": 0.00902, "charging_susceptance": 0.00089, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.400000000000253, "qf": null, "pt": null, "qt": null}, "2714": {"from_bus": "2505", "to_bus": "2617", "resistance": 0.00266, "reactance": 0.00902, "charging_susceptance": 0.00089, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.000000000000053, "qf": null, "pt": null, "qt": null}, "2715": {"from_bus": "2614", "to_bus": "2305", "resistance": 0.00331, "reactance": 0.00579, "charging_susceptance": 0.00061, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.60000000000064, "qf": null, "pt": null, "qt": null}, "2716": {"from_bus": "2627", "to_bus": "2614", "resistance": 0.00992, "reactance": 0.02231, "charging_susceptance": 0.00242, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.999999999999813, "qf": null, "pt": null, "qt": null}, "2717": {"from_bus": "2616", "to_bus": "2304", "resistance": 0.02562, "reactance": 0.0438, "charging_susceptance": 0.00455, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.01874446956507, "qf": null, "pt": null, "qt": null}, "2718": {"from_bus": "2616", "to_bus": "2190", "resistance": 0.00413, "reactance": 0.00661, "charging_susceptance": 0.00073, "branch_type": "line", "rating_long_term": 85.0, "rating_short_term": 85.0, "rating_emergency": 85.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.118744469565243, "qf": null, "pt": null, "qt": null}, "2719": {"from_bus": "2626", "to_bus": "2617", "resistance": 0.01818, "reactance": 0.03554, "charging_susceptance": 0.0039, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.20000000000096, "qf": null, "pt": null, "qt": null}, "2720": {"from_bus": "2617", "to_bus": "2190", "resistance": 0.00413, "reactance": 0.00661, "charging_susceptance": 0.00073, "branch_type": "line", "rating_long_term": 85.0, "rating_short_term": 85.0, "rating_emergency": 85.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -57.89999999999993, "qf": null, "pt": null, "qt": null}, "2721": {"from_bus": "2657", "to_bus": "2448", "resistance": 0.00877, "reactance": 0.02969, "charging_susceptance": 0.00294, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.56301083777546, "qf": null, "pt": null, "qt": null}, "2722": {"from_bus": "2560", "to_bus": "2657", "resistance": 0.00445, "reactance": 0.01505, "charging_susceptance": 0.00149, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.063010837775494, "qf": null, "pt": null, "qt": null}, "2723": {"from_bus": "2625", "to_bus": "2657", "resistance": 0.00497, "reactance": 0.01683, "charging_susceptance": 0.00167, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.4999999999996, "qf": null, "pt": null, "qt": null}, "2724": {"from_bus": "2500", "to_bus": "2189", "resistance": 0.0157, "reactance": 0.04793, "charging_susceptance": 0.00515, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.389812658322608, "qf": null, "pt": null, "qt": null}, "2725": {"from_bus": "2500", "to_bus": "2447", "resistance": 0.00744, "reactance": 0.02397, "charging_susceptance": 0.00257, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -45.38981265832278, "qf": null, "pt": null, "qt": null}, "2726": {"from_bus": "2634", "to_bus": "2592", "resistance": 0.0157, "reactance": 0.02727, "charging_susceptance": 0.00264, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.02747983180602, "qf": null, "pt": null, "qt": null}, "2727": {"from_bus": "2624", "to_bus": "2447", "resistance": 0.00744, "reactance": 0.02562, "charging_susceptance": 0.00278, "branch_type": "line", "rating_long_term": 123.0, "rating_short_term": 123.0, "rating_emergency": 123.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.17252016819497, "qf": null, "pt": null, "qt": null}, "2728": {"from_bus": "2624", "to_bus": "2606", "resistance": 0.00165, "reactance": 0.00413, "charging_susceptance": 0.00041, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.072520168194213, "qf": null, "pt": null, "qt": null}, "2729": {"from_bus": "2634", "to_bus": "2606", "resistance": 0.00909, "reactance": 0.0281, "charging_susceptance": 0.00307, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.3725201681938675, "qf": null, "pt": null, "qt": null}, "2730": {"from_bus": "2607", "to_bus": "2448", "resistance": 0.00909, "reactance": 0.02975, "charging_susceptance": 0.00319, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.01030551476137, "qf": null, "pt": null, "qt": null}, "2731": {"from_bus": "2607", "to_bus": "2593", "resistance": 0.00909, "reactance": 0.0281, "charging_susceptance": 0.00307, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.6896944852386815, "qf": null, "pt": null, "qt": null}, "2732": {"from_bus": "2434", "to_bus": "2447", "resistance": 0.02314, "reactance": 0.05868, "charging_susceptance": 0.00574, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.80000000000001, "qf": null, "pt": null, "qt": null}, "2733": {"from_bus": "2570", "to_bus": "2448", "resistance": 0.01372, "reactance": 0.04446, "charging_susceptance": 0.00439, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.12255289915912, "qf": null, "pt": null, "qt": null}, "2734": {"from_bus": "2438", "to_bus": "2448", "resistance": 0.02231, "reactance": 0.07182, "charging_susceptance": 0.00702, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.921552285120924, "qf": null, "pt": null, "qt": null}, "2735": {"from_bus": "2658", "to_bus": "2448", "resistance": 0.02489, "reactance": 0.08432, "charging_susceptance": 0.00835, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.719626400569113, "qf": null, "pt": null, "qt": null}, "2736": {"from_bus": "2604", "to_bus": "2658", "resistance": 0.01362, "reactance": 0.04612, "charging_susceptance": 0.00457, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.719626400569198, "qf": null, "pt": null, "qt": null}, "2737": {"from_bus": "2516", "to_bus": "2447", "resistance": 0.0295, "reactance": 0.0999, "charging_susceptance": 0.00989, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.82514332843742, "qf": null, "pt": null, "qt": null}, "2738": {"from_bus": "2276", "to_bus": "2410", "resistance": 0.00752, "reactance": 0.01256, "charging_susceptance": 0.0013, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.1999999999999118, "qf": null, "pt": null, "qt": null}, "2739": {"from_bus": "2570", "to_bus": "2407", "resistance": 0.06215, "reactance": 0.10504, "charging_susceptance": 0.01058, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.322552899159206, "qf": null, "pt": null, "qt": null}, "2740": {"from_bus": "2683", "to_bus": "2434", "resistance": 0.03967, "reactance": 0.06942, "charging_susceptance": 0.00666, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.799999999999972, "qf": null, "pt": null, "qt": null}, "2741": {"from_bus": "2632", "to_bus": "2592", "resistance": 0.00496, "reactance": 0.0157, "charging_susceptance": 0.0008, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -45.18104493554292, "qf": null, "pt": null, "qt": null}, "2742": {"from_bus": "2646", "to_bus": "2190", "resistance": 0.01438, "reactance": 0.02405, "charging_susceptance": 0.00249, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.081755307342767, "qf": null, "pt": null, "qt": null}, "2743": {"from_bus": "2438", "to_bus": "2646", "resistance": 0.03876, "reactance": 0.06463, "charging_susceptance": 0.00668, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.681755307342302, "qf": null, "pt": null, "qt": null}, "2744": {"from_bus": "2646", "to_bus": "2409", "resistance": 0.01165, "reactance": 0.02124, "charging_susceptance": 0.00221, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.399999999999899, "qf": null, "pt": null, "qt": null}, "2745": {"from_bus": "2270", "to_bus": "2305", "resistance": 0.01157, "reactance": 0.01983, "charging_susceptance": 0.00194, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.876916560898074, "qf": null, "pt": null, "qt": null}, "2746": {"from_bus": "2270", "to_bus": "2593", "resistance": 0.00794, "reactance": 0.01591, "charging_susceptance": 0.00153, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.276916560898336, "qf": null, "pt": null, "qt": null}, "2747": {"from_bus": "2613", "to_bus": "2304", "resistance": 0.00331, "reactance": 0.00579, "charging_susceptance": 0.00055, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.691475232655943, "qf": null, "pt": null, "qt": null}, "2748": {"from_bus": "2613", "to_bus": "2460", "resistance": 0.00909, "reactance": 0.01736, "charging_susceptance": 0.00165, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.391475232655512, "qf": null, "pt": null, "qt": null}, "2749": {"from_bus": "2631", "to_bus": "2305", "resistance": 0.01157, "reactance": 0.01893, "charging_susceptance": 0.00201, "branch_type": "line", "rating_long_term": 86.0, "rating_short_term": 86.0, "rating_emergency": 86.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.591243922255078, "qf": null, "pt": null, "qt": null}, "2750": {"from_bus": "2632", "to_bus": "2304", "resistance": 0.01157, "reactance": 0.01893, "charging_susceptance": 0.00191, "branch_type": "line", "rating_long_term": 86.0, "rating_short_term": 86.0, "rating_emergency": 86.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.881044935544672, "qf": null, "pt": null, "qt": null}, "2751": {"from_bus": "2632", "to_bus": "2269", "resistance": 0.00083, "reactance": 0.00248, "charging_susceptance": 0.00027, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.2999999999997587, "qf": null, "pt": null, "qt": null}, "2752": {"from_bus": "2612", "to_bus": "2592", "resistance": 0.01523, "reactance": 0.0484, "charging_susceptance": 0.00476, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.900000000000016, "qf": null, "pt": null, "qt": null}, "2753": {"from_bus": "2609", "to_bus": "2593", "resistance": 0.01157, "reactance": 0.03636, "charging_susceptance": 0.00399, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.13338895386339, "qf": null, "pt": null, "qt": null}, "2754": {"from_bus": "2608", "to_bus": "2611", "resistance": 0.00707, "reactance": 0.02395, "charging_susceptance": 0.00237, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.69999999999986, "qf": null, "pt": null, "qt": null}, "2755": {"from_bus": "2609", "to_bus": "2545", "resistance": 0.02562, "reactance": 0.08264, "charging_susceptance": 0.00854, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.724632876111518, "qf": null, "pt": null, "qt": null}, "2756": {"from_bus": "2545", "to_bus": "2499", "resistance": 0.02149, "reactance": 0.06942, "charging_susceptance": 0.00711, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.475367123888262, "qf": null, "pt": null, "qt": null}, "2757": {"from_bus": "2459", "to_bus": "2592", "resistance": 0.00992, "reactance": 0.01736, "charging_susceptance": 0.00172, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.59147523265017, "qf": null, "pt": null, "qt": null}, "2758": {"from_bus": "2631", "to_bus": "2608", "resistance": 0.01983, "reactance": 0.0338, "charging_susceptance": 0.00329, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.3912439222548127, "qf": null, "pt": null, "qt": null}, "2759": {"from_bus": "2305", "to_bus": "2189", "resistance": 0.02561, "reactance": 0.04415, "charging_susceptance": 0.00429, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.189812658327277, "qf": null, "pt": null, "qt": null}, "2760": {"from_bus": "2660", "to_bus": "2304", "resistance": 0.01774, "reactance": 0.0304, "charging_susceptance": 0.00298, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.499999999999961, "qf": null, "pt": null, "qt": null}, "2761": {"from_bus": "2162", "to_bus": "2305", "resistance": 0.005, "reactance": 0.00879, "charging_susceptance": 0.00084, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.629436362031534, "qf": null, "pt": null, "qt": null}, "2762": {"from_bus": "2692", "to_bus": "2536", "resistance": 0.0281, "reactance": 0.04876, "charging_susceptance": 0.00477, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.570563637968367, "qf": null, "pt": null, "qt": null}, "2763": {"from_bus": "2162", "to_bus": "2692", "resistance": 0.023, "reactance": 0.04027, "charging_susceptance": 0.00384, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.729436362031947, "qf": null, "pt": null, "qt": null}, "2764": {"from_bus": "2583", "to_bus": "2438", "resistance": 0.02546, "reactance": 0.08496, "charging_susceptance": 0.00635, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.414453138118944, "qf": null, "pt": null, "qt": null}, "2765": {"from_bus": "2253", "to_bus": "2377", "resistance": 0.03771, "reactance": 0.12774, "charging_susceptance": 0.01265, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.203648833034938, "qf": null, "pt": null, "qt": null}, "2766": {"from_bus": "2458", "to_bus": "2253", "resistance": 0.02896, "reactance": 0.10088, "charging_susceptance": 0.00999, "branch_type": "line", "rating_long_term": 124.0, "rating_short_term": 124.0, "rating_emergency": 124.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.40364883303496, "qf": null, "pt": null, "qt": null}, "2767": {"from_bus": "2481", "to_bus": "2473", "resistance": 0.08066, "reactance": 0.14207, "charging_susceptance": 0.01348, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.721945347172294, "qf": null, "pt": null, "qt": null}, "2768": {"from_bus": "2610", "to_bus": "2220", "resistance": 0.04116, "reactance": 0.10446, "charging_susceptance": 0.01043, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.564620904480385, "qf": null, "pt": null, "qt": null}, "2769": {"from_bus": "2684", "to_bus": "2610", "resistance": 0.05808, "reactance": 0.10375, "charging_susceptance": 0.00991, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.597628698417193, "qf": null, "pt": null, "qt": null}, "2770": {"from_bus": "2620", "to_bus": "2422", "resistance": 0.02504, "reactance": 0.04289, "charging_susceptance": 0.00428, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.601230618646674, "qf": null, "pt": null, "qt": null}, "2771": {"from_bus": "2569", "to_bus": "2540", "resistance": 0.01661, "reactance": 0.0538, "charging_susceptance": 0.00557, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.759018959806616, "qf": null, "pt": null, "qt": null}, "2772": {"from_bus": "2209", "to_bus": "2572", "resistance": 0.0157, "reactance": 0.05157, "charging_susceptance": 0.00528, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.40237130158304, "qf": null, "pt": null, "qt": null}, "2773": {"from_bus": "2572", "to_bus": "2468", "resistance": 0.02479, "reactance": 0.08132, "charging_susceptance": 0.00834, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.60237130158306, "qf": null, "pt": null, "qt": null}, "2774": {"from_bus": "2645", "to_bus": "2377", "resistance": 0.03891, "reactance": 0.06806, "charging_susceptance": 0.00649, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.24338413990646, "qf": null, "pt": null, "qt": null}, "2775": {"from_bus": "2645", "to_bus": "2619", "resistance": 0.00102, "reactance": 0.00347, "charging_susceptance": 0.00034, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.043384139905818, "qf": null, "pt": null, "qt": null}, "2776": {"from_bus": "2645", "to_bus": "2238", "resistance": 0.03237, "reactance": 0.05888, "charging_susceptance": 0.00583, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.200000000000001, "qf": null, "pt": null, "qt": null}, "2777": {"from_bus": "2417", "to_bus": "2227", "resistance": 0.00292, "reactance": 0.00988, "charging_susceptance": 0.00098, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.000000000000158, "qf": null, "pt": null, "qt": null}, "2778": {"from_bus": "2226", "to_bus": "2208", "resistance": 0.00603, "reactance": 0.01785, "charging_susceptance": 0.00183, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.2618823005037285, "qf": null, "pt": null, "qt": null}, "2779": {"from_bus": "2587", "to_bus": "2237", "resistance": 0.04207, "reactance": 0.14132, "charging_susceptance": 0.01394, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.756260534007648, "qf": null, "pt": null, "qt": null}, "2780": {"from_bus": "2587", "to_bus": "2192", "resistance": 0.02992, "reactance": 0.10136, "charging_susceptance": 0.01003, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.293397795854089, "qf": null, "pt": null, "qt": null}, "2781": {"from_bus": "2192", "to_bus": "2469", "resistance": 0.01165, "reactance": 0.03957, "charging_susceptance": 0.00392, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.40660220414621, "qf": null, "pt": null, "qt": null}, "2782": {"from_bus": "2172", "to_bus": "2462", "resistance": 0.00372, "reactance": 0.01248, "charging_susceptance": 0.00116, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.89306756785972, "qf": null, "pt": null, "qt": null}, "2783": {"from_bus": "2198", "to_bus": "2207", "resistance": 0.00537, "reactance": 0.01512, "charging_susceptance": 0.00153, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.376906410266552, "qf": null, "pt": null, "qt": null}, "2784": {"from_bus": "2590", "to_bus": "2496", "resistance": 0.00413, "reactance": 0.01405, "charging_susceptance": 0.00138, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.898763110789154, "qf": null, "pt": null, "qt": null}, "2785": {"from_bus": "2198", "to_bus": "2227", "resistance": 0.00074, "reactance": 0.00231, "charging_susceptance": 0.00024, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.376906410265331, "qf": null, "pt": null, "qt": null}, "2786": {"from_bus": "2673", "to_bus": "2501", "resistance": 0.00711, "reactance": 0.01942, "charging_susceptance": 0.00201, "branch_type": "line", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.321538015513562, "qf": null, "pt": null, "qt": null}, "2787": {"from_bus": "2155", "to_bus": "2226", "resistance": 0.00499, "reactance": 0.01691, "charging_susceptance": 0.00147, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.478461984485826, "qf": null, "pt": null, "qt": null}, "2788": {"from_bus": "2649", "to_bus": "2468", "resistance": 0.01917, "reactance": 0.06388, "charging_susceptance": 0.00598, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.304674261292117, "qf": null, "pt": null, "qt": null}, "2789": {"from_bus": "2649", "to_bus": "2494", "resistance": 0.0038, "reactance": 0.01264, "charging_susceptance": 0.00119, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.943089262935743, "qf": null, "pt": null, "qt": null}, "2790": {"from_bus": "2649", "to_bus": "2466", "resistance": 0.00116, "reactance": 0.0038, "charging_susceptance": 0.00038, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.6384150016427806, "qf": null, "pt": null, "qt": null}, "2791": {"from_bus": "2682", "to_bus": "2284", "resistance": 0.01455, "reactance": 0.05314, "charging_susceptance": 0.00523, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.5999999999998594, "qf": null, "pt": null, "qt": null}, "2792": {"from_bus": "2406", "to_bus": "2630", "resistance": 0.02008, "reactance": 0.06818, "charging_susceptance": 0.00674, "branch_type": "line", "rating_long_term": 10.0, "rating_short_term": 10.0, "rating_emergency": 10.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.699999999999913, "qf": null, "pt": null, "qt": null}, "2793": {"from_bus": "2436", "to_bus": "2284", "resistance": 0.01711, "reactance": 0.05769, "charging_susceptance": 0.00567, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.5000000000001632, "qf": null, "pt": null, "qt": null}, "2794": {"from_bus": "2539", "to_bus": "2377", "resistance": 0.03196, "reactance": 0.05589, "charging_susceptance": 0.00533, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.261122418662445, "qf": null, "pt": null, "qt": null}, "2795": {"from_bus": "2539", "to_bus": "2295", "resistance": 0.01848, "reactance": 0.03232, "charging_susceptance": 0.00308, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.161122418662645, "qf": null, "pt": null, "qt": null}, "2796": {"from_bus": "2295", "to_bus": "2271", "resistance": 0.02901, "reactance": 0.05165, "charging_susceptance": 0.00489, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.176212038265699, "qf": null, "pt": null, "qt": null}, "2797": {"from_bus": "2413", "to_bus": "2271", "resistance": 0.01661, "reactance": 0.0295, "charging_susceptance": 0.00288, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.12378796173453, "qf": null, "pt": null, "qt": null}, "2798": {"from_bus": "2494", "to_bus": "2463", "resistance": 0.00793, "reactance": 0.02678, "charging_susceptance": 0.00264, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.3430892629371204, "qf": null, "pt": null, "qt": null}, "2799": {"from_bus": "2466", "to_bus": "2463", "resistance": 0.00864, "reactance": 0.0173, "charging_susceptance": 0.00166, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.356910737063153, "qf": null, "pt": null, "qt": null}, "2800": {"from_bus": "2433", "to_bus": "2165", "resistance": 0.0376, "reactance": 0.0676, "charging_susceptance": 0.00651, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.937137261846075, "qf": null, "pt": null, "qt": null}, "2801": {"from_bus": "2467", "to_bus": "2300", "resistance": 0.01413, "reactance": 0.04628, "charging_susceptance": 0.00475, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.3602090183852, "qf": null, "pt": null, "qt": null}, "2802": {"from_bus": "2439", "to_bus": "2245", "resistance": 0.01, "reactance": 0.03479, "charging_susceptance": 0.00317, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.07259558087699, "qf": null, "pt": null, "qt": null}, "2803": {"from_bus": "2673", "to_bus": "2155", "resistance": 0.0061, "reactance": 0.02065, "charging_susceptance": 0.00204, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.678461984486088, "qf": null, "pt": null, "qt": null}, "2804": {"from_bus": "2384", "to_bus": "2175", "resistance": 0.02213, "reactance": 0.07514, "charging_susceptance": 0.00742, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.69999999999674, "qf": null, "pt": null, "qt": null}, "2805": {"from_bus": "2508", "to_bus": "2175", "resistance": 0.04678, "reactance": 0.05793, "charging_susceptance": 0.00462, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.499999999996724, "qf": null, "pt": null, "qt": null}, "2806": {"from_bus": "2544", "to_bus": "2542", "resistance": 0.05388, "reactance": 0.0943, "charging_susceptance": 0.00898, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.1610134895972537, "qf": null, "pt": null, "qt": null}, "2807": {"from_bus": "2427", "to_bus": "2245", "resistance": 0.0414, "reactance": 0.08355, "charging_susceptance": 0.00786, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.4725955808767, "qf": null, "pt": null, "qt": null}, "2808": {"from_bus": "2490", "to_bus": "2461", "resistance": 0.00968, "reactance": 0.03279, "charging_susceptance": 0.00325, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.606932432148795, "qf": null, "pt": null, "qt": null}, "2809": {"from_bus": "2379", "to_bus": "2377", "resistance": 0.00033, "reactance": 0.00041, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.139869752319807e-12, "qf": null, "pt": null, "qt": null}, "2810": {"from_bus": "2164", "to_bus": "2208", "resistance": 0.01165, "reactance": 0.03463, "charging_susceptance": 0.00356, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.43713726184713, "qf": null, "pt": null, "qt": null}, "2811": {"from_bus": "2484", "to_bus": "2208", "resistance": 0.02204, "reactance": 0.07467, "charging_susceptance": 0.00739, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.88640508476684, "qf": null, "pt": null, "qt": null}, "2812": {"from_bus": "2228", "to_bus": "2484", "resistance": 0.01214, "reactance": 0.04112, "charging_susceptance": 0.00407, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.586405084767032, "qf": null, "pt": null, "qt": null}, "2813": {"from_bus": "2554", "to_bus": "2422", "resistance": 0.04033, "reactance": 0.06893, "charging_susceptance": 0.00692, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.501230618646307, "qf": null, "pt": null, "qt": null}, "2814": {"from_bus": "2610", "to_bus": "2481", "resistance": 0.03364, "reactance": 0.08545, "charging_susceptance": 0.00874, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.97398883413126, "qf": null, "pt": null, "qt": null}, "2815": {"from_bus": "2651", "to_bus": "2468", "resistance": 0.01669, "reactance": 0.03529, "charging_susceptance": 0.00341, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.00000000000008, "qf": null, "pt": null, "qt": null}, "2816": {"from_bus": "2651", "to_bus": "2603", "resistance": 0.0576, "reactance": 0.12215, "charging_susceptance": 0.01179, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.999999999999904, "qf": null, "pt": null, "qt": null}, "2817": {"from_bus": "2610", "to_bus": "2540", "resistance": 0.03529, "reactance": 0.06033, "charging_susceptance": 0.00605, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.340981040193402, "qf": null, "pt": null, "qt": null}, "2818": {"from_bus": "2260", "to_bus": "2377", "resistance": 0.06808, "reactance": 0.1244, "charging_susceptance": 0.01294, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.438986510403083, "qf": null, "pt": null, "qt": null}, "2819": {"from_bus": "2542", "to_bus": "2260", "resistance": 0.0043, "reactance": 0.01028, "charging_susceptance": 0.00143, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.43898651040248, "qf": null, "pt": null, "qt": null}, "2820": {"from_bus": "2300", "to_bus": "2472", "resistance": 0.01612, "reactance": 0.05405, "charging_susceptance": 0.00532, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -51.19880994142034, "qf": null, "pt": null, "qt": null}, "2821": {"from_bus": "2620", "to_bus": "2397", "resistance": 0.03967, "reactance": 0.06934, "charging_susceptance": 0.00663, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.261013489597026, "qf": null, "pt": null, "qt": null}, "2822": {"from_bus": "2528", "to_bus": "2472", "resistance": 0.02397, "reactance": 0.04223, "charging_susceptance": 0.00414, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.61508961960262, "qf": null, "pt": null, "qt": null}, "2823": {"from_bus": "2528", "to_bus": "2295", "resistance": 0.04645, "reactance": 0.08174, "charging_susceptance": 0.00801, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.215089619602695, "qf": null, "pt": null, "qt": null}, "2824": {"from_bus": "2185", "to_bus": "2473", "resistance": 0.02276, "reactance": 0.0771, "charging_susceptance": 0.00763, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.17259558087663, "qf": null, "pt": null, "qt": null}, "2825": {"from_bus": "2554", "to_bus": "2419", "resistance": 0.01124, "reactance": 0.03818, "charging_susceptance": 0.00378, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.759248858530203, "qf": null, "pt": null, "qt": null}, "2826": {"from_bus": "2543", "to_bus": "2481", "resistance": 0.02347, "reactance": 0.05785, "charging_susceptance": 0.00593, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.55204348695947, "qf": null, "pt": null, "qt": null}, "2827": {"from_bus": "2466", "to_bus": "2469", "resistance": 0.00983, "reactance": 0.03322, "charging_susceptance": 0.00328, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.89532573870297, "qf": null, "pt": null, "qt": null}, "2828": {"from_bus": "2228", "to_bus": "2237", "resistance": 0.01393, "reactance": 0.04721, "charging_susceptance": 0.00467, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.9864050847671061, "qf": null, "pt": null, "qt": null}, "2829": {"from_bus": "2235", "to_bus": "2236", "resistance": 0.00688, "reactance": 0.02328, "charging_susceptance": 0.0023, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 52.069855449245395, "qf": null, "pt": null, "qt": null}, "2830": {"from_bus": "2544", "to_bus": "2397", "resistance": 0.0343, "reactance": 0.06, "charging_susceptance": 0.00574, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.761013489596913, "qf": null, "pt": null, "qt": null}, "2831": {"from_bus": "2384", "to_bus": "2377", "resistance": 0.00389, "reactance": 0.01322, "charging_susceptance": 0.0013, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.69999999999716, "qf": null, "pt": null, "qt": null}, "2832": {"from_bus": "2682", "to_bus": "2469", "resistance": 0.0605, "reactance": 0.11818, "charging_susceptance": 0.01159, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.200000000000053, "qf": null, "pt": null, "qt": null}, "2833": {"from_bus": "2527", "to_bus": "2300", "resistance": 0.00615, "reactance": 0.02083, "charging_susceptance": 0.00206, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -56.05901895980596, "qf": null, "pt": null, "qt": null}, "2834": {"from_bus": "2569", "to_bus": "2527", "resistance": 0.00759, "reactance": 0.02569, "charging_susceptance": 0.00254, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -46.95901895980627, "qf": null, "pt": null, "qt": null}, "2835": {"from_bus": "2485", "to_bus": "2226", "resistance": 0.00519, "reactance": 0.01413, "charging_susceptance": 0.00143, "branch_type": "line", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.525402076131726, "qf": null, "pt": null, "qt": null}, "2836": {"from_bus": "2603", "to_bus": "2405", "resistance": 0.06744, "reactance": 0.11802, "charging_susceptance": 0.01126, "branch_type": "line", "rating_long_term": 10.0, "rating_short_term": 10.0, "rating_emergency": 10.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.499999999999968, "qf": null, "pt": null, "qt": null}, "2837": {"from_bus": "2185", "to_bus": "2439", "resistance": 0.01452, "reactance": 0.04917, "charging_susceptance": 0.00487, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 27.572595580877074, "qf": null, "pt": null, "qt": null}, "2838": {"from_bus": "2485", "to_bus": "2418", "resistance": 0.00182, "reactance": 0.00455, "charging_susceptance": 0.00046, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.200000000002075, "qf": null, "pt": null, "qt": null}, "2839": {"from_bus": "2461", "to_bus": "2227", "resistance": 0.00259, "reactance": 0.00876, "charging_susceptance": 0.00087, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.30693243214824, "qf": null, "pt": null, "qt": null}, "2840": {"from_bus": "2467", "to_bus": "2491", "resistance": 0.0019, "reactance": 0.00603, "charging_susceptance": 0.00061, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.794139165033345, "qf": null, "pt": null, "qt": null}, "2841": {"from_bus": "2462", "to_bus": "2357", "resistance": 0.00174, "reactance": 0.00479, "charging_susceptance": 0.00048, "branch_type": "line", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.29306756785836, "qf": null, "pt": null, "qt": null}, "2842": {"from_bus": "2467", "to_bus": "2207", "resistance": 0.00686, "reactance": 0.02198, "charging_susceptance": 0.00228, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.36606985335086, "qf": null, "pt": null, "qt": null}, "2843": {"from_bus": "2514", "to_bus": "2433", "resistance": 0.01702, "reactance": 0.05512, "charging_susceptance": 0.00571, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.237137261846257, "qf": null, "pt": null, "qt": null}, "2844": {"from_bus": "2501", "to_bus": "2492", "resistance": 0.01028, "reactance": 0.02164, "charging_susceptance": 0.0021, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.921538015513505, "qf": null, "pt": null, "qt": null}, "2845": {"from_bus": "2554", "to_bus": "2226", "resistance": 0.01126, "reactance": 0.03814, "charging_susceptance": 0.00378, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.258018239884535, "qf": null, "pt": null, "qt": null}, "2846": {"from_bus": "2652", "to_bus": "2490", "resistance": 0.00303, "reactance": 0.01029, "charging_susceptance": 0.00102, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.106932432141775, "qf": null, "pt": null, "qt": null}, "2847": {"from_bus": "2172", "to_bus": "2652", "resistance": 0.00617, "reactance": 0.01736, "charging_susceptance": 0.00174, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.106932432140713, "qf": null, "pt": null, "qt": null}, "2848": {"from_bus": "2230", "to_bus": "2473", "resistance": 0.00731, "reactance": 0.01279, "charging_susceptance": 0.00122, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.000000000000036, "qf": null, "pt": null, "qt": null}, "2849": {"from_bus": "2495", "to_bus": "2472", "resistance": 0.00959, "reactance": 0.02474, "charging_susceptance": 0.00251, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.89999999999941, "qf": null, "pt": null, "qt": null}, "2850": {"from_bus": "2496", "to_bus": "2473", "resistance": 0.00959, "reactance": 0.02474, "charging_susceptance": 0.00251, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.89876311078984, "qf": null, "pt": null, "qt": null}, "2851": {"from_bus": "2388", "to_bus": "2472", "resistance": 0.01344, "reactance": 0.02383, "charging_susceptance": 0.00227, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.760614012686574, "qf": null, "pt": null, "qt": null}, "2852": {"from_bus": "2388", "to_bus": "2493", "resistance": 0.00698, "reactance": 0.01279, "charging_susceptance": 0.00098, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.260614012686313, "qf": null, "pt": null, "qt": null}, "2853": {"from_bus": "2280", "to_bus": "2473", "resistance": 0.00574, "reactance": 0.01944, "charging_susceptance": 0.00192, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -84.79306756785819, "qf": null, "pt": null, "qt": null}, "2854": {"from_bus": "2491", "to_bus": "2420", "resistance": 0.00339, "reactance": 0.01099, "charging_susceptance": 0.00114, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.769973978114812, "qf": null, "pt": null, "qt": null}, "2855": {"from_bus": "2420", "to_bus": "2227", "resistance": 0.00281, "reactance": 0.00909, "charging_susceptance": 0.00094, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.06997397811588, "qf": null, "pt": null, "qt": null}, "2856": {"from_bus": "2419", "to_bus": "2493", "resistance": 0.01475, "reactance": 0.04998, "charging_susceptance": 0.00495, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.340751141469758, "qf": null, "pt": null, "qt": null}, "2857": {"from_bus": "2590", "to_bus": "2491", "resistance": 0.00405, "reactance": 0.01339, "charging_susceptance": 0.00138, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.7758348130808458, "qf": null, "pt": null, "qt": null}, "2858": {"from_bus": "2684", "to_bus": "2209", "resistance": 0.01031, "reactance": 0.01797, "charging_susceptance": 0.00171, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.897628698417396, "qf": null, "pt": null, "qt": null}, "2859": {"from_bus": "2278", "to_bus": "2495", "resistance": 0.00202, "reactance": 0.00325, "charging_susceptance": 0.02903, "branch_type": "line", "rating_long_term": 86.0, "rating_short_term": 86.0, "rating_emergency": 86.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.399999999999815, "qf": null, "pt": null, "qt": null}, "2860": {"from_bus": "2587", "to_bus": "2514", "resistance": 0.0395, "reactance": 0.07231, "charging_susceptance": 0.00728, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.13713726184629, "qf": null, "pt": null, "qt": null}, "2861": {"from_bus": "2485", "to_bus": "2205", "resistance": 0.00165, "reactance": 0.00537, "charging_susceptance": 0.00055, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.925402076131775, "qf": null, "pt": null, "qt": null}, "2862": {"from_bus": "2590", "to_bus": "2205", "resistance": 0.00182, "reactance": 0.00595, "charging_susceptance": 0.00063, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.974597923869245, "qf": null, "pt": null, "qt": null}, "2863": {"from_bus": "2408", "to_bus": "2490", "resistance": 0.00033, "reactance": 0.00041, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.052562853956884e-12, "qf": null, "pt": null, "qt": null}, "2864": {"from_bus": "2357", "to_bus": "2280", "resistance": 0.00405, "reactance": 0.01331, "charging_susceptance": 0.00138, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.89306756785847, "qf": null, "pt": null, "qt": null}, "2865": {"from_bus": "2231", "to_bus": "2493", "resistance": 0.02035, "reactance": 0.03558, "charging_susceptance": 0.0034, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.000000000000256, "qf": null, "pt": null, "qt": null}, "2866": {"from_bus": "2413", "to_bus": "2492", "resistance": 0.02272, "reactance": 0.03973, "charging_susceptance": 0.00379, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.22378796173477, "qf": null, "pt": null, "qt": null}, "2867": {"from_bus": "2681", "to_bus": "2152", "resistance": 0.00129, "reactance": 0.00374, "charging_susceptance": 0.00038, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -95.72916280000112, "qf": null, "pt": null, "qt": null}, "2868": {"from_bus": "2191", "to_bus": "2681", "resistance": 0.02833, "reactance": 0.07349, "charging_susceptance": 0.00745, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -86.02916280000109, "qf": null, "pt": null, "qt": null}, "2869": {"from_bus": "2191", "to_bus": "2291", "resistance": 0.02967, "reactance": 0.07661, "charging_susceptance": 0.00777, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 81.82916280000114, "qf": null, "pt": null, "qt": null}, "2870": {"from_bus": "2564", "to_bus": "2301", "resistance": 0.02826, "reactance": 0.0957, "charging_susceptance": 0.00947, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.088854454344132, "qf": null, "pt": null, "qt": null}, "2871": {"from_bus": "2446", "to_bus": "2244", "resistance": 0.01729, "reactance": 0.05855, "charging_susceptance": 0.0058, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.81114554565589, "qf": null, "pt": null, "qt": null}, "2872": {"from_bus": "2639", "to_bus": "2292", "resistance": 0.00702, "reactance": 0.01752, "charging_susceptance": 0.00078, "branch_type": "line", "rating_long_term": 105.0, "rating_short_term": 105.0, "rating_emergency": 105.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.562829329172454e-14, "qf": null, "pt": null, "qt": null}, "2873": {"from_bus": "2639", "to_bus": "2443", "resistance": 0.02388, "reactance": 0.06711, "charging_susceptance": 0.00621, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.000000000001286, "qf": null, "pt": null, "qt": null}, "2874": {"from_bus": "2639", "to_bus": "2370", "resistance": 0.00355, "reactance": 0.00959, "charging_susceptance": 0.0008, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.999999999999723, "qf": null, "pt": null, "qt": null}, "2875": {"from_bus": "2244", "to_bus": "2444", "resistance": 0.02737, "reactance": 0.09213, "charging_susceptance": 0.00912, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.51114554565569, "qf": null, "pt": null, "qt": null}, "2876": {"from_bus": "2446", "to_bus": "2301", "resistance": 0.01792, "reactance": 0.06144, "charging_susceptance": 0.00601, "branch_type": "line", "rating_long_term": 123.0, "rating_short_term": 123.0, "rating_emergency": 123.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.6111455456559187, "qf": null, "pt": null, "qt": null}, "2877": {"from_bus": "2358", "to_bus": "2444", "resistance": 0.03793, "reactance": 0.09752, "charging_susceptance": 0.00999, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -72.20129220049579, "qf": null, "pt": null, "qt": null}, "2878": {"from_bus": "2429", "to_bus": "2319", "resistance": 0.01322, "reactance": 0.03289, "charging_susceptance": 0.00347, "branch_type": "line", "rating_long_term": 105.0, "rating_short_term": 105.0, "rating_emergency": 105.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 36.859828561043926, "qf": null, "pt": null, "qt": null}, "2879": {"from_bus": "2571", "to_bus": "2153", "resistance": 0.00504, "reactance": 0.01413, "charging_susceptance": 0.00145, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -74.8598285610441, "qf": null, "pt": null, "qt": null}, "2880": {"from_bus": "2389", "to_bus": "2679", "resistance": 0.03744, "reactance": 0.09653, "charging_susceptance": 0.00989, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.597363898381197, "qf": null, "pt": null, "qt": null}, "2881": {"from_bus": "2389", "to_bus": "2283", "resistance": 0.02017, "reactance": 0.04959, "charging_susceptance": 0.00508, "branch_type": "line", "rating_long_term": 105.0, "rating_short_term": 105.0, "rating_emergency": 105.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.597363898381072, "qf": null, "pt": null, "qt": null}, "2882": {"from_bus": "2313", "to_bus": "2282", "resistance": 0.01529, "reactance": 0.04967, "charging_susceptance": 0.00518, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.179803733387237, "qf": null, "pt": null, "qt": null}, "2883": {"from_bus": "2196", "to_bus": "2320", "resistance": 0.03331, "reactance": 0.07982, "charging_susceptance": 0.00783, "branch_type": "line", "rating_long_term": 103.0, "rating_short_term": 103.0, "rating_emergency": 103.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -84.86224410824376, "qf": null, "pt": null, "qt": null}, "2884": {"from_bus": "2638", "to_bus": "2449", "resistance": 0.03814, "reactance": 0.06671, "charging_susceptance": 0.00636, "branch_type": "line", "rating_long_term": 81.0, "rating_short_term": 81.0, "rating_emergency": 81.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.199999999994043, "qf": null, "pt": null, "qt": null}, "2885": {"from_bus": "2297", "to_bus": "2638", "resistance": 0.00069, "reactance": 0.00235, "charging_susceptance": 0.00023, "branch_type": "line", "rating_long_term": 81.0, "rating_short_term": 81.0, "rating_emergency": 81.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.427089054985084e-13, "qf": null, "pt": null, "qt": null}, "2886": {"from_bus": "2317", "to_bus": "2638", "resistance": 8e-05, "reactance": 0.00014, "charging_susceptance": 1e-05, "branch_type": "line", "rating_long_term": 81.0, "rating_short_term": 81.0, "rating_emergency": 81.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.199999999967075, "qf": null, "pt": null, "qt": null}, "2887": {"from_bus": "2281", "to_bus": "2450", "resistance": 0.01364, "reactance": 0.0238, "charging_susceptance": 0.00227, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.300000000000058, "qf": null, "pt": null, "qt": null}, "2888": {"from_bus": "2294", "to_bus": "2450", "resistance": 0.00868, "reactance": 0.01512, "charging_susceptance": 0.00145, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.900000000000134, "qf": null, "pt": null, "qt": null}, "2889": {"from_bus": "2450", "to_bus": "2320", "resistance": 0.00537, "reactance": 0.01545, "charging_susceptance": 0.00181, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.946054263681114, "qf": null, "pt": null, "qt": null}, "2890": {"from_bus": "2323", "to_bus": "2282", "resistance": 0.02843, "reactance": 0.05207, "charging_susceptance": 0.00498, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.682439835005166, "qf": null, "pt": null, "qt": null}, "2891": {"from_bus": "2503", "to_bus": "2323", "resistance": 0.02843, "reactance": 0.05207, "charging_susceptance": 0.00498, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.382439835005083, "qf": null, "pt": null, "qt": null}, "2892": {"from_bus": "2440", "to_bus": "2444", "resistance": 0.00388, "reactance": 0.00669, "charging_susceptance": 0.00063, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.699999999999253, "qf": null, "pt": null, "qt": null}, "2893": {"from_bus": "2442", "to_bus": "2443", "resistance": 0.0076, "reactance": 0.01802, "charging_susceptance": 0.00179, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.900000000000176, "qf": null, "pt": null, "qt": null}, "2894": {"from_bus": "2541", "to_bus": "2196", "resistance": 0.01169, "reactance": 0.03957, "charging_susceptance": 0.00392, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -83.26224410824365, "qf": null, "pt": null, "qt": null}, "2895": {"from_bus": "2589", "to_bus": "2449", "resistance": 0.00397, "reactance": 0.02917, "charging_susceptance": 0.00283, "branch_type": "line", "rating_long_term": 176.0, "rating_short_term": 176.0, "rating_emergency": 176.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -71.3742809762337, "qf": null, "pt": null, "qt": null}, "2896": {"from_bus": "2588", "to_bus": "2267", "resistance": 0.00099, "reactance": 0.00793, "charging_susceptance": 0.00077, "branch_type": "line", "rating_long_term": 171.0, "rating_short_term": 171.0, "rating_emergency": 171.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 55.47428097622612, "qf": null, "pt": null, "qt": null}, "2897": {"from_bus": "2374", "to_bus": "2156", "resistance": 0.03397, "reactance": 0.0862, "charging_susceptance": 0.00875, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 47.49162746266381, "qf": null, "pt": null, "qt": null}, "2898": {"from_bus": "2267", "to_bus": "2321", "resistance": 0.0005, "reactance": 0.00397, "charging_susceptance": 0.00056, "branch_type": "line", "rating_long_term": 160.0, "rating_short_term": 160.0, "rating_emergency": 160.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -47.025719023768445, "qf": null, "pt": null, "qt": null}, "2899": {"from_bus": "2154", "to_bus": "2152", "resistance": 0.01627, "reactance": 0.02831, "charging_susceptance": 0.0027, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.7999999999999419, "qf": null, "pt": null, "qt": null}, "2900": {"from_bus": "2329", "to_bus": "2310", "resistance": 0.00909, "reactance": 0.02645, "charging_susceptance": 0.00269, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.629809348331218, "qf": null, "pt": null, "qt": null}, "2901": {"from_bus": "2318", "to_bus": "2152", "resistance": 0.03198, "reactance": 0.08107, "charging_susceptance": 0.00828, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.72980934833117, "qf": null, "pt": null, "qt": null}, "2902": {"from_bus": "2365", "to_bus": "2318", "resistance": 0.00692, "reactance": 0.01922, "charging_susceptance": 0.00194, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.42980934833121, "qf": null, "pt": null, "qt": null}, "2903": {"from_bus": "2289", "to_bus": "2291", "resistance": 0.00504, "reactance": 0.01421, "charging_susceptance": 0.0015, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.62916280000141, "qf": null, "pt": null, "qt": null}, "2904": {"from_bus": "2158", "to_bus": "2365", "resistance": 0.01395, "reactance": 0.03998, "charging_susceptance": 0.00401, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.729809348331177, "qf": null, "pt": null, "qt": null}, "2905": {"from_bus": "2329", "to_bus": "2158", "resistance": 0.01657, "reactance": 0.0489, "charging_susceptance": 0.0049, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.2298093483312, "qf": null, "pt": null, "qt": null}, "2906": {"from_bus": "2283", "to_bus": "2282", "resistance": 0.0038, "reactance": 0.01215, "charging_susceptance": 0.00123, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.097363898381456, "qf": null, "pt": null, "qt": null}, "2907": {"from_bus": "2435", "to_bus": "2444", "resistance": 0.01793, "reactance": 0.05818, "charging_susceptance": 0.00603, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.485546861881026, "qf": null, "pt": null, "qt": null}, "2908": {"from_bus": "2503", "to_bus": "2443", "resistance": 0.06438, "reactance": 0.1138, "charging_susceptance": 0.01096, "branch_type": "line", "rating_long_term": 81.0, "rating_short_term": 81.0, "rating_emergency": 81.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.182439835004914, "qf": null, "pt": null, "qt": null}, "2909": {"from_bus": "2358", "to_bus": "2356", "resistance": 0.0024, "reactance": 0.00413, "charging_susceptance": 0.00039, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.22019626662232, "qf": null, "pt": null, "qt": null}, "2910": {"from_bus": "2285", "to_bus": "2153", "resistance": 0.01471, "reactance": 0.03736, "charging_susceptance": 0.00382, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.236746474760736, "qf": null, "pt": null, "qt": null}, "2911": {"from_bus": "2347", "to_bus": "2285", "resistance": 0.02504, "reactance": 0.06364, "charging_susceptance": 0.00724, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.836746474760602, "qf": null, "pt": null, "qt": null}, "2912": {"from_bus": "2442", "to_bus": "2441", "resistance": 0.01661, "reactance": 0.02917, "charging_susceptance": 0.00278, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.700000000000045, "qf": null, "pt": null, "qt": null}, "2913": {"from_bus": "2546", "to_bus": "2435", "resistance": 0.01438, "reactance": 0.04653, "charging_susceptance": 0.00481, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.88554686188095, "qf": null, "pt": null, "qt": null}, "2914": {"from_bus": "2594", "to_bus": "2429", "resistance": 0.03669, "reactance": 0.0943, "charging_susceptance": 0.00985, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 54.35982856104399, "qf": null, "pt": null, "qt": null}, "2915": {"from_bus": "2615", "to_bus": "2302", "resistance": 0.02983, "reactance": 0.05463, "charging_susceptance": 0.00552, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.6613728347326253, "qf": null, "pt": null, "qt": null}, "2916": {"from_bus": "2369", "to_bus": "2212", "resistance": 0.00302, "reactance": 0.01, "charging_susceptance": 0.00102, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.700000000000156, "qf": null, "pt": null, "qt": null}, "2917": {"from_bus": "2293", "to_bus": "2212", "resistance": 0.00161, "reactance": 0.00529, "charging_susceptance": 0.00054, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.200000000000177, "qf": null, "pt": null, "qt": null}, "2918": {"from_bus": "2293", "to_bus": "2289", "resistance": 0.01645, "reactance": 0.04298, "charging_susceptance": 0.00443, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.02916280000155, "qf": null, "pt": null, "qt": null}, "2919": {"from_bus": "2455", "to_bus": "2319", "resistance": 0.01033, "reactance": 0.03405, "charging_susceptance": 0.00348, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.370837199998896, "qf": null, "pt": null, "qt": null}, "2920": {"from_bus": "2594", "to_bus": "2571", "resistance": 0.02289, "reactance": 0.06215, "charging_susceptance": 0.00636, "branch_type": "line", "rating_long_term": 102.0, "rating_short_term": 102.0, "rating_emergency": 102.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.15982856104398, "qf": null, "pt": null, "qt": null}, "2921": {"from_bus": "2356", "to_bus": "2314", "resistance": 0.01752, "reactance": 0.05438, "charging_susceptance": 0.00564, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.7798037333784659, "qf": null, "pt": null, "qt": null}, "2922": {"from_bus": "2511", "to_bus": "2455", "resistance": 0.01463, "reactance": 0.04793, "charging_susceptance": 0.00491, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.570837199998856, "qf": null, "pt": null, "qt": null}, "2923": {"from_bus": "2563", "to_bus": "2511", "resistance": 0.02207, "reactance": 0.07149, "charging_susceptance": 0.00747, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.070837199998888, "qf": null, "pt": null, "qt": null}, "2924": {"from_bus": "2563", "to_bus": "2293", "resistance": 0.0176, "reactance": 0.05694, "charging_susceptance": 0.00575, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.870837199998832, "qf": null, "pt": null, "qt": null}, "2925": {"from_bus": "2534", "to_bus": "2319", "resistance": 0.01603, "reactance": 0.04074, "charging_susceptance": 0.00411, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.591627462663716, "qf": null, "pt": null, "qt": null}, "2926": {"from_bus": "2421", "to_bus": "2319", "resistance": 0.00975, "reactance": 0.03207, "charging_susceptance": 0.00329, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -46.89736389838113, "qf": null, "pt": null, "qt": null}, "2927": {"from_bus": "2679", "to_bus": "2421", "resistance": 0.03488, "reactance": 0.09488, "charging_susceptance": 0.00972, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.89736389838124, "qf": null, "pt": null, "qt": null}, "2928": {"from_bus": "2358", "to_bus": "2355", "resistance": 0.00653, "reactance": 0.02207, "charging_susceptance": 0.00216, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.703648833035, "qf": null, "pt": null, "qt": null}, "2929": {"from_bus": "2534", "to_bus": "2374", "resistance": 0.01355, "reactance": 0.03446, "charging_susceptance": 0.0035, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.491627462663885, "qf": null, "pt": null, "qt": null}, "2930": {"from_bus": "2368", "to_bus": "2213", "resistance": 0.04669, "reactance": 0.09545, "charging_susceptance": 0.00939, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.370431788887576, "qf": null, "pt": null, "qt": null}, "2931": {"from_bus": "2350", "to_bus": "2214", "resistance": 0.03397, "reactance": 0.05942, "charging_susceptance": 0.00567, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.31791185049544, "qf": null, "pt": null, "qt": null}, "2932": {"from_bus": "2532", "to_bus": "2239", "resistance": 0.02736, "reactance": 0.09182, "charging_susceptance": 0.00907, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.65204348695932, "qf": null, "pt": null, "qt": null}, "2933": {"from_bus": "2551", "to_bus": "2240", "resistance": 0.02719, "reactance": 0.08793, "charging_susceptance": 0.0091, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -57.49418911558214, "qf": null, "pt": null, "qt": null}, "2934": {"from_bus": "2350", "to_bus": "2257", "resistance": 0.02967, "reactance": 0.04926, "charging_susceptance": 0.00486, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.402641524039282, "qf": null, "pt": null, "qt": null}, "2935": {"from_bus": "2551", "to_bus": "2218", "resistance": 0.02521, "reactance": 0.08182, "charging_susceptance": 0.00917, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 46.394189115582265, "qf": null, "pt": null, "qt": null}, "2936": {"from_bus": "2647", "to_bus": "2275", "resistance": 0.05945, "reactance": 0.10398, "charging_susceptance": 0.00992, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.223621321085545, "qf": null, "pt": null, "qt": null}, "2937": {"from_bus": "2166", "to_bus": "2647", "resistance": 0.01877, "reactance": 0.03282, "charging_susceptance": 0.00313, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.92362132108564, "qf": null, "pt": null, "qt": null}, "2938": {"from_bus": "2415", "to_bus": "2647", "resistance": 0.02111, "reactance": 0.0715, "charging_susceptance": 0.00708, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.300000000000012, "qf": null, "pt": null, "qt": null}, "2939": {"from_bus": "2644", "to_bus": "2239", "resistance": 0.02473, "reactance": 0.054, "charging_susceptance": 0.00523, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.431999532353535, "qf": null, "pt": null, "qt": null}, "2940": {"from_bus": "2553", "to_bus": "2644", "resistance": 0.05383, "reactance": 0.11001, "charging_susceptance": 0.01061, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.131999532354449, "qf": null, "pt": null, "qt": null}, "2941": {"from_bus": "2391", "to_bus": "2644", "resistance": 0.00257, "reactance": 0.00449, "charging_susceptance": 0.00043, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.300000000000073, "qf": null, "pt": null, "qt": null}, "2942": {"from_bus": "2275", "to_bus": "2239", "resistance": 0.0014, "reactance": 0.00463, "charging_susceptance": 0.00046, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.923621321084514, "qf": null, "pt": null, "qt": null}, "2943": {"from_bus": "2519", "to_bus": "2518", "resistance": 0.02661, "reactance": 0.08661, "charging_susceptance": 0.00899, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.697358475960389, "qf": null, "pt": null, "qt": null}, "2944": {"from_bus": "2532", "to_bus": "2401", "resistance": 0.02198, "reactance": 0.0738, "charging_susceptance": 0.00736, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 48.752043486959295, "qf": null, "pt": null, "qt": null}, "2945": {"from_bus": "2643", "to_bus": "2240", "resistance": 0.03224, "reactance": 0.06998, "charging_susceptance": 0.00678, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.784729673543307, "qf": null, "pt": null, "qt": null}, "2946": {"from_bus": "2643", "to_bus": "2623", "resistance": 0.06617, "reactance": 0.11573, "charging_susceptance": 0.01104, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.68472967354333, "qf": null, "pt": null, "qt": null}, "2947": {"from_bus": "2659", "to_bus": "2350", "resistance": 0.0165, "reactance": 0.05588, "charging_susceptance": 0.00553, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.084729673543736, "qf": null, "pt": null, "qt": null}, "2948": {"from_bus": "2390", "to_bus": "2643", "resistance": 0.00198, "reactance": 0.00345, "charging_susceptance": 0.00033, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.100000000000529, "qf": null, "pt": null, "qt": null}, "2949": {"from_bus": "2623", "to_bus": "2659", "resistance": 0.01442, "reactance": 0.02521, "charging_susceptance": 0.00241, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.084729673543642, "qf": null, "pt": null, "qt": null}, "2950": {"from_bus": "2519", "to_bus": "2257", "resistance": 0.03149, "reactance": 0.05215, "charging_susceptance": 0.00515, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.6973584759605416, "qf": null, "pt": null, "qt": null}, "2951": {"from_bus": "2252", "to_bus": "2239", "resistance": 0.0104, "reactance": 0.03704, "charging_susceptance": 0.00282, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.499999999992454, "qf": null, "pt": null, "qt": null}, "2952": {"from_bus": "2250", "to_bus": "2252", "resistance": 0.00375, "reactance": 0.00656, "charging_susceptance": 0.00063, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.19999999999206, "qf": null, "pt": null, "qt": null}, "2953": {"from_bus": "2256", "to_bus": "2240", "resistance": 0.00415, "reactance": 0.00726, "charging_susceptance": 0.00069, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.999999999995595, "qf": null, "pt": null, "qt": null}, "2954": {"from_bus": "2243", "to_bus": "2256", "resistance": 0.00652, "reactance": 0.0114, "charging_susceptance": 0.00109, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.69999999999506, "qf": null, "pt": null, "qt": null}, "2955": {"from_bus": "2210", "to_bus": "2411", "resistance": 0.01983, "reactance": 0.05504, "charging_susceptance": 0.00595, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.5373309824228096, "qf": null, "pt": null, "qt": null}, "2956": {"from_bus": "2655", "to_bus": "2565", "resistance": 0.01093, "reactance": 0.03048, "charging_susceptance": 0.00307, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.779355043759026, "qf": null, "pt": null, "qt": null}, "2957": {"from_bus": "2210", "to_bus": "2655", "resistance": 0.00375, "reactance": 0.01025, "charging_susceptance": 0.00103, "branch_type": "line", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 41.17935504375949, "qf": null, "pt": null, "qt": null}, "2958": {"from_bus": "2672", "to_bus": "2655", "resistance": 0.00383, "reactance": 0.00669, "charging_susceptance": 0.00064, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.399999999999416, "qf": null, "pt": null, "qt": null}, "2959": {"from_bus": "2693", "to_bus": "2489", "resistance": 0.01173, "reactance": 0.03052, "charging_susceptance": 0.00303, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.000439433100297, "qf": null, "pt": null, "qt": null}, "2960": {"from_bus": "2693", "to_bus": "2412", "resistance": 0.04023, "reactance": 0.10277, "charging_susceptance": 0.01021, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.200439433100374, "qf": null, "pt": null, "qt": null}, "2961": {"from_bus": "2562", "to_bus": "2412", "resistance": 0.0286, "reactance": 0.05322, "charging_susceptance": 0.00515, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.77043178888813, "qf": null, "pt": null, "qt": null}, "2962": {"from_bus": "2184", "to_bus": "2216", "resistance": 9e-05, "reactance": 0.00069, "charging_susceptance": 7e-05, "branch_type": "line", "rating_long_term": 137.0, "rating_short_term": 137.0, "rating_emergency": 137.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -119.91196809959345, "qf": null, "pt": null, "qt": null}, "2963": {"from_bus": "2247", "to_bus": "2184", "resistance": 0.00555, "reactance": 0.01818, "charging_susceptance": 0.00186, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -119.91196809959493, "qf": null, "pt": null, "qt": null}, "2964": {"from_bus": "2488", "to_bus": "2233", "resistance": 0.0256, "reactance": 0.0784, "charging_susceptance": 0.00806, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.479652377492134, "qf": null, "pt": null, "qt": null}, "2965": {"from_bus": "2255", "to_bus": "2489", "resistance": 0.00661, "reactance": 0.01826, "charging_susceptance": 0.00194, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.34202317164758, "qf": null, "pt": null, "qt": null}, "2966": {"from_bus": "2567", "to_bus": "2233", "resistance": 0.0096, "reactance": 0.02474, "charging_susceptance": 0.00251, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.500000000000012, "qf": null, "pt": null, "qt": null}, "2967": {"from_bus": "2530", "to_bus": "2233", "resistance": 0.00628, "reactance": 0.01058, "charging_susceptance": 0.00108, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.400000000000546, "qf": null, "pt": null, "qt": null}, "2968": {"from_bus": "2674", "to_bus": "2234", "resistance": 0.01777, "reactance": 0.03157, "charging_susceptance": 0.00301, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -45.357976828351994, "qf": null, "pt": null, "qt": null}, "2969": {"from_bus": "2395", "to_bus": "2412", "resistance": 0.02706, "reactance": 0.09164, "charging_susceptance": 0.00907, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.366050229847984, "qf": null, "pt": null, "qt": null}, "2970": {"from_bus": "2430", "to_bus": "2395", "resistance": 0.02078, "reactance": 0.03802, "charging_susceptance": 0.00364, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.36605022984822, "qf": null, "pt": null, "qt": null}, "2971": {"from_bus": "2430", "to_bus": "2229", "resistance": 0.04152, "reactance": 0.07429, "charging_susceptance": 0.0071, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.8339497701518874, "qf": null, "pt": null, "qt": null}, "2972": {"from_bus": "2229", "to_bus": "2512", "resistance": 0.05017, "reactance": 0.08774, "charging_susceptance": 0.00837, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.033949770151856, "qf": null, "pt": null, "qt": null}, "2973": {"from_bus": "2562", "to_bus": "2215", "resistance": 0.04463, "reactance": 0.09421, "charging_susceptance": 0.00963, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.77043178888792, "qf": null, "pt": null, "qt": null}, "2974": {"from_bus": "2622", "to_bus": "2512", "resistance": 0.02479, "reactance": 0.08041, "charging_susceptance": 0.00832, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.399999999992907, "qf": null, "pt": null, "qt": null}, "2975": {"from_bus": "2399", "to_bus": "2512", "resistance": 0.03769, "reactance": 0.06554, "charging_susceptance": 0.00624, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.7300559617418102, "qf": null, "pt": null, "qt": null}, "2976": {"from_bus": "2399", "to_bus": "2241", "resistance": 0.06537, "reactance": 0.11488, "charging_susceptance": 0.01096, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.669944038258086, "qf": null, "pt": null, "qt": null}, "2977": {"from_bus": "2247", "to_bus": "2210", "resistance": 0.02058, "reactance": 0.0676, "charging_susceptance": 0.00569, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 106.71196809959515, "qf": null, "pt": null, "qt": null}, "2978": {"from_bus": "2664", "to_bus": "2480", "resistance": 0.01314, "reactance": 0.02554, "charging_susceptance": 0.00246, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.06994403825815, "qf": null, "pt": null, "qt": null}, "2979": {"from_bus": "2424", "to_bus": "2568", "resistance": 0.01947, "reactance": 0.06595, "charging_susceptance": 0.00653, "branch_type": "line", "rating_long_term": 34.0, "rating_short_term": 34.0, "rating_emergency": 34.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.100000000000039, "qf": null, "pt": null, "qt": null}, "2980": {"from_bus": "2591", "to_bus": "2193", "resistance": 0.02182, "reactance": 0.07107, "charging_susceptance": 0.00737, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 69.71791185049516, "qf": null, "pt": null, "qt": null}, "2981": {"from_bus": "2582", "to_bus": "2489", "resistance": 0.00486, "reactance": 0.01645, "charging_susceptance": 0.00163, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.232166527626546, "qf": null, "pt": null, "qt": null}, "2982": {"from_bus": "2163", "to_bus": "2488", "resistance": 0.00228, "reactance": 0.00772, "charging_susceptance": 0.00076, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.925073533897994, "qf": null, "pt": null, "qt": null}, "2983": {"from_bus": "2416", "to_bus": "2513", "resistance": 0.02306, "reactance": 0.05736, "charging_susceptance": 0.00587, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.799999999999928, "qf": null, "pt": null, "qt": null}, "2984": {"from_bus": "2371", "to_bus": "2234", "resistance": 0.00389, "reactance": 0.01319, "charging_susceptance": 0.00131, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.4749264661026054, "qf": null, "pt": null, "qt": null}, "2985": {"from_bus": "2163", "to_bus": "2371", "resistance": 0.01011, "reactance": 0.03425, "charging_susceptance": 0.00339, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.92507353389736, "qf": null, "pt": null, "qt": null}, "2986": {"from_bus": "2425", "to_bus": "2233", "resistance": 0.0078, "reactance": 0.02641, "charging_susceptance": 0.00262, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.46783347237318, "qf": null, "pt": null, "qt": null}, "2987": {"from_bus": "2582", "to_bus": "2425", "resistance": 0.00317, "reactance": 0.01073, "charging_susceptance": 0.00106, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.632166527626363, "qf": null, "pt": null, "qt": null}, "2988": {"from_bus": "2565", "to_bus": "2488", "resistance": 0.00595, "reactance": 0.02016, "charging_susceptance": 0.002, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.67935504375859, "qf": null, "pt": null, "qt": null}, "2989": {"from_bus": "2479", "to_bus": "2255", "resistance": 0.01289, "reactance": 0.03372, "charging_susceptance": 0.00333, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.142023171648077, "qf": null, "pt": null, "qt": null}, "2990": {"from_bus": "2315", "to_bus": "2513", "resistance": 0.03397, "reactance": 0.0581, "charging_susceptance": 0.00559, "branch_type": "line", "rating_long_term": 82.0, "rating_short_term": 82.0, "rating_emergency": 82.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.09999999999991, "qf": null, "pt": null, "qt": null}, "2991": {"from_bus": "2315", "to_bus": "2232", "resistance": 0.06926, "reactance": 0.12157, "charging_susceptance": 0.01174, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.399999999999814, "qf": null, "pt": null, "qt": null}, "2992": {"from_bus": "2664", "to_bus": "2241", "resistance": 0.03983, "reactance": 0.06967, "charging_susceptance": 0.00666, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.969944038258113, "qf": null, "pt": null, "qt": null}, "2993": {"from_bus": "2622", "to_bus": "2558", "resistance": 0.00752, "reactance": 0.01835, "charging_susceptance": 0.00196, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.900000000000006, "qf": null, "pt": null, "qt": null}, "2994": {"from_bus": "2561", "to_bus": "2559", "resistance": 0.00752, "reactance": 0.01835, "charging_susceptance": 0.00196, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.410370265995413e-14, "qf": null, "pt": null, "qt": null}, "2995": {"from_bus": "2568", "to_bus": "2232", "resistance": 0.01818, "reactance": 0.05884, "charging_susceptance": 0.00612, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.099999999999783, "qf": null, "pt": null, "qt": null}, "2996": {"from_bus": "2480", "to_bus": "2210", "resistance": 0.00926, "reactance": 0.0186, "charging_susceptance": 0.00181, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.169944038257874, "qf": null, "pt": null, "qt": null}, "2997": {"from_bus": "2507", "to_bus": "2411", "resistance": 0.06942, "reactance": 0.1405, "charging_susceptance": 0.01368, "branch_type": "line", "rating_long_term": 63.0, "rating_short_term": 63.0, "rating_emergency": 63.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.07637867891411, "qf": null, "pt": null, "qt": null}, "2998": {"from_bus": "2561", "to_bus": "2416", "resistance": 0.01107, "reactance": 0.02744, "charging_susceptance": 0.00281, "branch_type": "line", "rating_long_term": 105.0, "rating_short_term": 105.0, "rating_emergency": 105.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.0999999999999488, "qf": null, "pt": null, "qt": null}, "2999": {"from_bus": "2591", "to_bus": "2216", "resistance": 0.01289, "reactance": 0.04198, "charging_susceptance": 0.00436, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -72.91791185049509, "qf": null, "pt": null, "qt": null}, "3000": {"from_bus": "2529", "to_bus": "2398", "resistance": 0.00802, "reactance": 0.02174, "charging_susceptance": 0.0022, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.199999999999662, "qf": null, "pt": null, "qt": null}, "3001": {"from_bus": "2398", "to_bus": "2234", "resistance": 0.00843, "reactance": 0.02298, "charging_susceptance": 0.00232, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.80000000000027, "qf": null, "pt": null, "qt": null}, "3002": {"from_bus": "2385", "to_bus": "2411", "resistance": 0.02264, "reactance": 0.07355, "charging_susceptance": 0.00762, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.899999999999992, "qf": null, "pt": null, "qt": null}, "3003": {"from_bus": "2193", "to_bus": "2161", "resistance": 0.0318, "reactance": 0.07979, "charging_susceptance": 0.00779, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 62.61791185049533, "qf": null, "pt": null, "qt": null}, "3004": {"from_bus": "2195", "to_bus": "2412", "resistance": 0.05033, "reactance": 0.13388, "charging_susceptance": 0.01203, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.099999999999856, "qf": null, "pt": null, "qt": null}, "3005": {"from_bus": "2595", "to_bus": "2195", "resistance": 0.02851, "reactance": 0.09843, "charging_susceptance": 0.00896, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.6999999999999753, "qf": null, "pt": null, "qt": null}, "3006": {"from_bus": "2513", "to_bus": "2411", "resistance": 0.0343, "reactance": 0.24545, "charging_susceptance": 0.02408, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.764005731887437, "qf": null, "pt": null, "qt": null}, "3007": {"from_bus": "2674", "to_bus": "2479", "resistance": 0.00818, "reactance": 0.02149, "charging_susceptance": 0.00212, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.342023171648336, "qf": null, "pt": null, "qt": null}, "3008": {"from_bus": "2375", "to_bus": "2668", "resistance": 0.04876, "reactance": 0.06942, "charging_susceptance": 0.01254, "branch_type": "line", "rating_long_term": 81.0, "rating_short_term": 81.0, "rating_emergency": 81.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.853581508639234, "qf": null, "pt": null, "qt": null}, "3009": {"from_bus": "2506", "to_bus": "2669", "resistance": 0.01979, "reactance": 0.03629, "charging_susceptance": 0.00348, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.3000000000000855, "qf": null, "pt": null, "qt": null}, "3010": {"from_bus": "2635", "to_bus": "2669", "resistance": 0.02364, "reactance": 0.05992, "charging_susceptance": 0.00618, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.768981365719288, "qf": null, "pt": null, "qt": null}, "3011": {"from_bus": "2656", "to_bus": "2225", "resistance": 0.00044, "reactance": 0.00112, "charging_susceptance": 0.00011, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.499999999995842, "qf": null, "pt": null, "qt": null}, "3012": {"from_bus": "2635", "to_bus": "2656", "resistance": 0.00246, "reactance": 0.00659, "charging_susceptance": 0.00067, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.800000000001553, "qf": null, "pt": null, "qt": null}, "3013": {"from_bus": "2170", "to_bus": "2635", "resistance": 0.00405, "reactance": 0.01306, "charging_susceptance": 0.00136, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.9689813657176103, "qf": null, "pt": null, "qt": null}, "3014": {"from_bus": "2666", "to_bus": "2669", "resistance": 0.02231, "reactance": 0.07557, "charging_susceptance": 0.00748, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.79999999999755, "qf": null, "pt": null, "qt": null}, "3015": {"from_bus": "2536", "to_bus": "2668", "resistance": 0.02835, "reactance": 0.09504, "charging_susceptance": 0.00937, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.47056363796831, "qf": null, "pt": null, "qt": null}, "3016": {"from_bus": "2431", "to_bus": "2668", "resistance": 0.03025, "reactance": 0.10165, "charging_susceptance": 0.01002, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.307291772987167, "qf": null, "pt": null, "qt": null}, "3017": {"from_bus": "2686", "to_bus": "2557", "resistance": 0.0157, "reactance": 0.02727, "charging_susceptance": 0.00286, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.10313807192023, "qf": null, "pt": null, "qt": null}, "3018": {"from_bus": "2586", "to_bus": "2464", "resistance": 0.01201, "reactance": 0.02671, "charging_susceptance": 0.00259, "branch_type": "line", "rating_long_term": 100.0, "rating_short_term": 100.0, "rating_emergency": 100.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.2579234113251365, "qf": null, "pt": null, "qt": null}, "3019": {"from_bus": "2585", "to_bus": "2556", "resistance": 0.01127, "reactance": 0.02548, "charging_susceptance": 0.00247, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.242076588669903, "qf": null, "pt": null, "qt": null}, "3020": {"from_bus": "2537", "to_bus": "2556", "resistance": 0.0081, "reactance": 0.02742, "charging_susceptance": 0.00272, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.196861928070536, "qf": null, "pt": null, "qt": null}, "3021": {"from_bus": "2549", "to_bus": "2556", "resistance": 0.02975, "reactance": 0.04207, "charging_susceptance": 0.00404, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.851508049358905, "qf": null, "pt": null, "qt": null}, "3022": {"from_bus": "2502", "to_bus": "2557", "resistance": 0.04959, "reactance": 0.08678, "charging_susceptance": 0.009, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.639170063022938, "qf": null, "pt": null, "qt": null}, "3023": {"from_bus": "2502", "to_bus": "2452", "resistance": 0.04207, "reactance": 0.07025, "charging_susceptance": 0.00733, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.039170063022947, "qf": null, "pt": null, "qt": null}, "3024": {"from_bus": "2170", "to_bus": "2557", "resistance": 0.03898, "reactance": 0.10313, "charging_susceptance": 0.01043, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.431018634280342, "qf": null, "pt": null, "qt": null}, "3025": {"from_bus": "2525", "to_bus": "2556", "resistance": 0.01467, "reactance": 0.0404, "charging_susceptance": 0.00628, "branch_type": "line", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.49999999999816, "qf": null, "pt": null, "qt": null}, "3026": {"from_bus": "2549", "to_bus": "2286", "resistance": 0.05124, "reactance": 0.08182, "charging_susceptance": 0.00949, "branch_type": "line", "rating_long_term": 85.0, "rating_short_term": 85.0, "rating_emergency": 85.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.95150804936328, "qf": null, "pt": null, "qt": null}, "3027": {"from_bus": "2159", "to_bus": "2173", "resistance": 0.00661, "reactance": 0.01983, "charging_susceptance": 0.0023, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.363917323990194, "qf": null, "pt": null, "qt": null}, "3028": {"from_bus": "2456", "to_bus": "2556", "resistance": 0.01405, "reactance": 0.02727, "charging_susceptance": 0.00278, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.5692152060902242, "qf": null, "pt": null, "qt": null}, "3029": {"from_bus": "2456", "to_bus": "2174", "resistance": 0.02479, "reactance": 0.04298, "charging_susceptance": 0.00423, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.230784793901666, "qf": null, "pt": null, "qt": null}, "3030": {"from_bus": "2394", "to_bus": "2173", "resistance": 0.03223, "reactance": 0.05537, "charging_susceptance": 0.00307, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.249482167080472, "qf": null, "pt": null, "qt": null}, "3031": {"from_bus": "2159", "to_bus": "2557", "resistance": 0.01762, "reactance": 0.04135, "charging_susceptance": 0.00402, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.263917323984055, "qf": null, "pt": null, "qt": null}, "3032": {"from_bus": "2464", "to_bus": "2174", "resistance": 0.01135, "reactance": 0.03509, "charging_susceptance": 0.00346, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.75792341132015, "qf": null, "pt": null, "qt": null}, "3033": {"from_bus": "2597", "to_bus": "2174", "resistance": 0.00992, "reactance": 0.02066, "charging_susceptance": 0.00218, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.923995892381278, "qf": null, "pt": null, "qt": null}, "3034": {"from_bus": "2290", "to_bus": "2174", "resistance": 0.01753, "reactance": 0.05936, "charging_susceptance": 0.00588, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.485887385687517, "qf": null, "pt": null, "qt": null}, "3035": {"from_bus": "2517", "to_bus": "2597", "resistance": 0.00992, "reactance": 0.02314, "charging_susceptance": 0.00261, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.223995892390002, "qf": null, "pt": null, "qt": null}, "3036": {"from_bus": "2517", "to_bus": "2432", "resistance": 0.0338, "reactance": 0.08099, "charging_susceptance": 0.00927, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.823995892389778, "qf": null, "pt": null, "qt": null}, "3037": {"from_bus": "2533", "to_bus": "2248", "resistance": 0.0281, "reactance": 0.08926, "charging_susceptance": 0.00924, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.81513082596424, "qf": null, "pt": null, "qt": null}, "3038": {"from_bus": "2396", "to_bus": "2248", "resistance": 0.01405, "reactance": 0.04463, "charging_susceptance": 0.0046, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.315130825960397, "qf": null, "pt": null, "qt": null}, "3039": {"from_bus": "2533", "to_bus": "2432", "resistance": 0.01818, "reactance": 0.04132, "charging_susceptance": 0.00465, "branch_type": "line", "rating_long_term": 101.0, "rating_short_term": 101.0, "rating_emergency": 101.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.831287665386853, "qf": null, "pt": null, "qt": null}, "3040": {"from_bus": "2396", "to_bus": "2173", "resistance": 0.01157, "reactance": 0.0281, "charging_susceptance": 0.00286, "branch_type": "line", "rating_long_term": 104.0, "rating_short_term": 104.0, "rating_emergency": 104.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.215130825960472, "qf": null, "pt": null, "qt": null}, "3041": {"from_bus": "2533", "to_bus": "2298", "resistance": 0.02479, "reactance": 0.03471, "charging_susceptance": 0.00419, "branch_type": "line", "rating_long_term": 80.0, "rating_short_term": 80.0, "rating_emergency": 80.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.246418491351324, "qf": null, "pt": null, "qt": null}, "3042": {"from_bus": "2187", "to_bus": "2299", "resistance": 0.03793, "reactance": 0.06612, "charging_susceptance": 0.00641, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.753581508644595, "qf": null, "pt": null, "qt": null}, "3043": {"from_bus": "2221", "to_bus": "2299", "resistance": 0.03853, "reactance": 0.06806, "charging_susceptance": 0.0065, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.199999999991999, "qf": null, "pt": null, "qt": null}, "3044": {"from_bus": "2360", "to_bus": "2221", "resistance": 0.02515, "reactance": 0.0455, "charging_susceptance": 0.00437, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.899999999991939, "qf": null, "pt": null, "qt": null}, "3045": {"from_bus": "2375", "to_bus": "2187", "resistance": 0.01405, "reactance": 0.04463, "charging_susceptance": 0.00484, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.553581508644857, "qf": null, "pt": null, "qt": null}, "3046": {"from_bus": "2584", "to_bus": "2656", "resistance": 0.00775, "reactance": 0.02625, "charging_susceptance": 0.0026, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.299999999999755, "qf": null, "pt": null, "qt": null}, "3047": {"from_bus": "2273", "to_bus": "2537", "resistance": 0.00826, "reactance": 0.01653, "charging_susceptance": 0.00194, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.3968619280706491, "qf": null, "pt": null, "qt": null}, "3048": {"from_bus": "2224", "to_bus": "2525", "resistance": 0.03764, "reactance": 0.09704, "charging_susceptance": 0.00984, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.000000000000064, "qf": null, "pt": null, "qt": null}, "3049": {"from_bus": "2272", "to_bus": "2687", "resistance": 0.01676, "reactance": 0.05678, "charging_susceptance": 0.00562, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.10313807192757, "qf": null, "pt": null, "qt": null}, "3050": {"from_bus": "2367", "to_bus": "2669", "resistance": 0.01335, "reactance": 0.0452, "charging_susceptance": 0.00447, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.099999999994751, "qf": null, "pt": null, "qt": null}, "3051": {"from_bus": "2678", "to_bus": "2403", "resistance": 0.01317, "reactance": 0.0446, "charging_susceptance": 0.00442, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.02715924857555, "qf": null, "pt": null, "qt": null}, "3052": {"from_bus": "2628", "to_bus": "2168", "resistance": 0.02744, "reactance": 0.10017, "charging_susceptance": 0.00953, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.972840751426888, "qf": null, "pt": null, "qt": null}, "3053": {"from_bus": "2629", "to_bus": "2203", "resistance": 0.0062, "reactance": 0.02008, "charging_susceptance": 0.00293, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.427159248575602, "qf": null, "pt": null, "qt": null}, "3054": {"from_bus": "2169", "to_bus": "2403", "resistance": 0.05489, "reactance": 0.14743, "charging_susceptance": 0.01489, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.09847417971746, "qf": null, "pt": null, "qt": null}, "3055": {"from_bus": "2167", "to_bus": "2404", "resistance": 0.04902, "reactance": 0.12753, "charging_susceptance": 0.01292, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.994219426554345, "qf": null, "pt": null, "qt": null}, "3056": {"from_bus": "2580", "to_bus": "2403", "resistance": 0.00514, "reactance": 0.03512, "charging_susceptance": 0.0079, "branch_type": "line", "rating_long_term": 170.0, "rating_short_term": 170.0, "rating_emergency": 170.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 88.59643612921296, "qf": null, "pt": null, "qt": null}, "3057": {"from_bus": "2581", "to_bus": "2404", "resistance": 0.00514, "reactance": 0.03512, "charging_susceptance": 0.0079, "branch_type": "line", "rating_long_term": 170.0, "rating_short_term": 170.0, "rating_emergency": 170.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 44.303563870787535, "qf": null, "pt": null, "qt": null}, "3058": {"from_bus": "2372", "to_bus": "2403", "resistance": 0.03223, "reactance": 0.07769, "charging_susceptance": 0.0044, "branch_type": "line", "rating_long_term": 104.0, "rating_short_term": 104.0, "rating_emergency": 104.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.09746185621181, "qf": null, "pt": null, "qt": null}, "3059": {"from_bus": "2182", "to_bus": "2404", "resistance": 0.02727, "reactance": 0.0686, "charging_susceptance": 0.00666, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.299999999999985, "qf": null, "pt": null, "qt": null}, "3060": {"from_bus": "2576", "to_bus": "2574", "resistance": 0.00331, "reactance": 0.00992, "charging_susceptance": 0.00099, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.599999999999917, "qf": null, "pt": null, "qt": null}, "3061": {"from_bus": "2573", "to_bus": "2581", "resistance": 0.00413, "reactance": 0.00909, "charging_susceptance": 0.00094, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.099999999999955, "qf": null, "pt": null, "qt": null}, "3062": {"from_bus": "2576", "to_bus": "2580", "resistance": 0.00413, "reactance": 0.00992, "charging_susceptance": 0.00099, "branch_type": "line", "rating_long_term": 104.0, "rating_short_term": 104.0, "rating_emergency": 104.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.16122711211103, "qf": null, "pt": null, "qt": null}, "3063": {"from_bus": "2577", "to_bus": "2580", "resistance": 0.00413, "reactance": 0.01074, "charging_susceptance": 0.00099, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.33877288788993, "qf": null, "pt": null, "qt": null}, "3064": {"from_bus": "2577", "to_bus": "2575", "resistance": 0.00413, "reactance": 0.01157, "charging_susceptance": 0.00104, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.6999999999999686, "qf": null, "pt": null, "qt": null}, "3065": {"from_bus": "2335", "to_bus": "2169", "resistance": 0.01074, "reactance": 0.03471, "charging_susceptance": 0.00356, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.519852854848516, "qf": null, "pt": null, "qt": null}, "3066": {"from_bus": "2602", "to_bus": "2167", "resistance": 0.00945, "reactance": 0.02846, "charging_susceptance": 0.0028, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.3081097769158838e-14, "qf": null, "pt": null, "qt": null}, "3067": {"from_bus": "2601", "to_bus": "2169", "resistance": 0.00451, "reactance": 0.01529, "charging_susceptance": 0.00151, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.899999999999993, "qf": null, "pt": null, "qt": null}, "3068": {"from_bus": "2169", "to_bus": "2168", "resistance": 0.0065, "reactance": 0.02202, "charging_susceptance": 0.00218, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.121378675130508, "qf": null, "pt": null, "qt": null}, "3069": {"from_bus": "2483", "to_bus": "2203", "resistance": 0.01319, "reactance": 0.04467, "charging_susceptance": 0.00442, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.82715924857556, "qf": null, "pt": null, "qt": null}, "3070": {"from_bus": "2678", "to_bus": "2483", "resistance": 0.0126, "reactance": 0.04265, "charging_susceptance": 0.00422, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.32715924857559, "qf": null, "pt": null, "qt": null}, "3071": {"from_bus": "2393", "to_bus": "2372", "resistance": 0.02562, "reactance": 0.07851, "charging_susceptance": 0.00842, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.89746185621192, "qf": null, "pt": null, "qt": null}, "3072": {"from_bus": "2510", "to_bus": "2393", "resistance": 0.0124, "reactance": 0.04132, "charging_susceptance": 0.00419, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.097461856211957, "qf": null, "pt": null, "qt": null}, "3073": {"from_bus": "2183", "to_bus": "2199", "resistance": 0.03669, "reactance": 0.09165, "charging_susceptance": 0.0094, "branch_type": "line", "rating_long_term": 105.0, "rating_short_term": 105.0, "rating_emergency": 105.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.3000000000000019, "qf": null, "pt": null, "qt": null}, "3074": {"from_bus": "2598", "to_bus": "2288", "resistance": 0.00661, "reactance": 0.0157, "charging_susceptance": 0.00165, "branch_type": "line", "rating_long_term": 103.0, "rating_short_term": 103.0, "rating_emergency": 103.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.700000000000017, "qf": null, "pt": null, "qt": null}, "3075": {"from_bus": "2287", "to_bus": "2199", "resistance": 0.00592, "reactance": 0.01857, "charging_susceptance": 0.00199, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.78562482609442, "qf": null, "pt": null, "qt": null}, "3076": {"from_bus": "2598", "to_bus": "2199", "resistance": 0.00157, "reactance": 0.00512, "charging_susceptance": 0.00053, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.200000000000156, "qf": null, "pt": null, "qt": null}, "3077": {"from_bus": "2599", "to_bus": "2199", "resistance": 0.00153, "reactance": 0.00493, "charging_susceptance": 0.0005, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.300000000000539, "qf": null, "pt": null, "qt": null}, "3078": {"from_bus": "2287", "to_bus": "2279", "resistance": 0.00579, "reactance": 0.01322, "charging_susceptance": 0.00138, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.68562482609393, "qf": null, "pt": null, "qt": null}, "3079": {"from_bus": "2324", "to_bus": "2199", "resistance": 0.02719, "reactance": 0.04917, "charging_susceptance": 0.00478, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.249744726674283, "qf": null, "pt": null, "qt": null}, "3080": {"from_bus": "2453", "to_bus": "2199", "resistance": 0.0129, "reactance": 0.02274, "charging_susceptance": 0.0022, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.599999999999701, "qf": null, "pt": null, "qt": null}, "3081": {"from_bus": "2454", "to_bus": "2199", "resistance": 0.01204, "reactance": 0.02472, "charging_susceptance": 0.00244, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.8999999999998245, "qf": null, "pt": null, "qt": null}, "3082": {"from_bus": "2402", "to_bus": "2279", "resistance": 0.02893, "reactance": 0.05124, "charging_susceptance": 0.00469, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.38562482609342, "qf": null, "pt": null, "qt": null}, "3083": {"from_bus": "2402", "to_bus": "2394", "resistance": 0.0157, "reactance": 0.02727, "charging_susceptance": 0.00252, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.085624826093394, "qf": null, "pt": null, "qt": null}, "3084": {"from_bus": "2324", "to_bus": "2290", "resistance": 0.01893, "reactance": 0.0595, "charging_susceptance": 0.00656, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.04974472667436, "qf": null, "pt": null, "qt": null}, "3085": {"from_bus": "2394", "to_bus": "2290", "resistance": 0.01405, "reactance": 0.02314, "charging_susceptance": 0.00232, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.4361426590131854, "qf": null, "pt": null, "qt": null}, "3086": {"from_bus": "2373", "to_bus": "2290", "resistance": 0.009, "reactance": 0.03048, "charging_susceptance": 0.00302, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.8999999999999722, "qf": null, "pt": null, "qt": null}, "3087": {"from_bus": "2576", "to_bus": "2579", "resistance": 0.00909, "reactance": 0.0314, "charging_susceptance": 0.00327, "branch_type": "line", "rating_long_term": 123.0, "rating_short_term": 123.0, "rating_emergency": 123.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.46122711211061, "qf": null, "pt": null, "qt": null}, "3088": {"from_bus": "2577", "to_bus": "2578", "resistance": 0.0124, "reactance": 0.0405, "charging_susceptance": 0.00416, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.438772887889538, "qf": null, "pt": null, "qt": null}, "3089": {"from_bus": "2531", "to_bus": "2453", "resistance": 0.00636, "reactance": 0.02155, "charging_susceptance": 0.00213, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.0000000000000306, "qf": null, "pt": null, "qt": null}, "3090": {"from_bus": "2311", "to_bus": "2487", "resistance": 0.01028, "reactance": 0.01795, "charging_susceptance": 0.00171, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.199999999999908, "qf": null, "pt": null, "qt": null}, "3091": {"from_bus": "2307", "to_bus": "2486", "resistance": 0.01334, "reactance": 0.0339, "charging_susceptance": 0.00343, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.600000000000193, "qf": null, "pt": null, "qt": null}, "3092": {"from_bus": "2648", "to_bus": "2487", "resistance": 0.01249, "reactance": 0.03219, "charging_susceptance": 0.00326, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.76940801649714, "qf": null, "pt": null, "qt": null}, "3093": {"from_bus": "2308", "to_bus": "2648", "resistance": 0.0006, "reactance": 0.00103, "charging_susceptance": 0.0001, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.300000000001692, "qf": null, "pt": null, "qt": null}, "3094": {"from_bus": "2641", "to_bus": "2648", "resistance": 0.00435, "reactance": 0.0076, "charging_susceptance": 0.00073, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 52.069408016501065, "qf": null, "pt": null, "qt": null}, "3095": {"from_bus": "2362", "to_bus": "2641", "resistance": 0.0004, "reactance": 0.00069, "charging_susceptance": 7e-05, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.3575552081757609e-11, "qf": null, "pt": null, "qt": null}, "3096": {"from_bus": "2650", "to_bus": "2641", "resistance": 0.00221, "reactance": 0.00746, "charging_susceptance": 0.00074, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 52.069408016499196, "qf": null, "pt": null, "qt": null}, "3097": {"from_bus": "2547", "to_bus": "2650", "resistance": 0.0085, "reactance": 0.01485, "charging_susceptance": 0.00142, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.199999999999523, "qf": null, "pt": null, "qt": null}, "3098": {"from_bus": "2498", "to_bus": "2650", "resistance": 0.0082, "reactance": 0.02777, "charging_susceptance": 0.00275, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.269408016497756, "qf": null, "pt": null, "qt": null}, "3099": {"from_bus": "2325", "to_bus": "2486", "resistance": 0.00257, "reactance": 0.00449, "charging_susceptance": 0.00043, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.7999999999999787, "qf": null, "pt": null, "qt": null}, "3100": {"from_bus": "2306", "to_bus": "2312", "resistance": 0.00455, "reactance": 0.01263, "charging_susceptance": 0.00127, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.600000000000066, "qf": null, "pt": null, "qt": null}, "3101": {"from_bus": "2326", "to_bus": "2486", "resistance": 0.00257, "reactance": 0.00449, "charging_susceptance": 0.00043, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.958229298253059e-14, "qf": null, "pt": null, "qt": null}, "3102": {"from_bus": "2338", "to_bus": "2343", "resistance": 0.01176, "reactance": 0.02107, "charging_susceptance": 0.00202, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.758005525701403, "qf": null, "pt": null, "qt": null}, "3103": {"from_bus": "2327", "to_bus": "2487", "resistance": 0.00257, "reactance": 0.00449, "charging_susceptance": 0.00043, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.900000000000453, "qf": null, "pt": null, "qt": null}, "3104": {"from_bus": "2338", "to_bus": "2341", "resistance": 0.01803, "reactance": 0.06109, "charging_susceptance": 0.00605, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.35800552570156, "qf": null, "pt": null, "qt": null}, "3105": {"from_bus": "2477", "to_bus": "2487", "resistance": 0.00154, "reactance": 0.00521, "charging_susceptance": 0.00052, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.509548468560595, "qf": null, "pt": null, "qt": null}, "3106": {"from_bus": "2337", "to_bus": "2487", "resistance": 0.00248, "reactance": 0.00661, "charging_susceptance": 0.00068, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.80000000000022, "qf": null, "pt": null, "qt": null}, "3107": {"from_bus": "2336", "to_bus": "2486", "resistance": 0.00248, "reactance": 0.00661, "charging_susceptance": 0.00068, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.880903104313333, "qf": null, "pt": null, "qt": null}, "3108": {"from_bus": "2477", "to_bus": "2351", "resistance": 0.00697, "reactance": 0.0236, "charging_susceptance": 0.00234, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.80954846856058, "qf": null, "pt": null, "qt": null}, "3109": {"from_bus": "2344", "to_bus": "2487", "resistance": 0.00277, "reactance": 0.00937, "charging_susceptance": 0.00093, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.799999999999568, "qf": null, "pt": null, "qt": null}, "3110": {"from_bus": "2343", "to_bus": "2486", "resistance": 0.00277, "reactance": 0.00937, "charging_susceptance": 0.00093, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.558005525701525, "qf": null, "pt": null, "qt": null}, "3111": {"from_bus": "2474", "to_bus": "2487", "resistance": 0.00012, "reactance": 0.0004, "charging_susceptance": 4e-05, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.7000000000102062, "qf": null, "pt": null, "qt": null}, "3112": {"from_bus": "2475", "to_bus": "2486", "resistance": 0.0001, "reactance": 0.00031, "charging_susceptance": 3e-05, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.4999999999992926, "qf": null, "pt": null, "qt": null}, "3113": {"from_bus": "2339", "to_bus": "2487", "resistance": 0.00579, "reactance": 0.01818, "charging_susceptance": 0.00186, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 77.59874627489786, "qf": null, "pt": null, "qt": null}, "3114": {"from_bus": "2642", "to_bus": "2202", "resistance": 0.0207, "reactance": 0.07012, "charging_susceptance": 0.00694, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.135568694700275, "qf": null, "pt": null, "qt": null}, "3115": {"from_bus": "2382", "to_bus": "2642", "resistance": 0.00349, "reactance": 0.0118, "charging_susceptance": 0.00117, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.335568694700193, "qf": null, "pt": null, "qt": null}, "3116": {"from_bus": "2380", "to_bus": "2642", "resistance": 0.00615, "reactance": 0.02083, "charging_susceptance": 0.00206, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.800000000000129, "qf": null, "pt": null, "qt": null}, "3117": {"from_bus": "2604", "to_bus": "2523", "resistance": 0.02479, "reactance": 0.07686, "charging_susceptance": 0.00835, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.619626400578582, "qf": null, "pt": null, "qt": null}, "3118": {"from_bus": "2258", "to_bus": "2524", "resistance": 0.02893, "reactance": 0.08843, "charging_susceptance": 0.00973, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.099634217452525, "qf": null, "pt": null, "qt": null}, "3119": {"from_bus": "2333", "to_bus": "2309", "resistance": 0.00676, "reactance": 0.02291, "charging_susceptance": 0.00227, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -51.41909689568705, "qf": null, "pt": null, "qt": null}, "3120": {"from_bus": "2333", "to_bus": "2342", "resistance": 0.00369, "reactance": 0.0125, "charging_susceptance": 0.00124, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 50.619096895687846, "qf": null, "pt": null, "qt": null}, "3121": {"from_bus": "2336", "to_bus": "2342", "resistance": 0.00522, "reactance": 0.0177, "charging_susceptance": 0.00175, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -45.51909689568729, "qf": null, "pt": null, "qt": null}, "3122": {"from_bus": "2640", "to_bus": "2487", "resistance": 0.00061, "reactance": 0.00208, "charging_susceptance": 0.00021, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -51.992166774499296, "qf": null, "pt": null, "qt": null}, "3123": {"from_bus": "2328", "to_bus": "2640", "resistance": 0.00102, "reactance": 0.00347, "charging_susceptance": 0.00034, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.300000000000674, "qf": null, "pt": null, "qt": null}, "3124": {"from_bus": "2331", "to_bus": "2640", "resistance": 0.00431, "reactance": 0.01388, "charging_susceptance": 0.00116, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.69216677449905, "qf": null, "pt": null, "qt": null}, "3125": {"from_bus": "2354", "to_bus": "2486", "resistance": 0.00942, "reactance": 0.03193, "charging_susceptance": 0.00316, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.9000000000000883, "qf": null, "pt": null, "qt": null}, "3126": {"from_bus": "2353", "to_bus": "2330", "resistance": 0.00645, "reactance": 0.02187, "charging_susceptance": 0.00216, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.59216677449212, "qf": null, "pt": null, "qt": null}, "3127": {"from_bus": "2197", "to_bus": "2334", "resistance": 0.02439, "reactance": 0.06359, "charging_susceptance": 0.01204, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.61731471105928, "qf": null, "pt": null, "qt": null}, "3128": {"from_bus": "2689", "to_bus": "2452", "resistance": 0.01902, "reactance": 0.04153, "charging_susceptance": 0.00864, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.705821285015926e-14, "qf": null, "pt": null, "qt": null}, "3129": {"from_bus": "2510", "to_bus": "2334", "resistance": 0.00579, "reactance": 0.01893, "charging_susceptance": 0.00191, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.097461856211952, "qf": null, "pt": null, "qt": null}, "3130": {"from_bus": "2383", "to_bus": "2452", "resistance": 0.0157, "reactance": 0.02562, "charging_susceptance": 0.00227, "branch_type": "line", "rating_long_term": 86.0, "rating_short_term": 86.0, "rating_emergency": 86.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.264431305301104, "qf": null, "pt": null, "qt": null}, "3131": {"from_bus": "2383", "to_bus": "2382", "resistance": 0.00826, "reactance": 0.0124, "charging_susceptance": 0.00128, "branch_type": "line", "rating_long_term": 83.0, "rating_short_term": 83.0, "rating_emergency": 83.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.235568694699053, "qf": null, "pt": null, "qt": null}, "3132": {"from_bus": "2688", "to_bus": "2451", "resistance": 0.02209, "reactance": 0.05774, "charging_susceptance": 0.00565, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.899999999999952, "qf": null, "pt": null, "qt": null}, "3133": {"from_bus": "2265", "to_bus": "2451", "resistance": 0.00435, "reactance": 0.0076, "charging_susceptance": 0.00072, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.9999999999997178, "qf": null, "pt": null, "qt": null}, "3134": {"from_bus": "2266", "to_bus": "2452", "resistance": 0.00435, "reactance": 0.0076, "charging_susceptance": 0.00072, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.899999999999828, "qf": null, "pt": null, "qt": null}, "3135": {"from_bus": "2286", "to_bus": "2451", "resistance": 0.04628, "reactance": 0.07686, "charging_susceptance": 0.00755, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.648491950636579, "qf": null, "pt": null, "qt": null}, "3136": {"from_bus": "2261", "to_bus": "2691", "resistance": 0.00245, "reactance": 0.00833, "charging_susceptance": 0.00083, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.600000000000225, "qf": null, "pt": null, "qt": null}, "3137": {"from_bus": "2262", "to_bus": "2690", "resistance": 0.00245, "reactance": 0.00833, "charging_susceptance": 0.00083, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.49999999999993, "qf": null, "pt": null, "qt": null}, "3138": {"from_bus": "2180", "to_bus": "2691", "resistance": 0.00661, "reactance": 0.00909, "charging_susceptance": 0.00116, "branch_type": "line", "rating_long_term": 79.0, "rating_short_term": 79.0, "rating_emergency": 79.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.441994474299277, "qf": null, "pt": null, "qt": null}, "3139": {"from_bus": "2685", "to_bus": "2180", "resistance": 0.00744, "reactance": 0.02397, "charging_susceptance": 0.00244, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.758005525701607, "qf": null, "pt": null, "qt": null}, "3140": {"from_bus": "2349", "to_bus": "2346", "resistance": 0.00359, "reactance": 0.01215, "charging_susceptance": 0.0012, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.699999999999667, "qf": null, "pt": null, "qt": null}, "3141": {"from_bus": "2263", "to_bus": "2691", "resistance": 0.00496, "reactance": 0.01488, "charging_susceptance": 0.00167, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.599999999999955, "qf": null, "pt": null, "qt": null}, "3142": {"from_bus": "2264", "to_bus": "2690", "resistance": 0.00496, "reactance": 0.01488, "charging_susceptance": 0.00167, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -76.0433841399002, "qf": null, "pt": null, "qt": null}, "3143": {"from_bus": "2653", "to_bus": "2690", "resistance": 0.00615, "reactance": 0.02083, "charging_susceptance": 0.0023, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.109548468564522, "qf": null, "pt": null, "qt": null}, "3144": {"from_bus": "2352", "to_bus": "2653", "resistance": 0.00769, "reactance": 0.02603, "charging_susceptance": 0.00258, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.80954846855947, "qf": null, "pt": null, "qt": null}, "3145": {"from_bus": "2348", "to_bus": "2653", "resistance": 0.00031, "reactance": 0.00104, "charging_susceptance": 0.0001, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.700000000004428, "qf": null, "pt": null, "qt": null}, "3146": {"from_bus": "2346", "to_bus": "2691", "resistance": 0.00909, "reactance": 0.02727, "charging_susceptance": 0.0029, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.0921667744949, "qf": null, "pt": null, "qt": null}, "3147": {"from_bus": "2353", "to_bus": "2345", "resistance": 0.00992, "reactance": 0.03058, "charging_susceptance": 0.00329, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.792166774491637, "qf": null, "pt": null, "qt": null}, "3148": {"from_bus": "2478", "to_bus": "2690", "resistance": 0.02479, "reactance": 0.08008, "charging_susceptance": 0.0083, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.55048787257995, "qf": null, "pt": null, "qt": null}, "3149": {"from_bus": "2176", "to_bus": "2691", "resistance": 0.01499, "reactance": 0.03154, "charging_susceptance": 0.0031, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.89999999999997, "qf": null, "pt": null, "qt": null}, "3150": {"from_bus": "2259", "to_bus": "2690", "resistance": 0.04298, "reactance": 0.10248, "charging_susceptance": 0.0105, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.799634217456294, "qf": null, "pt": null, "qt": null}, "3151": {"from_bus": "2685", "to_bus": "2341", "resistance": 0.00287, "reactance": 0.00972, "charging_susceptance": 0.00096, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.758005525700774, "qf": null, "pt": null, "qt": null}, "3152": {"from_bus": "2452", "to_bus": "2201", "resistance": 0.03719, "reactance": 0.11901, "charging_susceptance": 0.0122, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.21040372051168, "qf": null, "pt": null, "qt": null}, "3153": {"from_bus": "2197", "to_bus": "2202", "resistance": 0.06463, "reactance": 0.10992, "charging_susceptance": 0.01059, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.31731471105942, "qf": null, "pt": null, "qt": null}, "3154": {"from_bus": "2194", "to_bus": "2201", "resistance": 0.03322, "reactance": 0.05661, "charging_susceptance": 0.00545, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.499999999999969, "qf": null, "pt": null, "qt": null}, "3155": {"from_bus": "2361", "to_bus": "2202", "resistance": 0.01783, "reactance": 0.06021, "charging_susceptance": 0.00596, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.500000000000004, "qf": null, "pt": null, "qt": null}, "3156": {"from_bus": "2497", "to_bus": "2201", "resistance": 0.00759, "reactance": 0.02569, "charging_susceptance": 0.00254, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -77.06940801650236, "qf": null, "pt": null, "qt": null}, "3157": {"from_bus": "2654", "to_bus": "2340", "resistance": 0.01209, "reactance": 0.04096, "charging_susceptance": 0.00406, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 80.7987462748947, "qf": null, "pt": null, "qt": null}, "3158": {"from_bus": "2654", "to_bus": "2202", "resistance": 0.00687, "reactance": 0.02326, "charging_susceptance": 0.0023, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -85.79874627489404, "qf": null, "pt": null, "qt": null}, "3159": {"from_bus": "2548", "to_bus": "2654", "resistance": 0.00553, "reactance": 0.00967, "charging_susceptance": 0.00092, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.000000000000001, "qf": null, "pt": null, "qt": null}, "3160": {"from_bus": "2309", "to_bus": "2201", "resistance": 0.0157, "reactance": 0.04959, "charging_susceptance": 0.00511, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.919096895687794, "qf": null, "pt": null, "qt": null}, "3161": {"from_bus": "2524", "to_bus": "2202", "resistance": 0.00413, "reactance": 0.0314, "charging_susceptance": 0.003, "branch_type": "line", "rating_long_term": 137.0, "rating_short_term": 137.0, "rating_emergency": 137.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -47.180007816870564, "qf": null, "pt": null, "qt": null}, "3162": {"from_bus": "2515", "to_bus": "2201", "resistance": 0.06583, "reactance": 0.22298, "charging_susceptance": 0.02208, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.874856671561287, "qf": null, "pt": null, "qt": null}, "3163": {"from_bus": "2499", "to_bus": "2202", "resistance": 0.02066, "reactance": 0.06612, "charging_susceptance": 0.00678, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.775367123888206, "qf": null, "pt": null, "qt": null}, "3164": {"from_bus": "2312", "to_bus": "2331", "resistance": 0.01642, "reactance": 0.05563, "charging_susceptance": 0.00551, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.1999999999999438, "qf": null, "pt": null, "qt": null}, "3165": {"from_bus": "2246", "to_bus": "2194", "resistance": 0.01214, "reactance": 0.04112, "charging_susceptance": 0.00407, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.2999999999999585, "qf": null, "pt": null, "qt": null}, "3166": {"from_bus": "2303", "to_bus": "2663", "resistance": 0.03124, "reactance": 0.10231, "charging_susceptance": 0.01048, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.106365688670051, "qf": null, "pt": null, "qt": null}, "3167": {"from_bus": "2206", "to_bus": "2222", "resistance": 0.04421, "reactance": 0.11367, "charging_susceptance": 0.01112, "branch_type": "line", "rating_long_term": 91.0, "rating_short_term": 91.0, "rating_emergency": 91.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.797358475960383, "qf": null, "pt": null, "qt": null}, "3168": {"from_bus": "2316", "to_bus": "2222", "resistance": 0.01033, "reactance": 0.01802, "charging_susceptance": 0.00172, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.817816419977667, "qf": null, "pt": null, "qt": null}, "3169": {"from_bus": "2676", "to_bus": "2392", "resistance": 0.01256, "reactance": 0.0219, "charging_susceptance": 0.00212, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.81921450060571, "qf": null, "pt": null, "qt": null}, "3170": {"from_bus": "2677", "to_bus": "2675", "resistance": 0.01008, "reactance": 0.01736, "charging_susceptance": 0.00172, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.280785499394108, "qf": null, "pt": null, "qt": null}, "3171": {"from_bus": "2476", "to_bus": "2387", "resistance": 0.02, "reactance": 0.03744, "charging_susceptance": 0.00365, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.78078549939402, "qf": null, "pt": null, "qt": null}, "3172": {"from_bus": "2675", "to_bus": "2476", "resistance": 0.00793, "reactance": 0.01537, "charging_susceptance": 0.0015, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.18078549939418, "qf": null, "pt": null, "qt": null}, "3173": {"from_bus": "2677", "to_bus": "2676", "resistance": 0.01083, "reactance": 0.01893, "charging_susceptance": 0.00181, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.480785499393985, "qf": null, "pt": null, "qt": null}, "3174": {"from_bus": "2392", "to_bus": "2386", "resistance": 0.02818, "reactance": 0.05818, "charging_susceptance": 0.0059, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.11921450060551, "qf": null, "pt": null, "qt": null}, "3175": {"from_bus": "2254", "to_bus": "2222", "resistance": 0.05702, "reactance": 0.11331, "charging_susceptance": 0.01091, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.38482510406988, "qf": null, "pt": null, "qt": null}, "3176": {"from_bus": "2520", "to_bus": "2386", "resistance": 0.03934, "reactance": 0.12917, "charging_susceptance": 0.0132, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -68.72740441912076, "qf": null, "pt": null, "qt": null}, "3177": {"from_bus": "2521", "to_bus": "2520", "resistance": 0.00595, "reactance": 0.01917, "charging_susceptance": 0.00198, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -56.727404419120475, "qf": null, "pt": null, "qt": null}, "3178": {"from_bus": "2316", "to_bus": "2386", "resistance": 0.0362, "reactance": 0.06339, "charging_susceptance": 0.00612, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.582183580021852, "qf": null, "pt": null, "qt": null}, "3179": {"from_bus": "2521", "to_bus": "2670", "resistance": 0.02743, "reactance": 0.08885, "charging_susceptance": 0.00915, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 47.027404419120586, "qf": null, "pt": null, "qt": null}, "3180": {"from_bus": "2621", "to_bus": "2535", "resistance": 0.04033, "reactance": 0.13661, "charging_susceptance": 0.01353, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.71733560451882, "qf": null, "pt": null, "qt": null}, "3181": {"from_bus": "2665", "to_bus": "2274", "resistance": 0.01157, "reactance": 0.03942, "charging_susceptance": 0.0039, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.756853561250258, "qf": null, "pt": null, "qt": null}, "3182": {"from_bus": "2254", "to_bus": "2157", "resistance": 0.03507, "reactance": 0.11878, "charging_susceptance": 0.01176, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.384825104069787, "qf": null, "pt": null, "qt": null}, "3183": {"from_bus": "2157", "to_bus": "2387", "resistance": 0.04107, "reactance": 0.13909, "charging_susceptance": 0.01377, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -46.058321334680194, "qf": null, "pt": null, "qt": null}, "3184": {"from_bus": "2426", "to_bus": "2186", "resistance": 0.0295, "reactance": 0.05017, "charging_susceptance": 0.00484, "branch_type": "line", "rating_long_term": 88.0, "rating_short_term": 88.0, "rating_emergency": 88.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.90636568866979, "qf": null, "pt": null, "qt": null}, "3185": {"from_bus": "2663", "to_bus": "2274", "resistance": 0.01132, "reactance": 0.03744, "charging_susceptance": 0.0037, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.65685356125023, "qf": null, "pt": null, "qt": null}, "3186": {"from_bus": "2555", "to_bus": "2671", "resistance": 0.00107, "reactance": 0.00121, "charging_susceptance": 0.01087, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.699999999997205, "qf": null, "pt": null, "qt": null}, "3187": {"from_bus": "2662", "to_bus": "2387", "resistance": 0.01421, "reactance": 0.04661, "charging_susceptance": 0.00477, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.217335604518645, "qf": null, "pt": null, "qt": null}, "3188": {"from_bus": "2662", "to_bus": "2535", "resistance": 0.01777, "reactance": 0.05818, "charging_susceptance": 0.00595, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.21733560451879, "qf": null, "pt": null, "qt": null}, "3189": {"from_bus": "2428", "to_bus": "2303", "resistance": 0.02269, "reactance": 0.06221, "charging_susceptance": 0.00629, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.306365688669882, "qf": null, "pt": null, "qt": null}, "3190": {"from_bus": "2181", "to_bus": "2387", "resistance": 0.02099, "reactance": 0.06934, "charging_susceptance": 0.00699, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.768000467645555, "qf": null, "pt": null, "qt": null}, "3191": {"from_bus": "2211", "to_bus": "2181", "resistance": 0.01711, "reactance": 0.05562, "charging_susceptance": 0.0048, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.868000467645652, "qf": null, "pt": null, "qt": null}, "3192": {"from_bus": "2663", "to_bus": "2566", "resistance": 0.02496, "reactance": 0.08446, "charging_susceptance": 0.00847, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.550487872580128, "qf": null, "pt": null, "qt": null}, "3193": {"from_bus": "2621", "to_bus": "2538", "resistance": 0.03174, "reactance": 0.1075, "charging_susceptance": 0.01064, "branch_type": "line", "rating_long_term": 122.0, "rating_short_term": 122.0, "rating_emergency": 122.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.48266439548127, "qf": null, "pt": null, "qt": null}, "3194": {"from_bus": "2423", "to_bus": "2386", "resistance": 0.02595, "reactance": 0.08512, "charging_susceptance": 0.00874, "branch_type": "line", "rating_long_term": 10.0, "rating_short_term": 10.0, "rating_emergency": 10.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.7000000000000774, "qf": null, "pt": null, "qt": null}, "3195": {"from_bus": "2428", "to_bus": "2426", "resistance": 0.00943, "reactance": 0.01889, "charging_susceptance": 0.00185, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.90636568866963, "qf": null, "pt": null, "qt": null}, "3196": {"from_bus": "2665", "to_bus": "2157", "resistance": 0.01769, "reactance": 0.05744, "charging_susceptance": 0.00596, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.54314643875015, "qf": null, "pt": null, "qt": null}, "3197": {"from_bus": "2177", "to_bus": "2665", "resistance": 0.05234, "reactance": 0.09155, "charging_susceptance": 0.00873, "branch_type": "line", "rating_long_term": 20.0, "rating_short_term": 20.0, "rating_emergency": 20.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.700000000000041, "qf": null, "pt": null, "qt": null}, "3198": {"from_bus": "2931", "to_bus": "2992", "resistance": 0.03562, "reactance": 0.10942, "charging_susceptance": 0.01146, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.665054277887062, "qf": null, "pt": null, "qt": null}, "3199": {"from_bus": "2829", "to_bus": "2970", "resistance": 0.03678, "reactance": 0.09397, "charging_susceptance": 0.00951, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.985139647423352, "qf": null, "pt": null, "qt": null}, "3200": {"from_bus": "2943", "to_bus": "2894", "resistance": 0.00207, "reactance": 0.00727, "charging_susceptance": 0.0007, "branch_type": "line", "rating_long_term": 124.0, "rating_short_term": 124.0, "rating_emergency": 124.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.6818851395315413, "qf": null, "pt": null, "qt": null}, "3201": {"from_bus": "2894", "to_bus": "2723", "resistance": 0.01851, "reactance": 0.0595, "charging_susceptance": 0.00627, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.98188513953333, "qf": null, "pt": null, "qt": null}, "3202": {"from_bus": "2821", "to_bus": "2704", "resistance": 0.021, "reactance": 0.0679, "charging_susceptance": 0.00696, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.927444877556349, "qf": null, "pt": null, "qt": null}, "3203": {"from_bus": "2921", "to_bus": "2925", "resistance": 0.03347, "reactance": 0.06529, "charging_susceptance": 0.00593, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.7194390092201917, "qf": null, "pt": null, "qt": null}, "3204": {"from_bus": "2700", "to_bus": "2994", "resistance": 0.06645, "reactance": 0.17719, "charging_susceptance": 0.01791, "branch_type": "line", "rating_long_term": 70.0, "rating_short_term": 70.0, "rating_emergency": 70.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.469843989893151, "qf": null, "pt": null, "qt": null}, "3205": {"from_bus": "2916", "to_bus": "2995", "resistance": 0.03957, "reactance": 0.12859, "charging_susceptance": 0.01319, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -84.20000000001022, "qf": null, "pt": null, "qt": null}, "3206": {"from_bus": "2838", "to_bus": "2879", "resistance": 0.0205, "reactance": 0.06876, "charging_susceptance": 0.00688, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.044094439142258, "qf": null, "pt": null, "qt": null}, "3207": {"from_bus": "2811", "to_bus": "2769", "resistance": 0.04, "reactance": 0.12959, "charging_susceptance": 0.01329, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.6840832549895, "qf": null, "pt": null, "qt": null}, "3208": {"from_bus": "2775", "to_bus": "2875", "resistance": 0.00992, "reactance": 0.03322, "charging_susceptance": 0.00419, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.32065093647617, "qf": null, "pt": null, "qt": null}, "3209": {"from_bus": "2812", "to_bus": "2770", "resistance": 0.04025, "reactance": 0.13025, "charging_susceptance": 0.01336, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.77695871440132, "qf": null, "pt": null, "qt": null}, "3210": {"from_bus": "2877", "to_bus": "2802", "resistance": 0.03545, "reactance": 0.08736, "charging_susceptance": 0.00882, "branch_type": "line", "rating_long_term": 105.0, "rating_short_term": 105.0, "rating_emergency": 105.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.97596367180225, "qf": null, "pt": null, "qt": null}, "3211": {"from_bus": "2996", "to_bus": "2995", "resistance": 0.01264, "reactance": 0.03802, "charging_susceptance": 0.00273, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.40000000000012, "qf": null, "pt": null, "qt": null}, "3212": {"from_bus": "2774", "to_bus": "2996", "resistance": 0.03306, "reactance": 0.08264, "charging_susceptance": 0.00968, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.299999999999983, "qf": null, "pt": null, "qt": null}, "3213": {"from_bus": "2847", "to_bus": "2775", "resistance": 0.04669, "reactance": 0.08182, "charging_susceptance": 0.00774, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.235667581253415, "qf": null, "pt": null, "qt": null}, "3214": {"from_bus": "2726", "to_bus": "2716", "resistance": 0.03413, "reactance": 0.05992, "charging_susceptance": 0.00566, "branch_type": "line", "rating_long_term": 48.0, "rating_short_term": 48.0, "rating_emergency": 48.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.399999999999878, "qf": null, "pt": null, "qt": null}, "3215": {"from_bus": "2740", "to_bus": "2848", "resistance": 0.03587, "reactance": 0.05868, "charging_susceptance": 0.00646, "branch_type": "line", "rating_long_term": 86.0, "rating_short_term": 86.0, "rating_emergency": 86.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.876957808729472, "qf": null, "pt": null, "qt": null}, "3216": {"from_bus": "2739", "to_bus": "2746", "resistance": 0.1, "reactance": 0.1595, "charging_susceptance": 0.01597, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.393813052386044, "qf": null, "pt": null, "qt": null}, "3217": {"from_bus": "2966", "to_bus": "2862", "resistance": 0.0395, "reactance": 0.1281, "charging_susceptance": 0.01314, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.781464568315577, "qf": null, "pt": null, "qt": null}, "3218": {"from_bus": "2848", "to_bus": "2715", "resistance": 0.03124, "reactance": 0.05603, "charging_susceptance": 0.00563, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.57695780872922, "qf": null, "pt": null, "qt": null}, "3219": {"from_bus": "2977", "to_bus": "2736", "resistance": 0.0214, "reactance": 0.06887, "charging_susceptance": 0.00708, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.629095474332775, "qf": null, "pt": null, "qt": null}, "3220": {"from_bus": "2961", "to_bus": "2977", "resistance": 0.01686, "reactance": 0.05427, "charging_susceptance": 0.00558, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.929095474329088, "qf": null, "pt": null, "qt": null}, "3221": {"from_bus": "2876", "to_bus": "2977", "resistance": 0.00026, "reactance": 0.00066, "charging_susceptance": 7e-05, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.7000000000042723, "qf": null, "pt": null, "qt": null}, "3222": {"from_bus": "2725", "to_bus": "2724", "resistance": 0.01223, "reactance": 0.0386, "charging_susceptance": 0.0042, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.7841841585439913, "qf": null, "pt": null, "qt": null}, "3223": {"from_bus": "2865", "to_bus": "2732", "resistance": 0.02883, "reactance": 0.09322, "charging_susceptance": 0.00956, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.92891781449049, "qf": null, "pt": null, "qt": null}, "3224": {"from_bus": "2775", "to_bus": "2942", "resistance": 0.02455, "reactance": 0.07992, "charging_susceptance": 0.00823, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.704825084147156, "qf": null, "pt": null, "qt": null}, "3225": {"from_bus": "2716", "to_bus": "2958", "resistance": 0.06843, "reactance": 0.09157, "charging_susceptance": 0.0084, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.868557315014623, "qf": null, "pt": null, "qt": null}, "3226": {"from_bus": "2958", "to_bus": "2991", "resistance": 0.08653, "reactance": 0.11405, "charging_susceptance": 0.01019, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.46855731501449, "qf": null, "pt": null, "qt": null}, "3227": {"from_bus": "2830", "to_bus": "2805", "resistance": 0.00785, "reactance": 0.01983, "charging_susceptance": 0.00203, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.4240363281971735, "qf": null, "pt": null, "qt": null}, "3228": {"from_bus": "2873", "to_bus": "2896", "resistance": 0.01033, "reactance": 0.02653, "charging_susceptance": 0.00269, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.051824758121136, "qf": null, "pt": null, "qt": null}, "3229": {"from_bus": "2850", "to_bus": "2873", "resistance": 0.02231, "reactance": 0.05702, "charging_susceptance": 0.00576, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.3000000000000185, "qf": null, "pt": null, "qt": null}, "3230": {"from_bus": "2849", "to_bus": "2913", "resistance": 0.03099, "reactance": 0.07901, "charging_susceptance": 0.00801, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.7000000000000353, "qf": null, "pt": null, "qt": null}, "3231": {"from_bus": "2697", "to_bus": "2809", "resistance": 0.00264, "reactance": 0.00752, "charging_susceptance": 0.00075, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 27.12091612818056, "qf": null, "pt": null, "qt": null}, "3232": {"from_bus": "2799", "to_bus": "2779", "resistance": 0.03025, "reactance": 0.06281, "charging_susceptance": 0.00061, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.3035030371281, "qf": null, "pt": null, "qt": null}, "3233": {"from_bus": "2777", "to_bus": "2705", "resistance": 0.00331, "reactance": 0.01083, "charging_susceptance": 0.00109, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.490797170053785, "qf": null, "pt": null, "qt": null}, "3234": {"from_bus": "2789", "to_bus": "2780", "resistance": 0.04124, "reactance": 0.07231, "charging_susceptance": 0.00687, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.33235057014611, "qf": null, "pt": null, "qt": null}, "3235": {"from_bus": "2778", "to_bus": "2713", "resistance": 0.0186, "reactance": 0.0562, "charging_susceptance": 0.00581, "branch_type": "line", "rating_long_term": 111.00000000000001, "rating_short_term": 111.00000000000001, "rating_emergency": 111.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.5092028299456914, "qf": null, "pt": null, "qt": null}, "3236": {"from_bus": "2845", "to_bus": "2867", "resistance": 0.02479, "reactance": 0.08, "charging_susceptance": 0.00823, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.39999999999993, "qf": null, "pt": null, "qt": null}, "3237": {"from_bus": "2697", "to_bus": "2913", "resistance": 0.01314, "reactance": 0.04182, "charging_susceptance": 0.00448, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.299999999999876, "qf": null, "pt": null, "qt": null}, "3238": {"from_bus": "2912", "to_bus": "2872", "resistance": 0.00942, "reactance": 0.03066, "charging_susceptance": 0.00315, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.891873384734836, "qf": null, "pt": null, "qt": null}, "3239": {"from_bus": "2911", "to_bus": "2840", "resistance": 0.02901, "reactance": 0.09438, "charging_susceptance": 0.00966, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.2081266152718455, "qf": null, "pt": null, "qt": null}, "3240": {"from_bus": "2711", "to_bus": "2780", "resistance": 0.00421, "reactance": 0.01058, "charging_susceptance": 0.00106, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -61.49079717005401, "qf": null, "pt": null, "qt": null}, "3241": {"from_bus": "2980", "to_bus": "2779", "resistance": 0.00736, "reactance": 0.0238, "charging_susceptance": 0.00244, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.209652331299337, "qf": null, "pt": null, "qt": null}, "3242": {"from_bus": "2979", "to_bus": "2697", "resistance": 0.00157, "reactance": 0.00496, "charging_susceptance": 0.00051, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.04879210948215, "qf": null, "pt": null, "qt": null}, "3243": {"from_bus": "2979", "to_bus": "2698", "resistance": 0.00157, "reactance": 0.00496, "charging_susceptance": 0.00051, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.160860221835975, "qf": null, "pt": null, "qt": null}, "3244": {"from_bus": "2705", "to_bus": "2711", "resistance": 0.00306, "reactance": 0.00992, "charging_susceptance": 0.00102, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.5907971700536, "qf": null, "pt": null, "qt": null}, "3245": {"from_bus": "2844", "to_bus": "2831", "resistance": 0.00826, "reactance": 0.02628, "charging_susceptance": 0.00286, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.700000000000284, "qf": null, "pt": null, "qt": null}, "3246": {"from_bus": "2758", "to_bus": "2844", "resistance": 0.0181, "reactance": 0.05702, "charging_susceptance": 0.0062, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.999999999999996, "qf": null, "pt": null, "qt": null}, "3247": {"from_bus": "2809", "to_bus": "2780", "resistance": 0.00405, "reactance": 0.01058, "charging_susceptance": 0.00109, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.520916128179303, "qf": null, "pt": null, "qt": null}, "3248": {"from_bus": "2702", "to_bus": "2698", "resistance": 0.00231, "reactance": 0.00752, "charging_susceptance": 0.00077, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -73.06943154049218, "qf": null, "pt": null, "qt": null}, "3249": {"from_bus": "2907", "to_bus": "2702", "resistance": 0.00397, "reactance": 0.01298, "charging_susceptance": 0.00131, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -63.66943154049203, "qf": null, "pt": null, "qt": null}, "3250": {"from_bus": "2797", "to_bus": "2789", "resistance": 0.00361, "reactance": 0.01166, "charging_susceptance": 0.0012, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.732350570146735, "qf": null, "pt": null, "qt": null}, "3251": {"from_bus": "2919", "to_bus": "2797", "resistance": 0.06898, "reactance": 0.12121, "charging_susceptance": 0.01145, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.83235057014677, "qf": null, "pt": null, "qt": null}, "3252": {"from_bus": "2722", "to_bus": "2919", "resistance": 0.06661, "reactance": 0.11306, "charging_susceptance": 0.01118, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.147258526441, "qf": null, "pt": null, "qt": null}, "3253": {"from_bus": "2895", "to_bus": "2799", "resistance": 0.01322, "reactance": 0.03306, "charging_susceptance": 0.00327, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.003503037128475, "qf": null, "pt": null, "qt": null}, "3254": {"from_bus": "2991", "to_bus": "2895", "resistance": 0.05686, "reactance": 0.09339, "charging_susceptance": 0.00944, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.503503037128137, "qf": null, "pt": null, "qt": null}, "3255": {"from_bus": "2943", "to_bus": "2779", "resistance": 0.0376, "reactance": 0.12165, "charging_susceptance": 0.01249, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.11811486046634, "qf": null, "pt": null, "qt": null}, "3256": {"from_bus": "2956", "to_bus": "2840", "resistance": 0.03058, "reactance": 0.05372, "charging_susceptance": 0.00508, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.600000000000042, "qf": null, "pt": null, "qt": null}, "3257": {"from_bus": "2873", "to_bus": "2782", "resistance": 0.00851, "reactance": 0.02074, "charging_susceptance": 0.00232, "branch_type": "line", "rating_long_term": 104.0, "rating_short_term": 104.0, "rating_emergency": 104.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -51.94176861892379, "qf": null, "pt": null, "qt": null}, "3258": {"from_bus": "2782", "to_bus": "2940", "resistance": 0.0405, "reactance": 0.09669, "charging_susceptance": 0.01016, "branch_type": "line", "rating_long_term": 103.0, "rating_short_term": 103.0, "rating_emergency": 103.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.4417686189242, "qf": null, "pt": null, "qt": null}, "3259": {"from_bus": "2973", "to_bus": "2817", "resistance": 0.04008, "reactance": 0.10174, "charging_susceptance": 0.01033, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.691627462663742, "qf": null, "pt": null, "qt": null}, "3260": {"from_bus": "2710", "to_bus": "2907", "resistance": 0.00198, "reactance": 0.00628, "charging_susceptance": 0.00065, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.06943154049139, "qf": null, "pt": null, "qt": null}, "3261": {"from_bus": "2696", "to_bus": "2710", "resistance": 0.00653, "reactance": 0.02116, "charging_susceptance": 0.0022, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.36943154049172, "qf": null, "pt": null, "qt": null}, "3262": {"from_bus": "2896", "to_bus": "2830", "resistance": 0.00926, "reactance": 0.0238, "charging_susceptance": 0.00242, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.2481752418789096, "qf": null, "pt": null, "qt": null}, "3263": {"from_bus": "2988", "to_bus": "2872", "resistance": 0.06223, "reactance": 0.10413, "charging_susceptance": 0.01072, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.999999999992056, "qf": null, "pt": null, "qt": null}, "3264": {"from_bus": "2787", "to_bus": "2988", "resistance": 0.04702, "reactance": 0.07851, "charging_susceptance": 0.00808, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.6999999999919613, "qf": null, "pt": null, "qt": null}, "3265": {"from_bus": "2716", "to_bus": "2722", "resistance": 0.00545, "reactance": 0.0076, "charging_susceptance": 0.00077, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.947258526441928, "qf": null, "pt": null, "qt": null}, "3266": {"from_bus": "2872", "to_bus": "2831", "resistance": 0.0162, "reactance": 0.0338, "charging_susceptance": 0.00351, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.472211570077523, "qf": null, "pt": null, "qt": null}, "3267": {"from_bus": "2911", "to_bus": "2889", "resistance": 0.02781, "reactance": 0.08994, "charging_susceptance": 0.01845, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.899999999999966, "qf": null, "pt": null, "qt": null}, "3268": {"from_bus": "2696", "to_bus": "2713", "resistance": 0.01397, "reactance": 0.04463, "charging_susceptance": 0.00462, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.030568459508729, "qf": null, "pt": null, "qt": null}, "3269": {"from_bus": "2867", "to_bus": "2712", "resistance": 0.00868, "reactance": 0.0281, "charging_susceptance": 0.00295, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.399999999999984, "qf": null, "pt": null, "qt": null}, "3270": {"from_bus": "2906", "to_bus": "2919", "resistance": 0.01607, "reactance": 0.05279, "charging_susceptance": 0.01083, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.914907956294261, "qf": null, "pt": null, "qt": null}, "3271": {"from_bus": "2891", "to_bus": "2906", "resistance": 0.034, "reactance": 0.10995, "charging_susceptance": 0.02256, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.114907956294605, "qf": null, "pt": null, "qt": null}, "3272": {"from_bus": "2743", "to_bus": "2779", "resistance": 0.00562, "reactance": 0.01893, "charging_susceptance": 0.00189, "branch_type": "line", "rating_long_term": 16.0, "rating_short_term": 16.0, "rating_emergency": 16.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.89999999999998, "qf": null, "pt": null, "qt": null}, "3273": {"from_bus": "2744", "to_bus": "2780", "resistance": 0.00562, "reactance": 0.01893, "charging_susceptance": 0.00189, "branch_type": "line", "rating_long_term": 16.0, "rating_short_term": 16.0, "rating_emergency": 16.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.300000000000026, "qf": null, "pt": null, "qt": null}, "3274": {"from_bus": "2981", "to_bus": "2697", "resistance": 0.00215, "reactance": 0.00719, "charging_susceptance": 0.00072, "branch_type": "line", "rating_long_term": 16.0, "rating_short_term": 16.0, "rating_emergency": 16.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.099999999999574, "qf": null, "pt": null, "qt": null}, "3275": {"from_bus": "2903", "to_bus": "2780", "resistance": 0.00091, "reactance": 0.00306, "charging_susceptance": 0.00031, "branch_type": "line", "rating_long_term": 10.0, "rating_short_term": 10.0, "rating_emergency": 10.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.903058618077107e-13, "qf": null, "pt": null, "qt": null}, "3276": {"from_bus": "2802", "to_bus": "2805", "resistance": 0.00661, "reactance": 0.01372, "charging_susceptance": 0.00133, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.875963671802248, "qf": null, "pt": null, "qt": null}, "3277": {"from_bus": "2945", "to_bus": "2713", "resistance": 0.0205, "reactance": 0.06876, "charging_susceptance": 0.00688, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.41490795629439, "qf": null, "pt": null, "qt": null}, "3278": {"from_bus": "2709", "to_bus": "2716", "resistance": 0.0374, "reactance": 0.12066, "charging_susceptance": 0.01272, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.01581584145531, "qf": null, "pt": null, "qt": null}, "3279": {"from_bus": "2945", "to_bus": "2891", "resistance": 0.01928, "reactance": 0.06236, "charging_susceptance": 0.0064, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.11490795629438, "qf": null, "pt": null, "qt": null}, "3280": {"from_bus": "2724", "to_bus": "2709", "resistance": 0.02269, "reactance": 0.07306, "charging_susceptance": 0.00777, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.71581584145554, "qf": null, "pt": null, "qt": null}, "3281": {"from_bus": "2735", "to_bus": "2973", "resistance": 0.0057, "reactance": 0.01017, "charging_susceptance": 0.00094, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.29492052885492, "qf": null, "pt": null, "qt": null}, "3282": {"from_bus": "2971", "to_bus": "2735", "resistance": 0.00967, "reactance": 0.01702, "charging_susceptance": 0.0016, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.99492052885531, "qf": null, "pt": null, "qt": null}, "3283": {"from_bus": "2785", "to_bus": "2972", "resistance": 0.05769, "reactance": 0.14545, "charging_susceptance": 0.015, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.016472014866427, "qf": null, "pt": null, "qt": null}, "3284": {"from_bus": "2993", "to_bus": "2973", "resistance": 0.00282, "reactance": 0.00717, "charging_susceptance": 0.00079, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.877619053901284, "qf": null, "pt": null, "qt": null}, "3285": {"from_bus": "2824", "to_bus": "2993", "resistance": 0.03198, "reactance": 0.07876, "charging_susceptance": 0.00786, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.77761905390437, "qf": null, "pt": null, "qt": null}, "3286": {"from_bus": "2969", "to_bus": "2972", "resistance": 0.01843, "reactance": 0.06, "charging_susceptance": 0.00615, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.9483675626097385, "qf": null, "pt": null, "qt": null}, "3287": {"from_bus": "2951", "to_bus": "2953", "resistance": 0.00554, "reactance": 0.01793, "charging_susceptance": 0.00184, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.790983748547871, "qf": null, "pt": null, "qt": null}, "3288": {"from_bus": "2847", "to_bus": "2703", "resistance": 0.03636, "reactance": 0.12066, "charging_susceptance": 0.01181, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.764332418746443, "qf": null, "pt": null, "qt": null}, "3289": {"from_bus": "2953", "to_bus": "2947", "resistance": 0.00306, "reactance": 0.00992, "charging_susceptance": 0.00102, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.374511733687775, "qf": null, "pt": null, "qt": null}, "3290": {"from_bus": "2760", "to_bus": "2824", "resistance": 0.0676, "reactance": 0.11901, "charging_susceptance": 0.0112, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.200272516921295, "qf": null, "pt": null, "qt": null}, "3291": {"from_bus": "2963", "to_bus": "2760", "resistance": 0.03868, "reactance": 0.0681, "charging_susceptance": 0.00639, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.0997274830787305, "qf": null, "pt": null, "qt": null}, "3292": {"from_bus": "2892", "to_bus": "2824", "resistance": 0.05042, "reactance": 0.10487, "charging_susceptance": 0.0102, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.47734653698314, "qf": null, "pt": null, "qt": null}, "3293": {"from_bus": "2909", "to_bus": "2892", "resistance": 0.01976, "reactance": 0.0514, "charging_susceptance": 0.00515, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.37734653698302, "qf": null, "pt": null, "qt": null}, "3294": {"from_bus": "2828", "to_bus": "2771", "resistance": 0.02781, "reactance": 0.07968, "charging_susceptance": 0.00807, "branch_type": "line", "rating_long_term": 112.99999999999999, "rating_short_term": 112.99999999999999, "rating_emergency": 112.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.91136764760883, "qf": null, "pt": null, "qt": null}, "3295": {"from_bus": "2963", "to_bus": "2828", "resistance": 0.01467, "reactance": 0.03239, "charging_susceptance": 0.00328, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.11136764760861, "qf": null, "pt": null, "qt": null}, "3296": {"from_bus": "2708", "to_bus": "2776", "resistance": 0.02231, "reactance": 0.07231, "charging_susceptance": 0.01493, "branch_type": "line", "rating_long_term": 75.0, "rating_short_term": 75.0, "rating_emergency": 75.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.86341719590943, "qf": null, "pt": null, "qt": null}, "3297": {"from_bus": "2703", "to_bus": "2708", "resistance": 0.01322, "reactance": 0.01777, "charging_susceptance": 0.00191, "branch_type": "line", "rating_long_term": 62.0, "rating_short_term": 62.0, "rating_emergency": 62.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.963417195909635, "qf": null, "pt": null, "qt": null}, "3298": {"from_bus": "2944", "to_bus": "2771", "resistance": 0.00883, "reactance": 0.02792, "charging_susceptance": 0.00305, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.706327123340706, "qf": null, "pt": null, "qt": null}, "3299": {"from_bus": "2757", "to_bus": "2944", "resistance": 0.00688, "reactance": 0.02158, "charging_susceptance": 0.0024, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.30632712334013, "qf": null, "pt": null, "qt": null}, "3300": {"from_bus": "2888", "to_bus": "2955", "resistance": 0.01554, "reactance": 0.05455, "charging_susceptance": 0.00557, "branch_type": "line", "rating_long_term": 124.0, "rating_short_term": 124.0, "rating_emergency": 124.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.422756607579569, "qf": null, "pt": null, "qt": null}, "3301": {"from_bus": "2950", "to_bus": "2904", "resistance": 0.00438, "reactance": 0.01136, "charging_susceptance": 0.00098, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.9164720148670416, "qf": null, "pt": null, "qt": null}, "3302": {"from_bus": "2734", "to_bus": "2950", "resistance": 0.00515, "reactance": 0.01374, "charging_susceptance": 0.00122, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.516472014866102, "qf": null, "pt": null, "qt": null}, "3303": {"from_bus": "2904", "to_bus": "2952", "resistance": 0.00281, "reactance": 0.00702, "charging_susceptance": 0.00059, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.083527985133733, "qf": null, "pt": null, "qt": null}, "3304": {"from_bus": "2721", "to_bus": "2968", "resistance": 0.02769, "reactance": 0.0895, "charging_susceptance": 0.00917, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.52275660758227, "qf": null, "pt": null, "qt": null}, "3305": {"from_bus": "2955", "to_bus": "2720", "resistance": 0.02132, "reactance": 0.06942, "charging_susceptance": 0.00707, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.822756607579446, "qf": null, "pt": null, "qt": null}, "3306": {"from_bus": "2968", "to_bus": "2974", "resistance": 0.01504, "reactance": 0.04132, "charging_susceptance": 0.00426, "branch_type": "line", "rating_long_term": 110.00000000000001, "rating_short_term": 110.00000000000001, "rating_emergency": 110.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.105079471143826, "qf": null, "pt": null, "qt": null}, "3307": {"from_bus": "2954", "to_bus": "2951", "resistance": 0.01777, "reactance": 0.05736, "charging_susceptance": 0.00588, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.185263823060136, "qf": null, "pt": null, "qt": null}, "3308": {"from_bus": "2910", "to_bus": "2769", "resistance": 0.00736, "reactance": 0.0238, "charging_susceptance": 0.00251, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.71550277466841, "qf": null, "pt": null, "qt": null}, "3309": {"from_bus": "2931", "to_bus": "2839", "resistance": 0.00421, "reactance": 0.01074, "charging_susceptance": 0.00121, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.11550277466738, "qf": null, "pt": null, "qt": null}, "3310": {"from_bus": "2703", "to_bus": "2909", "resistance": 0.02331, "reactance": 0.07893, "charging_susceptance": 0.00745, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.57734653698299, "qf": null, "pt": null, "qt": null}, "3311": {"from_bus": "2931", "to_bus": "2768", "resistance": 0.00273, "reactance": 0.00826, "charging_susceptance": 0.00085, "branch_type": "line", "rating_long_term": 115.99999999999999, "rating_short_term": 115.99999999999999, "rating_emergency": 115.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.2063271233398063, "qf": null, "pt": null, "qt": null}, "3312": {"from_bus": "2768", "to_bus": "2757", "resistance": 0.00149, "reactance": 0.00496, "charging_susceptance": 0.00048, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.006327123339624, "qf": null, "pt": null, "qt": null}, "3313": {"from_bus": "2723", "to_bus": "2771", "resistance": 0.02868, "reactance": 0.09256, "charging_susceptance": 0.00951, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.881885139532876, "qf": null, "pt": null, "qt": null}, "3314": {"from_bus": "2734", "to_bus": "2785", "resistance": 0.01364, "reactance": 0.03554, "charging_susceptance": 0.0037, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.316472014866338, "qf": null, "pt": null, "qt": null}, "3315": {"from_bus": "2951", "to_bus": "2947", "resistance": 0.00421, "reactance": 0.01355, "charging_susceptance": 0.0014, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.09428007451309, "qf": null, "pt": null, "qt": null}, "3316": {"from_bus": "2887", "to_bus": "2954", "resistance": 0.00529, "reactance": 0.01074, "charging_susceptance": 0.00111, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.6852638230592767, "qf": null, "pt": null, "qt": null}, "3317": {"from_bus": "2974", "to_bus": "2971", "resistance": 0.00934, "reactance": 0.01653, "charging_susceptance": 0.00174, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.8949205288553865, "qf": null, "pt": null, "qt": null}, "3318": {"from_bus": "2816", "to_bus": "2770", "resistance": 0.02124, "reactance": 0.0686, "charging_susceptance": 0.00704, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.22065093647598, "qf": null, "pt": null, "qt": null}, "3319": {"from_bus": "2776", "to_bus": "2769", "resistance": 0.0314, "reactance": 0.09884, "charging_susceptance": 0.01074, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.163417195909325, "qf": null, "pt": null, "qt": null}, "3320": {"from_bus": "2818", "to_bus": "2947", "resistance": 0.00851, "reactance": 0.02686, "charging_susceptance": 0.0029, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.488359835470092, "qf": null, "pt": null, "qt": null}, "3321": {"from_bus": "2813", "to_bus": "2818", "resistance": 0.0181, "reactance": 0.05702, "charging_susceptance": 0.0062, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.388359835470081, "qf": null, "pt": null, "qt": null}, "3322": {"from_bus": "3013", "to_bus": "2719", "resistance": 0.00864, "reactance": 0.02821, "charging_susceptance": 0.00288, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.3919795693644, "qf": null, "pt": null, "qt": null}, "3323": {"from_bus": "2819", "to_bus": "2972", "resistance": 0.03678, "reactance": 0.09347, "charging_susceptance": 0.00949, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.94575169756676, "qf": null, "pt": null, "qt": null}, "3324": {"from_bus": "2875", "to_bus": "2816", "resistance": 0.03364, "reactance": 0.10744, "charging_susceptance": 0.01016, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.42065093647603, "qf": null, "pt": null, "qt": null}, "3325": {"from_bus": "2910", "to_bus": "2839", "resistance": 0.00826, "reactance": 0.01653, "charging_susceptance": 0.00194, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.015502774668697, "qf": null, "pt": null, "qt": null}, "3326": {"from_bus": "2968", "to_bus": "2984", "resistance": 0.00496, "reactance": 0.00744, "charging_susceptance": 0.00073, "branch_type": "line", "rating_long_term": 83.0, "rating_short_term": 83.0, "rating_emergency": 83.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.04999999999362, "qf": null, "pt": null, "qt": null}, "3327": {"from_bus": "2968", "to_bus": "2984", "resistance": 0.00496, "reactance": 0.00744, "charging_susceptance": 0.00073, "branch_type": "line", "rating_long_term": 83.0, "rating_short_term": 83.0, "rating_emergency": 83.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.04999999999362, "qf": null, "pt": null, "qt": null}, "3328": {"from_bus": "2764", "to_bus": "2947", "resistance": 0.00496, "reactance": 0.00744, "charging_susceptance": 0.00073, "branch_type": "line", "rating_long_term": 83.0, "rating_short_term": 83.0, "rating_emergency": 83.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.8999999999992214, "qf": null, "pt": null, "qt": null}, "3329": {"from_bus": "2765", "to_bus": "2948", "resistance": 0.00496, "reactance": 0.00744, "charging_susceptance": 0.00073, "branch_type": "line", "rating_long_term": 83.0, "rating_short_term": 83.0, "rating_emergency": 83.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.2999999999998199, "qf": null, "pt": null, "qt": null}, "3330": {"from_bus": "2957", "to_bus": "2951", "resistance": 0.00496, "reactance": 0.00744, "charging_susceptance": 0.00073, "branch_type": "line", "rating_long_term": 83.0, "rating_short_term": 83.0, "rating_emergency": 83.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.714555765595758, "qf": null, "pt": null, "qt": null}, "3331": {"from_bus": "2960", "to_bus": "2887", "resistance": 0.0254, "reactance": 0.08216, "charging_susceptance": 0.00843, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.991979569364139, "qf": null, "pt": null, "qt": null}, "3332": {"from_bus": "2960", "to_bus": "2719", "resistance": 0.01636, "reactance": 0.05289, "charging_susceptance": 0.00558, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.591979569364323, "qf": null, "pt": null, "qt": null}, "3333": {"from_bus": "2813", "to_bus": "2963", "resistance": 0.02041, "reactance": 0.06843, "charging_susceptance": 0.00685, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.8116401645297957, "qf": null, "pt": null, "qt": null}, "3334": {"from_bus": "2957", "to_bus": "2951", "resistance": 0.00992, "reactance": 0.03488, "charging_susceptance": 0.00407, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.2854442344046975, "qf": null, "pt": null, "qt": null}, "3335": {"from_bus": "2970", "to_bus": "2931", "resistance": 0.02017, "reactance": 0.05223, "charging_susceptance": 0.00545, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.5851396474229, "qf": null, "pt": null, "qt": null}, "3336": {"from_bus": "2931", "to_bus": "2770", "resistance": 0.0095, "reactance": 0.02455, "charging_susceptance": 0.00256, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.128364027303085, "qf": null, "pt": null, "qt": null}, "3337": {"from_bus": "2936", "to_bus": "2920", "resistance": 0.00891, "reactance": 0.01566, "charging_susceptance": 0.00148, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.27338091159043, "qf": null, "pt": null, "qt": null}, "3338": {"from_bus": "2928", "to_bus": "2930", "resistance": 0.0328, "reactance": 0.07474, "charging_susceptance": 0.00784, "branch_type": "line", "rating_long_term": 66.0, "rating_short_term": 66.0, "rating_emergency": 66.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.855266254609525, "qf": null, "pt": null, "qt": null}, "3339": {"from_bus": "2927", "to_bus": "2925", "resistance": 0.04351, "reactance": 0.09356, "charging_susceptance": 0.00962, "branch_type": "line", "rating_long_term": 66.0, "rating_short_term": 66.0, "rating_emergency": 66.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.6805609907800365, "qf": null, "pt": null, "qt": null}, "3340": {"from_bus": "2929", "to_bus": "2994", "resistance": 0.07306, "reactance": 0.1919, "charging_susceptance": 0.01832, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.38865636217411204, "qf": null, "pt": null, "qt": null}, "3341": {"from_bus": "2930", "to_bus": "2851", "resistance": 0.03091, "reactance": 0.08107, "charging_susceptance": 0.00774, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.0341220912439375, "qf": null, "pt": null, "qt": null}, "3342": {"from_bus": "2851", "to_bus": "2994", "resistance": 0.04207, "reactance": 0.11074, "charging_susceptance": 0.01053, "branch_type": "line", "rating_long_term": 87.0, "rating_short_term": 87.0, "rating_emergency": 87.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.3658779087561346, "qf": null, "pt": null, "qt": null}, "3343": {"from_bus": "2926", "to_bus": "2929", "resistance": 0.01653, "reactance": 0.03306, "charging_susceptance": 0.00242, "branch_type": "line", "rating_long_term": 66.0, "rating_short_term": 66.0, "rating_emergency": 66.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.291090554127486, "qf": null, "pt": null, "qt": null}, "3344": {"from_bus": "2821", "to_bus": "2730", "resistance": 0.0405, "reactance": 0.07107, "charging_susceptance": 0.00673, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.591090554127788, "qf": null, "pt": null, "qt": null}, "3345": {"from_bus": "2730", "to_bus": "2926", "resistance": 0.04628, "reactance": 0.07107, "charging_susceptance": 0.0076, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.391090554127782, "qf": null, "pt": null, "qt": null}, "3346": {"from_bus": "2929", "to_bus": "2936", "resistance": 0.00496, "reactance": 0.00826, "charging_susceptance": 0.00085, "branch_type": "line", "rating_long_term": 66.0, "rating_short_term": 66.0, "rating_emergency": 66.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.773380911591083, "qf": null, "pt": null, "qt": null}, "3347": {"from_bus": "2822", "to_bus": "2821", "resistance": 0.00413, "reactance": 0.01372, "charging_susceptance": 0.00138, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.018535431684784, "qf": null, "pt": null, "qt": null}, "3348": {"from_bus": "2961", "to_bus": "2927", "resistance": 0.02394, "reactance": 0.04718, "charging_susceptance": 0.00469, "branch_type": "line", "rating_long_term": 66.0, "rating_short_term": 66.0, "rating_emergency": 66.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.670904525670692, "qf": null, "pt": null, "qt": null}, "3349": {"from_bus": "2920", "to_bus": "2928", "resistance": 0.00862, "reactance": 0.02752, "charging_susceptance": 0.00296, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -55.87338091159065, "qf": null, "pt": null, "qt": null}, "3350": {"from_bus": "2833", "to_bus": "2994", "resistance": 0.04438, "reactance": 0.07826, "charging_susceptance": 0.00739, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.507909117001095, "qf": null, "pt": null, "qt": null}, "3351": {"from_bus": "2866", "to_bus": "2833", "resistance": 0.05661, "reactance": 0.09983, "charging_susceptance": 0.00943, "branch_type": "line", "rating_long_term": 66.0, "rating_short_term": 66.0, "rating_emergency": 66.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.507909117001077, "qf": null, "pt": null, "qt": null}, "3352": {"from_bus": "2714", "to_bus": "2866", "resistance": 0.01975, "reactance": 0.06215, "charging_susceptance": 0.00675, "branch_type": "line", "rating_long_term": 66.0, "rating_short_term": 66.0, "rating_emergency": 66.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.5079091170009578, "qf": null, "pt": null, "qt": null}, "3353": {"from_bus": "2745", "to_bus": "2714", "resistance": 0.03669, "reactance": 0.06471, "charging_susceptance": 0.00611, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.692090882999, "qf": null, "pt": null, "qt": null}, "3354": {"from_bus": "2731", "to_bus": "2930", "resistance": 0.03587, "reactance": 0.07132, "charging_susceptance": 0.00624, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.592090882998901, "qf": null, "pt": null, "qt": null}, "3355": {"from_bus": "2966", "to_bus": "2822", "resistance": 0.03438, "reactance": 0.06099, "charging_susceptance": 0.00569, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.48146456831551, "qf": null, "pt": null, "qt": null}, "3356": {"from_bus": "2745", "to_bus": "2731", "resistance": 0.03587, "reactance": 0.07132, "charging_susceptance": 0.00624, "branch_type": "line", "rating_long_term": 77.0, "rating_short_term": 77.0, "rating_emergency": 77.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.992090882998832, "qf": null, "pt": null, "qt": null}, "3357": {"from_bus": "2729", "to_bus": "2773", "resistance": 0.0204, "reactance": 0.06595, "charging_susceptance": 0.00677, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.39999999999999, "qf": null, "pt": null, "qt": null}, "3358": {"from_bus": "2726", "to_bus": "2773", "resistance": 0.01455, "reactance": 0.04747, "charging_susceptance": 0.00483, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.499999999999984, "qf": null, "pt": null, "qt": null}, "3359": {"from_bus": "2750", "to_bus": "2874", "resistance": 0.00661, "reactance": 0.0157, "charging_susceptance": 0.00169, "branch_type": "line", "rating_long_term": 103.0, "rating_short_term": 103.0, "rating_emergency": 103.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.10070642668262, "qf": null, "pt": null, "qt": null}, "3360": {"from_bus": "2755", "to_bus": "2717", "resistance": 0.00983, "reactance": 0.01736, "charging_susceptance": 0.0016, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -86.93890233286244, "qf": null, "pt": null, "qt": null}, "3361": {"from_bus": "2717", "to_bus": "2751", "resistance": 0.03025, "reactance": 0.09752, "charging_susceptance": 0.01002, "branch_type": "line", "rating_long_term": 86.0, "rating_short_term": 86.0, "rating_emergency": 86.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.934694135708245, "qf": null, "pt": null, "qt": null}, "3362": {"from_bus": "2792", "to_bus": "2752", "resistance": 0.01149, "reactance": 0.03471, "charging_susceptance": 0.00293, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.10435297333427, "qf": null, "pt": null, "qt": null}, "3363": {"from_bus": "2967", "to_bus": "2792", "resistance": 0.00826, "reactance": 0.02893, "charging_susceptance": 0.00363, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.095647026665352, "qf": null, "pt": null, "qt": null}, "3364": {"from_bus": "2825", "to_bus": "2746", "resistance": 0.00124, "reactance": 0.00413, "charging_susceptance": 0.00039, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.566627446928933, "qf": null, "pt": null, "qt": null}, "3365": {"from_bus": "2825", "to_bus": "2841", "resistance": 0.00124, "reactance": 0.00413, "charging_susceptance": 0.00039, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.627865872492758, "qf": null, "pt": null, "qt": null}, "3366": {"from_bus": "2826", "to_bus": "2841", "resistance": 0.00124, "reactance": 0.00413, "charging_susceptance": 0.00039, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.972134127507568, "qf": null, "pt": null, "qt": null}, "3367": {"from_bus": "2754", "to_bus": "2967", "resistance": 0.01083, "reactance": 0.03471, "charging_susceptance": 0.00358, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.29564702666571, "qf": null, "pt": null, "qt": null}, "3368": {"from_bus": "2763", "to_bus": "2754", "resistance": 0.00124, "reactance": 0.00413, "charging_susceptance": 0.00039, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.474843233052637, "qf": null, "pt": null, "qt": null}, "3369": {"from_bus": "2939", "to_bus": "2763", "resistance": 0.00124, "reactance": 0.00413, "charging_susceptance": 0.00039, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.425156766949822, "qf": null, "pt": null, "qt": null}, "3370": {"from_bus": "2755", "to_bus": "2939", "resistance": 0.00124, "reactance": 0.00413, "charging_susceptance": 0.00039, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.625156766949278, "qf": null, "pt": null, "qt": null}, "3371": {"from_bus": "2717", "to_bus": "2989", "resistance": 0.03669, "reactance": 0.11818, "charging_susceptance": 0.01217, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -45.024922793307375, "qf": null, "pt": null, "qt": null}, "3372": {"from_bus": "2965", "to_bus": "2989", "resistance": 0.01721, "reactance": 0.05623, "charging_susceptance": 0.00573, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -56.17880589811153, "qf": null, "pt": null, "qt": null}, "3373": {"from_bus": "2946", "to_bus": "2747", "resistance": 0.03248, "reactance": 0.1081, "charging_susceptance": 0.01445, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.375502836781703, "qf": null, "pt": null, "qt": null}, "3374": {"from_bus": "2934", "to_bus": "2746", "resistance": 0.05455, "reactance": 0.18017, "charging_susceptance": 0.0242, "branch_type": "line", "rating_long_term": 99.0, "rating_short_term": 99.0, "rating_emergency": 99.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -47.065992869748975, "qf": null, "pt": null, "qt": null}, "3375": {"from_bus": "2749", "to_bus": "2752", "resistance": 0.01917, "reactance": 0.02595, "charging_susceptance": 0.00467, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 27.53177885702214, "qf": null, "pt": null, "qt": null}, "3376": {"from_bus": "2874", "to_bus": "2752", "resistance": 0.01405, "reactance": 0.03636, "charging_susceptance": 0.00399, "branch_type": "line", "rating_long_term": 103.0, "rating_short_term": 103.0, "rating_emergency": 103.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.300706426682435, "qf": null, "pt": null, "qt": null}, "3377": {"from_bus": "2900", "to_bus": "2751", "resistance": 0.03587, "reactance": 0.09008, "charging_susceptance": 0.00924, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.356968099725732, "qf": null, "pt": null, "qt": null}, "3378": {"from_bus": "2978", "to_bus": "2752", "resistance": 0.015, "reactance": 0.04714, "charging_susceptance": 0.00466, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.679050259433936, "qf": null, "pt": null, "qt": null}, "3379": {"from_bus": "2932", "to_bus": "2978", "resistance": 0.00525, "reactance": 0.0165, "charging_susceptance": 0.00163, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.779050259425446, "qf": null, "pt": null, "qt": null}, "3380": {"from_bus": "2975", "to_bus": "2978", "resistance": 0.00026, "reactance": 0.00066, "charging_susceptance": 7e-05, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.900000000016711, "qf": null, "pt": null, "qt": null}, "3381": {"from_bus": "2901", "to_bus": "2964", "resistance": 0.04174, "reactance": 0.07322, "charging_susceptance": 0.00692, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.96964437120231, "qf": null, "pt": null, "qt": null}, "3382": {"from_bus": "2759", "to_bus": "2990", "resistance": 0.01705, "reactance": 0.05552, "charging_susceptance": 0.00567, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.169644371202647, "qf": null, "pt": null, "qt": null}, "3383": {"from_bus": "2754", "to_bus": "2949", "resistance": 0.00099, "reactance": 0.00347, "charging_susceptance": 0.00036, "branch_type": "line", "rating_long_term": 124.0, "rating_short_term": 124.0, "rating_emergency": 124.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.19977659404744, "qf": null, "pt": null, "qt": null}, "3384": {"from_bus": "2882", "to_bus": "2932", "resistance": 0.00364, "reactance": 0.01074, "charging_susceptance": 0.00106, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.32094974057517, "qf": null, "pt": null, "qt": null}, "3385": {"from_bus": "2749", "to_bus": "2886", "resistance": 0.00463, "reactance": 0.01488, "charging_susceptance": 0.00152, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 62.62094974057677, "qf": null, "pt": null, "qt": null}, "3386": {"from_bus": "2762", "to_bus": "2900", "resistance": 0.00372, "reactance": 0.00934, "charging_susceptance": 0.00094, "branch_type": "line", "rating_long_term": 106.0, "rating_short_term": 106.0, "rating_emergency": 106.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.54303190027486, "qf": null, "pt": null, "qt": null}, "3387": {"from_bus": "2755", "to_bus": "2762", "resistance": 0.00496, "reactance": 0.01273, "charging_susceptance": 0.00128, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.64303190027466, "qf": null, "pt": null, "qt": null}, "3388": {"from_bus": "2727", "to_bus": "2826", "resistance": 0.01116, "reactance": 0.01529, "charging_susceptance": 0.00275, "branch_type": "line", "rating_long_term": 79.0, "rating_short_term": 79.0, "rating_emergency": 79.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.9333725530412824, "qf": null, "pt": null, "qt": null}, "3389": {"from_bus": "2751", "to_bus": "2727", "resistance": 0.01116, "reactance": 0.01529, "charging_susceptance": 0.00275, "branch_type": "line", "rating_long_term": 79.0, "rating_short_term": 79.0, "rating_emergency": 79.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.233372553041406, "qf": null, "pt": null, "qt": null}, "3390": {"from_bus": "2752", "to_bus": "2933", "resistance": 0.01496, "reactance": 0.0438, "charging_susceptance": 0.00445, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.302831316950005, "qf": null, "pt": null, "qt": null}, "3391": {"from_bus": "2753", "to_bus": "2747", "resistance": 0.0076, "reactance": 0.01983, "charging_susceptance": 0.00206, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.697168683050606, "qf": null, "pt": null, "qt": null}, "3392": {"from_bus": "2837", "to_bus": "2752", "resistance": 0.03479, "reactance": 0.1119, "charging_susceptance": 0.01176, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.439357515795052, "qf": null, "pt": null, "qt": null}, "3393": {"from_bus": "2946", "to_bus": "2837", "resistance": 0.00702, "reactance": 0.0224, "charging_susceptance": 0.00237, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.839357515794854, "qf": null, "pt": null, "qt": null}, "3394": {"from_bus": "2880", "to_bus": "2941", "resistance": 0.00843, "reactance": 0.02149, "charging_susceptance": 0.00216, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.28513964742334, "qf": null, "pt": null, "qt": null}, "3395": {"from_bus": "2946", "to_bus": "2880", "resistance": 0.00843, "reactance": 0.02149, "charging_susceptance": 0.00216, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.9148603525767975, "qf": null, "pt": null, "qt": null}, "3396": {"from_bus": "2823", "to_bus": "2829", "resistance": 0.01992, "reactance": 0.05245, "charging_susceptance": 0.00519, "branch_type": "line", "rating_long_term": 108.0, "rating_short_term": 108.0, "rating_emergency": 108.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.285139647423634, "qf": null, "pt": null, "qt": null}, "3397": {"from_bus": "2941", "to_bus": "2823", "resistance": 0.01187, "reactance": 0.03176, "charging_susceptance": 0.00315, "branch_type": "line", "rating_long_term": 109.00000000000001, "rating_short_term": 109.00000000000001, "rating_emergency": 109.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.585139647423523, "qf": null, "pt": null, "qt": null}, "3398": {"from_bus": "2885", "to_bus": "2749", "resistance": 0.00504, "reactance": 0.01686, "charging_susceptance": 0.00174, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.370373056631618, "qf": null, "pt": null, "qt": null}, "3399": {"from_bus": "2694", "to_bus": "2749", "resistance": 0.00331, "reactance": 0.01091, "charging_susceptance": 0.00111, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.5823555409660188, "qf": null, "pt": null, "qt": null}, "3400": {"from_bus": "2933", "to_bus": "2893", "resistance": 0.00777, "reactance": 0.02479, "charging_susceptance": 0.00257, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.702831316949577, "qf": null, "pt": null, "qt": null}, "3401": {"from_bus": "2852", "to_bus": "2718", "resistance": 0.00711, "reactance": 0.02314, "charging_susceptance": 0.00234, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.49977659405449, "qf": null, "pt": null, "qt": null}, "3402": {"from_bus": "2886", "to_bus": "2853", "resistance": 0.00306, "reactance": 0.00992, "charging_susceptance": 0.00102, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 45.820949740575706, "qf": null, "pt": null, "qt": null}, "3403": {"from_bus": "2905", "to_bus": "2901", "resistance": 0.00645, "reactance": 0.02066, "charging_susceptance": 0.00213, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.848450269313865, "qf": null, "pt": null, "qt": null}, "3404": {"from_bus": "2897", "to_bus": "2746", "resistance": 0.00124, "reactance": 0.00413, "charging_susceptance": 0.00041, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.170373056632712, "qf": null, "pt": null, "qt": null}, "3405": {"from_bus": "2898", "to_bus": "2747", "resistance": 0.00124, "reactance": 0.00413, "charging_susceptance": 0.00041, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.00000000000046, "qf": null, "pt": null, "qt": null}, "3406": {"from_bus": "2747", "to_bus": "2750", "resistance": 0.02074, "reactance": 0.06727, "charging_susceptance": 0.00682, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.035062201401229, "qf": null, "pt": null, "qt": null}, "3407": {"from_bus": "2897", "to_bus": "2767", "resistance": 0.00545, "reactance": 0.01736, "charging_susceptance": 0.00177, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.27037305663125, "qf": null, "pt": null, "qt": null}, "3408": {"from_bus": "2747", "to_bus": "2694", "resistance": 0.00612, "reactance": 0.0157, "charging_susceptance": 0.00157, "branch_type": "line", "rating_long_term": 107.0, "rating_short_term": 107.0, "rating_emergency": 107.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.682355540966366, "qf": null, "pt": null, "qt": null}, "3409": {"from_bus": "2860", "to_bus": "2750", "resistance": 0.00132, "reactance": 0.00421, "charging_susceptance": 0.00044, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.764231371916326, "qf": null, "pt": null, "qt": null}, "3410": {"from_bus": "2746", "to_bus": "2860", "resistance": 0.00793, "reactance": 0.02231, "charging_susceptance": 0.00215, "branch_type": "line", "rating_long_term": 112.00000000000001, "rating_short_term": 112.00000000000001, "rating_emergency": 112.00000000000001, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.535768628084677, "qf": null, "pt": null, "qt": null}, "3411": {"from_bus": "2767", "to_bus": "2885", "resistance": 0.00909, "reactance": 0.02893, "charging_susceptance": 0.0029, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.170373056631261, "qf": null, "pt": null, "qt": null}, "3412": {"from_bus": "2893", "to_bus": "2937", "resistance": 0.00736, "reactance": 0.02372, "charging_susceptance": 0.00242, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.697168683049622, "qf": null, "pt": null, "qt": null}, "3413": {"from_bus": "2718", "to_bus": "2905", "resistance": 0.00331, "reactance": 0.01074, "charging_susceptance": 0.00109, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.248450269313523, "qf": null, "pt": null, "qt": null}, "3414": {"from_bus": "2949", "to_bus": "2794", "resistance": 0.00207, "reactance": 0.00694, "charging_susceptance": 0.0007, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.499776594053106, "qf": null, "pt": null, "qt": null}, "3415": {"from_bus": "2965", "to_bus": "2901", "resistance": 0.01132, "reactance": 0.03636, "charging_susceptance": 0.00375, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.97880589811151, "qf": null, "pt": null, "qt": null}, "3416": {"from_bus": "2794", "to_bus": "2852", "resistance": 0.00289, "reactance": 0.00926, "charging_susceptance": 0.00094, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.09977659405521, "qf": null, "pt": null, "qt": null}, "3417": {"from_bus": "2853", "to_bus": "2882", "resistance": 0.00248, "reactance": 0.00744, "charging_susceptance": 0.00073, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.72094974057643, "qf": null, "pt": null, "qt": null}, "3418": {"from_bus": "2795", "to_bus": "2753", "resistance": 0.00492, "reactance": 0.02302, "charging_susceptance": 0.00236, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.397168683049298, "qf": null, "pt": null, "qt": null}, "3419": {"from_bus": "2937", "to_bus": "2795", "resistance": 0.00492, "reactance": 0.02302, "charging_susceptance": 0.00236, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.697168683049531, "qf": null, "pt": null, "qt": null}, "3420": {"from_bus": "2862", "to_bus": "2990", "resistance": 0.00165, "reactance": 0.00496, "charging_susceptance": 0.00053, "branch_type": "line", "rating_long_term": 114.99999999999999, "rating_short_term": 114.99999999999999, "rating_emergency": 114.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.48146456831767, "qf": null, "pt": null, "qt": null}, "3421": {"from_bus": "2725", "to_bus": "2934", "resistance": 0.0395, "reactance": 0.12455, "charging_susceptance": 0.01176, "branch_type": "line", "rating_long_term": 38.0, "rating_short_term": 38.0, "rating_emergency": 38.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.884184158544265, "qf": null, "pt": null, "qt": null}, "3422": {"from_bus": "2790", "to_bus": "2752", "resistance": 0.0395, "reactance": 0.06959, "charging_susceptance": 0.00657, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.21819128879929, "qf": null, "pt": null, "qt": null}, "3423": {"from_bus": "2788", "to_bus": "2790", "resistance": 0.05306, "reactance": 0.09355, "charging_susceptance": 0.00884, "branch_type": "line", "rating_long_term": 72.0, "rating_short_term": 72.0, "rating_emergency": 72.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.11819128879935, "qf": null, "pt": null, "qt": null}, "3424": {"from_bus": "2924", "to_bus": "2788", "resistance": 0.03293, "reactance": 0.1065, "charging_susceptance": 0.01093, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.018191288799344, "qf": null, "pt": null, "qt": null}, "3425": {"from_bus": "2923", "to_bus": "2788", "resistance": 0.05807, "reactance": 0.10306, "charging_susceptance": 0.00937, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.999999999999893, "qf": null, "pt": null, "qt": null}, "3426": {"from_bus": "2934", "to_bus": "2924", "resistance": 0.02444, "reactance": 0.07902, "charging_susceptance": 0.00811, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.78180871120059, "qf": null, "pt": null, "qt": null}, "3427": {"from_bus": "2704", "to_bus": "2989", "resistance": 0.02139, "reactance": 0.06954, "charging_susceptance": 0.00729, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.52744487755621, "qf": null, "pt": null, "qt": null}, "3428": {"from_bus": "2908", "to_bus": "2751", "resistance": 0.00124, "reactance": 0.00413, "charging_susceptance": 0.00039, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.100000000000112, "qf": null, "pt": null, "qt": null}, "3429": {"from_bus": "2749", "to_bus": "2983", "resistance": 0.00463, "reactance": 0.01488, "charging_susceptance": 0.00152, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.700000000000234, "qf": null, "pt": null, "qt": null}, "3430": {"from_bus": "2750", "to_bus": "2982", "resistance": 0.00463, "reactance": 0.01488, "charging_susceptance": 0.00152, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.599999999999682, "qf": null, "pt": null, "qt": null}, "3431": {"from_bus": "2881", "to_bus": "2747", "resistance": 0.01281, "reactance": 0.02149, "charging_susceptance": 0.00212, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -47.97695780872907, "qf": null, "pt": null, "qt": null}, "3432": {"from_bus": "2715", "to_bus": "2881", "resistance": 0.0262, "reactance": 0.04397, "charging_susceptance": 0.00434, "branch_type": "line", "rating_long_term": 78.0, "rating_short_term": 78.0, "rating_emergency": 78.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.776957808729115, "qf": null, "pt": null, "qt": null}, "3433": {"from_bus": "2842", "to_bus": "2699", "resistance": 0.03905, "reactance": 0.12628, "charging_susceptance": 0.01297, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.07922468975991, "qf": null, "pt": null, "qt": null}, "3434": {"from_bus": "2976", "to_bus": "2858", "resistance": 0.01165, "reactance": 0.03769, "charging_susceptance": 0.00387, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.779224689759715, "qf": null, "pt": null, "qt": null}, "3435": {"from_bus": "2699", "to_bus": "2976", "resistance": 0.0214, "reactance": 0.06917, "charging_susceptance": 0.0071, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.47922468976016, "qf": null, "pt": null, "qt": null}, "3436": {"from_bus": "2707", "to_bus": "2976", "resistance": 0.00281, "reactance": 0.00917, "charging_susceptance": 0.00094, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.299999999999462, "qf": null, "pt": null, "qt": null}, "3437": {"from_bus": "2938", "to_bus": "2857", "resistance": 0.15802, "reactance": 0.18273, "charging_susceptance": 0.01643, "branch_type": "line", "rating_long_term": 46.0, "rating_short_term": 46.0, "rating_emergency": 46.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.496288815380108, "qf": null, "pt": null, "qt": null}, "3438": {"from_bus": "2834", "to_bus": "2858", "resistance": 0.00498, "reactance": 0.01612, "charging_susceptance": 0.00165, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.681485115807792, "qf": null, "pt": null, "qt": null}, "3439": {"from_bus": "2756", "to_bus": "2854", "resistance": 0.01039, "reactance": 0.05083, "charging_susceptance": 0.00494, "branch_type": "line", "rating_long_term": 133.0, "rating_short_term": 133.0, "rating_emergency": 133.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.410191560630143, "qf": null, "pt": null, "qt": null}, "3440": {"from_bus": "2827", "to_bus": "2854", "resistance": 0.03603, "reactance": 0.12893, "charging_susceptance": 0.01251, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.76627713494115, "qf": null, "pt": null, "qt": null}, "3441": {"from_bus": "2732", "to_bus": "2857", "resistance": 0.02234, "reactance": 0.07496, "charging_susceptance": 0.00748, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.92891781449052, "qf": null, "pt": null, "qt": null}, "3442": {"from_bus": "2695", "to_bus": "2827", "resistance": 0.0414, "reactance": 0.06942, "charging_susceptance": 0.00711, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.166277134940994, "qf": null, "pt": null, "qt": null}, "3443": {"from_bus": "2766", "to_bus": "2827", "resistance": 0.03314, "reactance": 0.06116, "charging_susceptance": 0.00639, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.0999999999999974, "qf": null, "pt": null, "qt": null}, "3444": {"from_bus": "2804", "to_bus": "2695", "resistance": 0.03769, "reactance": 0.12149, "charging_susceptance": 0.01249, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.566277134940986, "qf": null, "pt": null, "qt": null}, "3445": {"from_bus": "2807", "to_bus": "2804", "resistance": 0.01942, "reactance": 0.06281, "charging_susceptance": 0.00649, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.366277134941301, "qf": null, "pt": null, "qt": null}, "3446": {"from_bus": "2859", "to_bus": "2854", "resistance": 0.03587, "reactance": 0.1157, "charging_susceptance": 0.0122, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.118198402228037, "qf": null, "pt": null, "qt": null}, "3447": {"from_bus": "2783", "to_bus": "2855", "resistance": 0.03025, "reactance": 0.09752, "charging_susceptance": 0.01028, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.748198130406822, "qf": null, "pt": null, "qt": null}, "3448": {"from_bus": "2820", "to_bus": "2775", "resistance": 0.00983, "reactance": 0.01727, "charging_susceptance": 0.00163, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.889808439369926, "qf": null, "pt": null, "qt": null}, "3449": {"from_bus": "2864", "to_bus": "2820", "resistance": 0.05322, "reactance": 0.09347, "charging_susceptance": 0.00882, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.089808439369609, "qf": null, "pt": null, "qt": null}, "3450": {"from_bus": "2868", "to_bus": "2861", "resistance": 0.00661, "reactance": 0.01372, "charging_susceptance": 0.00133, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.229683246234751, "qf": null, "pt": null, "qt": null}, "3451": {"from_bus": "2861", "to_bus": "2869", "resistance": 0.00537, "reactance": 0.01736, "charging_susceptance": 0.00179, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.870316753764609, "qf": null, "pt": null, "qt": null}, "3452": {"from_bus": "2842", "to_bus": "2807", "resistance": 0.02339, "reactance": 0.07587, "charging_susceptance": 0.00784, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.97922468976023, "qf": null, "pt": null, "qt": null}, "3453": {"from_bus": "2869", "to_bus": "2857", "resistance": 0.01157, "reactance": 0.03769, "charging_susceptance": 0.00387, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.57031675376551, "qf": null, "pt": null, "qt": null}, "3454": {"from_bus": "2843", "to_bus": "2855", "resistance": 0.0331, "reactance": 0.11107, "charging_susceptance": 0.01106, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.14409443914215, "qf": null, "pt": null, "qt": null}, "3455": {"from_bus": "2846", "to_bus": "2859", "resistance": 0.02818, "reactance": 0.09116, "charging_susceptance": 0.00934, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.2818015977720782, "qf": null, "pt": null, "qt": null}, "3456": {"from_bus": "2864", "to_bus": "2756", "resistance": 0.02446, "reactance": 0.04347, "charging_susceptance": 0.00404, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.110191560630263, "qf": null, "pt": null, "qt": null}, "3457": {"from_bus": "2863", "to_bus": "2858", "resistance": 0.00661, "reactance": 0.01372, "charging_susceptance": 0.00133, "branch_type": "line", "rating_long_term": 97.0, "rating_short_term": 97.0, "rating_emergency": 97.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.499999999999472, "qf": null, "pt": null, "qt": null}, "3458": {"from_bus": "2835", "to_bus": "2868", "resistance": 0.00507, "reactance": 0.01627, "charging_susceptance": 0.00168, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.629683246235167, "qf": null, "pt": null, "qt": null}, "3459": {"from_bus": "2843", "to_bus": "2838", "resistance": 0.0205, "reactance": 0.06876, "charging_susceptance": 0.00688, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.744094439142222, "qf": null, "pt": null, "qt": null}, "3460": {"from_bus": "2902", "to_bus": "2806", "resistance": 0.01568, "reactance": 0.0507, "charging_susceptance": 0.0052, "branch_type": "line", "rating_long_term": 84.0, "rating_short_term": 84.0, "rating_emergency": 84.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.1999999999999655, "qf": null, "pt": null, "qt": null}, "3461": {"from_bus": "2854", "to_bus": "2857", "resistance": 0.01281, "reactance": 0.04298, "charging_susceptance": 0.00428, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.96577850803175, "qf": null, "pt": null, "qt": null}, "3462": {"from_bus": "2855", "to_bus": "2858", "resistance": 0.01281, "reactance": 0.04298, "charging_susceptance": 0.00428, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.172703069384461, "qf": null, "pt": null, "qt": null}, "3463": {"from_bus": "2835", "to_bus": "2783", "resistance": 0.01012, "reactance": 0.03265, "charging_susceptance": 0.00336, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.8518018695923062, "qf": null, "pt": null, "qt": null}, "3464": {"from_bus": "2870", "to_bus": "2834", "resistance": 0.00118, "reactance": 0.00382, "charging_susceptance": 0.00039, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.93669339582697e-13, "qf": null, "pt": null, "qt": null}, "3465": {"from_bus": "2871", "to_bus": "2835", "resistance": 0.0011, "reactance": 0.00355, "charging_susceptance": 0.00037, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.007763419534544e-12, "qf": null, "pt": null, "qt": null}, "3466": {"from_bus": "2701", "to_bus": "2738", "resistance": 0.02355, "reactance": 0.06215, "charging_susceptance": 0.00639, "branch_type": "line", "rating_long_term": 82.0, "rating_short_term": 82.0, "rating_emergency": 82.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.71552508945238, "qf": null, "pt": null, "qt": null}, "3467": {"from_bus": "2784", "to_bus": "2701", "resistance": 0.0276, "reactance": 0.0495, "charging_susceptance": 0.00448, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.045681099564339, "qf": null, "pt": null, "qt": null}, "3468": {"from_bus": "2761", "to_bus": "2784", "resistance": 0.03967, "reactance": 0.07157, "charging_susceptance": 0.00641, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.845681099564353, "qf": null, "pt": null, "qt": null}, "3469": {"from_bus": "2796", "to_bus": "2761", "resistance": 0.02983, "reactance": 0.05793, "charging_susceptance": 0.00547, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.0456810995642165, "qf": null, "pt": null, "qt": null}, "3470": {"from_bus": "2801", "to_bus": "2737", "resistance": 0.00926, "reactance": 0.03008, "charging_susceptance": 0.00307, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.03164895458676, "qf": null, "pt": null, "qt": null}, "3471": {"from_bus": "2922", "to_bus": "2916", "resistance": 0.05314, "reactance": 0.09339, "charging_susceptance": 0.0089, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.400000000000432, "qf": null, "pt": null, "qt": null}, "3472": {"from_bus": "2798", "to_bus": "2801", "resistance": 0.00132, "reactance": 0.00421, "charging_susceptance": 0.00044, "branch_type": "line", "rating_long_term": 118.0, "rating_short_term": 118.0, "rating_emergency": 118.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.831648954586345, "qf": null, "pt": null, "qt": null}, "3473": {"from_bus": "2800", "to_bus": "2738", "resistance": 0.00909, "reactance": 0.02975, "charging_susceptance": 0.00302, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.78779005463247, "qf": null, "pt": null, "qt": null}, "3474": {"from_bus": "2736", "to_bus": "2737", "resistance": 0.05504, "reactance": 0.1643, "charging_susceptance": 0.01682, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.4290954743327421, "qf": null, "pt": null, "qt": null}, "3475": {"from_bus": "2986", "to_bus": "2733", "resistance": 0.03653, "reactance": 0.06413, "charging_susceptance": 0.00605, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.599999999999987, "qf": null, "pt": null, "qt": null}, "3476": {"from_bus": "2815", "to_bus": "2800", "resistance": 0.01595, "reactance": 0.05124, "charging_susceptance": 0.0053, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.287790054632296, "qf": null, "pt": null, "qt": null}, "3477": {"from_bus": "2815", "to_bus": "2798", "resistance": 0.00744, "reactance": 0.02397, "charging_susceptance": 0.00246, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.731648954588564, "qf": null, "pt": null, "qt": null}, "3478": {"from_bus": "2884", "to_bus": "2774", "resistance": 0.03669, "reactance": 0.11669, "charging_susceptance": 0.01251, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.40000000000002, "qf": null, "pt": null, "qt": null}, "3479": {"from_bus": "2986", "to_bus": "2922", "resistance": 0.08314, "reactance": 0.14628, "charging_susceptance": 0.01392, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.70000000000044, "qf": null, "pt": null, "qt": null}, "3480": {"from_bus": "2962", "to_bus": "2737", "resistance": 0.02688, "reactance": 0.08734, "charging_susceptance": 0.00915, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.654318900435996, "qf": null, "pt": null, "qt": null}, "3481": {"from_bus": "2815", "to_bus": "2921", "resistance": 0.03347, "reactance": 0.06529, "charging_susceptance": 0.00593, "branch_type": "line", "rating_long_term": 94.0, "rating_short_term": 94.0, "rating_emergency": 94.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.419439009220219, "qf": null, "pt": null, "qt": null}, "3482": {"from_bus": "2793", "to_bus": "2796", "resistance": 0.00521, "reactance": 0.01413, "charging_susceptance": 0.0014, "branch_type": "line", "rating_long_term": 90.0, "rating_short_term": 90.0, "rating_emergency": 90.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.100000000000222, "qf": null, "pt": null, "qt": null}, "3483": {"from_bus": "2796", "to_bus": "2962", "resistance": 0.01843, "reactance": 0.0619, "charging_susceptance": 0.0062, "branch_type": "line", "rating_long_term": 121.0, "rating_short_term": 121.0, "rating_emergency": 121.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.45431890043586, "qf": null, "pt": null, "qt": null}, "3484": {"from_bus": "2728", "to_bus": "2986", "resistance": 0.00182, "reactance": 0.00388, "charging_susceptance": 0.00027, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.200000000000286, "qf": null, "pt": null, "qt": null}, "3485": {"from_bus": "2915", "to_bus": "2916", "resistance": 0.00347, "reactance": 0.01264, "charging_susceptance": 0.00119, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.20000000001006, "qf": null, "pt": null, "qt": null}, "3486": {"from_bus": "2700", "to_bus": "2918", "resistance": 0.0376, "reactance": 0.09174, "charging_susceptance": 0.00968, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.7405470193085685e-14, "qf": null, "pt": null, "qt": null}, "3487": {"from_bus": "2884", "to_bus": "2917", "resistance": 0.01967, "reactance": 0.08612, "charging_susceptance": 0.00924, "branch_type": "line", "rating_long_term": 56.99999999999999, "rating_short_term": 56.99999999999999, "rating_emergency": 56.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.600000000000023, "qf": null, "pt": null, "qt": null}, "3488": {"from_bus": "2803", "to_bus": "2914", "resistance": 0.00164, "reactance": 0.00212, "charging_susceptance": 0.00912, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.350887573963963, "qf": null, "pt": null, "qt": null}, "3489": {"from_bus": "2803", "to_bus": "2915", "resistance": 0.00164, "reactance": 0.00212, "charging_susceptance": 0.00912, "branch_type": "line", "rating_long_term": 76.0, "rating_short_term": 76.0, "rating_emergency": 76.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.74911242603554, "qf": null, "pt": null, "qt": null}, "3490": {"from_bus": "2959", "to_bus": "2737", "resistance": 0.01463, "reactance": 0.05661, "charging_susceptance": 0.00653, "branch_type": "line", "rating_long_term": 130.0, "rating_short_term": 130.0, "rating_emergency": 130.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 49.999999999999986, "qf": null, "pt": null, "qt": null}, "3491": {"from_bus": "2742", "to_bus": "2987", "resistance": 0.00331, "reactance": 0.01058, "charging_susceptance": 0.00109, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.84378311474168, "qf": null, "pt": null, "qt": null}, "3492": {"from_bus": "2899", "to_bus": "2742", "resistance": 0.02975, "reactance": 0.09587, "charging_susceptance": 0.01007, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.1437831147415705, "qf": null, "pt": null, "qt": null}, "3493": {"from_bus": "2832", "to_bus": "2899", "resistance": 0.00512, "reactance": 0.01653, "charging_susceptance": 0.00174, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.55621688525845, "qf": null, "pt": null, "qt": null}, "3494": {"from_bus": "2808", "to_bus": "2848", "resistance": 0.03347, "reactance": 0.06529, "charging_susceptance": 0.00593, "branch_type": "line", "rating_long_term": 21.0, "rating_short_term": 21.0, "rating_emergency": 21.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.200000000000005, "qf": null, "pt": null, "qt": null}, "3495": {"from_bus": "2706", "to_bus": "2883", "resistance": 0.01653, "reactance": 0.0314, "charging_susceptance": 0.0029, "branch_type": "line", "rating_long_term": 48.0, "rating_short_term": 48.0, "rating_emergency": 48.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.771082185509056, "qf": null, "pt": null, "qt": null}, "3496": {"from_bus": "2890", "to_bus": "2706", "resistance": 0.03347, "reactance": 0.06529, "charging_susceptance": 0.00593, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.7289178144910404, "qf": null, "pt": null, "qt": null}, "3497": {"from_bus": "2883", "to_bus": "2740", "resistance": 0.01653, "reactance": 0.0314, "charging_susceptance": 0.00315, "branch_type": "line", "rating_long_term": 48.0, "rating_short_term": 48.0, "rating_emergency": 48.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.871082185508628, "qf": null, "pt": null, "qt": null}, "3498": {"from_bus": "2865", "to_bus": "2890", "resistance": 0.02288, "reactance": 0.074, "charging_susceptance": 0.00759, "branch_type": "line", "rating_long_term": 69.0, "rating_short_term": 69.0, "rating_emergency": 69.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.628917814490471, "qf": null, "pt": null, "qt": null}, "3499": {"from_bus": "2987", "to_bus": "2739", "resistance": 0.00165, "reactance": 0.00529, "charging_susceptance": 0.00053, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -47.14378311474753, "qf": null, "pt": null, "qt": null}, "3500": {"from_bus": "2741", "to_bus": "2740", "resistance": 0.00909, "reactance": 0.0281, "charging_susceptance": 0.00288, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.555905560862648, "qf": null, "pt": null, "qt": null}, "3501": {"from_bus": "2814", "to_bus": "2810", "resistance": 0.00405, "reactance": 0.01331, "charging_susceptance": 0.00138, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.104825084147299, "qf": null, "pt": null, "qt": null}, "3502": {"from_bus": "2836", "to_bus": "2814", "resistance": 0.02074, "reactance": 0.06628, "charging_susceptance": 0.00699, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.595174915852448, "qf": null, "pt": null, "qt": null}, "3503": {"from_bus": "2942", "to_bus": "2836", "resistance": 0.02835, "reactance": 0.09223, "charging_susceptance": 0.00951, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.395174915852511, "qf": null, "pt": null, "qt": null}, "3504": {"from_bus": "3005", "to_bus": "2810", "resistance": 0.03017, "reactance": 0.09764, "charging_susceptance": 0.01004, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.3562168852579, "qf": null, "pt": null, "qt": null}, "3505": {"from_bus": "2878", "to_bus": "2741", "resistance": 0.02041, "reactance": 0.06612, "charging_susceptance": 0.00678, "branch_type": "line", "rating_long_term": 95.0, "rating_short_term": 95.0, "rating_emergency": 95.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.65590556086256, "qf": null, "pt": null, "qt": null}, "3506": {"from_bus": "2791", "to_bus": "2942", "resistance": 0.01338, "reactance": 0.04326, "charging_susceptance": 0.00444, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.499999999999915, "qf": null, "pt": null, "qt": null}, "3507": {"from_bus": "3001", "to_bus": "2173", "resistance": 0.05787, "reactance": 0.10132, "charging_susceptance": 0.00967, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.99999999999999, "qf": null, "pt": null, "qt": null}, "3508": {"from_bus": "3002", "to_bus": "2174", "resistance": 0.05787, "reactance": 0.10132, "charging_susceptance": 0.00967, "branch_type": "line", "rating_long_term": 89.0, "rating_short_term": 89.0, "rating_emergency": 89.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.99999999999999, "qf": null, "pt": null, "qt": null}, "3509": {"from_bus": "3003", "to_bus": "1656", "resistance": 0.01041, "reactance": 0.03355, "charging_susceptance": 0.00354, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.999999999999993, "qf": null, "pt": null, "qt": null}, "3510": {"from_bus": "3004", "to_bus": "2093", "resistance": 0.00975, "reactance": 0.0305, "charging_susceptance": 0.00315, "branch_type": "line", "rating_long_term": 117.0, "rating_short_term": 117.0, "rating_emergency": 117.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -65.00000000000006, "qf": null, "pt": null, "qt": null}, "3511": {"from_bus": "2998", "to_bus": "1747", "resistance": 0.00256, "reactance": 0.00826, "charging_susceptance": 0.00087, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.67552424515003, "qf": null, "pt": null, "qt": null}, "3512": {"from_bus": "3000", "to_bus": "2998", "resistance": 0.00306, "reactance": 0.01, "charging_susceptance": 0.00105, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.675524245149568, "qf": null, "pt": null, "qt": null}, "3513": {"from_bus": "2997", "to_bus": "2998", "resistance": 0.00025, "reactance": 0.00091, "charging_susceptance": 8e-05, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.999999999999432, "qf": null, "pt": null, "qt": null}, "3514": {"from_bus": "2999", "to_bus": "1748", "resistance": 0.0057, "reactance": 0.01826, "charging_susceptance": 0.00192, "branch_type": "line", "rating_long_term": 113.99999999999999, "rating_short_term": 113.99999999999999, "rating_emergency": 113.99999999999999, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.324475754849708, "qf": null, "pt": null, "qt": null}, "3515": {"from_bus": "2832", "to_bus": "3005", "resistance": 0.01103, "reactance": 0.03572, "charging_susceptance": 0.00367, "branch_type": "line", "rating_long_term": 119.0, "rating_short_term": 119.0, "rating_emergency": 119.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.356216885258, "qf": null, "pt": null, "qt": null}, "3516": {"from_bus": "2947", "to_bus": "3013", "resistance": 0.00934, "reactance": 0.0305, "charging_susceptance": 0.00311, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.391979569364786, "qf": null, "pt": null, "qt": null}, "3517": {"from_bus": "2964", "to_bus": "2759", "resistance": 0.00543, "reactance": 0.01774, "charging_susceptance": 0.00181, "branch_type": "line", "rating_long_term": 120.0, "rating_short_term": 120.0, "rating_emergency": 120.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.1696443712029, "qf": null, "pt": null, "qt": null}, "3518": {"from_bus": "4", "to_bus": "3", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -78.43685418619951, "qf": null, "pt": null, "qt": null}, "3519": {"from_bus": "7", "to_bus": "6", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.6986319868831785, "qf": null, "pt": null, "qt": null}, "3520": {"from_bus": "9", "to_bus": "8", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 158.28346511862173, "qf": null, "pt": null, "qt": null}, "3521": {"from_bus": "12", "to_bus": "11", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 192.18695130141936, "qf": null, "pt": null, "qt": null}, "3522": {"from_bus": "15", "to_bus": "14", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.38971545285007, "qf": null, "pt": null, "qt": null}, "3523": {"from_bus": "16", "to_bus": "15", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 98.28407545290672, "qf": null, "pt": null, "qt": null}, "3524": {"from_bus": "20", "to_bus": "19", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 305.1402024194315, "qf": null, "pt": null, "qt": null}, "3525": {"from_bus": "23", "to_bus": "22", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.6182003758554594e-11, "qf": null, "pt": null, "qt": null}, "3526": {"from_bus": "25", "to_bus": "24", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.62515804731706, "qf": null, "pt": null, "qt": null}, "3527": {"from_bus": "27", "to_bus": "26", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -74.17020545775806, "qf": null, "pt": null, "qt": null}, "3528": {"from_bus": "29", "to_bus": "28", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.1547998769856, "qf": null, "pt": null, "qt": null}, "3529": {"from_bus": "31", "to_bus": "30", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -100.47989174536069, "qf": null, "pt": null, "qt": null}, "3530": {"from_bus": "33", "to_bus": "32", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -205.93666385400323, "qf": null, "pt": null, "qt": null}, "3531": {"from_bus": "35", "to_bus": "34", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -150.0885160940173, "qf": null, "pt": null, "qt": null}, "3532": {"from_bus": "39", "to_bus": "38", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.73974912695419, "qf": null, "pt": null, "qt": null}, "3533": {"from_bus": "41", "to_bus": "40", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 136.39236117092042, "qf": null, "pt": null, "qt": null}, "3534": {"from_bus": "43", "to_bus": "42", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -77.36491549051604, "qf": null, "pt": null, "qt": null}, "3535": {"from_bus": "45", "to_bus": "44", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -114.7857008251569, "qf": null, "pt": null, "qt": null}, "3536": {"from_bus": "48", "to_bus": "47", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -105.22194090808628, "qf": null, "pt": null, "qt": null}, "3537": {"from_bus": "52", "to_bus": "51", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.55680438411762, "qf": null, "pt": null, "qt": null}, "3538": {"from_bus": "55", "to_bus": "54", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.54525055262951, "qf": null, "pt": null, "qt": null}, "3539": {"from_bus": "59", "to_bus": "57", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -77.85525662378394, "qf": null, "pt": null, "qt": null}, "3540": {"from_bus": "58", "to_bus": "57", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -73.12333512047522, "qf": null, "pt": null, "qt": null}, "3541": {"from_bus": "61", "to_bus": "60", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 137.43627367255527, "qf": null, "pt": null, "qt": null}, "3542": {"from_bus": "64", "to_bus": "63", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.71057470977005, "qf": null, "pt": null, "qt": null}, "3543": {"from_bus": "67", "to_bus": "66", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 51.64266925173619, "qf": null, "pt": null, "qt": null}, "3544": {"from_bus": "69", "to_bus": "68", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 69.01712846325577, "qf": null, "pt": null, "qt": null}, "3545": {"from_bus": "71", "to_bus": "70", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.153403716102336, "qf": null, "pt": null, "qt": null}, "3546": {"from_bus": "73", "to_bus": "72", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -51.42911895574564, "qf": null, "pt": null, "qt": null}, "3547": {"from_bus": "75", "to_bus": "74", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.522835010003874, "qf": null, "pt": null, "qt": null}, "3548": {"from_bus": "77", "to_bus": "76", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.16087232271305, "qf": null, "pt": null, "qt": null}, "3549": {"from_bus": "79", "to_bus": "78", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.65027273650412, "qf": null, "pt": null, "qt": null}, "3550": {"from_bus": "81", "to_bus": "80", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -174.83264954171418, "qf": null, "pt": null, "qt": null}, "3551": {"from_bus": "89", "to_bus": "88", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 156.50135092533603, "qf": null, "pt": null, "qt": null}, "3552": {"from_bus": "91", "to_bus": "90", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.635667577147286, "qf": null, "pt": null, "qt": null}, "3553": {"from_bus": "93", "to_bus": "92", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.566207032904874, "qf": null, "pt": null, "qt": null}, "3554": {"from_bus": "97", "to_bus": "96", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.253463696649979, "qf": null, "pt": null, "qt": null}, "3555": {"from_bus": "99", "to_bus": "98", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -580.9999999999882, "qf": null, "pt": null, "qt": null}, "3556": {"from_bus": "102", "to_bus": "101", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 56.2744679308242, "qf": null, "pt": null, "qt": null}, "3557": {"from_bus": "104", "to_bus": "103", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.700942399112435, "qf": null, "pt": null, "qt": null}, "3558": {"from_bus": "106", "to_bus": "105", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.04822821298482, "qf": null, "pt": null, "qt": null}, "3559": {"from_bus": "108", "to_bus": "107", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.12598847262991, "qf": null, "pt": null, "qt": null}, "3560": {"from_bus": "110", "to_bus": "109", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -79.05415626340832, "qf": null, "pt": null, "qt": null}, "3561": {"from_bus": "112", "to_bus": "111", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.658675947681996, "qf": null, "pt": null, "qt": null}, "3562": {"from_bus": "114", "to_bus": "113", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -98.93282802828907, "qf": null, "pt": null, "qt": null}, "3563": {"from_bus": "116", "to_bus": "115", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -89.59124412070197, "qf": null, "pt": null, "qt": null}, "3564": {"from_bus": "118", "to_bus": "117", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.568615827833419, "qf": null, "pt": null, "qt": null}, "3565": {"from_bus": "120", "to_bus": "119", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.18843558732992, "qf": null, "pt": null, "qt": null}, "3566": {"from_bus": "122", "to_bus": "121", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -64.97460457769485, "qf": null, "pt": null, "qt": null}, "3567": {"from_bus": "124", "to_bus": "123", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 74.10734242513499, "qf": null, "pt": null, "qt": null}, "3568": {"from_bus": "126", "to_bus": "125", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -80.11253790794203, "qf": null, "pt": null, "qt": null}, "3569": {"from_bus": "129", "to_bus": "128", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.953463696652225, "qf": null, "pt": null, "qt": null}, "3570": {"from_bus": "131", "to_bus": "130", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 93.92398489508753, "qf": null, "pt": null, "qt": null}, "3571": {"from_bus": "133", "to_bus": "132", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.1358078335334035e-13, "qf": null, "pt": null, "qt": null}, "3572": {"from_bus": "135", "to_bus": "134", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.36233936797539, "qf": null, "pt": null, "qt": null}, "3573": {"from_bus": "137", "to_bus": "136", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -96.48652115660498, "qf": null, "pt": null, "qt": null}, "3574": {"from_bus": "139", "to_bus": "138", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 56.685826955818555, "qf": null, "pt": null, "qt": null}, "3575": {"from_bus": "141", "to_bus": "140", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 157.24565532047103, "qf": null, "pt": null, "qt": null}, "3576": {"from_bus": "143", "to_bus": "142", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.04363120903844, "qf": null, "pt": null, "qt": null}, "3577": {"from_bus": "145", "to_bus": "144", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 222.59088473180233, "qf": null, "pt": null, "qt": null}, "3578": {"from_bus": "147", "to_bus": "146", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 78.55398663909074, "qf": null, "pt": null, "qt": null}, "3579": {"from_bus": "149", "to_bus": "148", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 55.22194193137444, "qf": null, "pt": null, "qt": null}, "3580": {"from_bus": "155", "to_bus": "154", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -76.15746600169747, "qf": null, "pt": null, "qt": null}, "3581": {"from_bus": "157", "to_bus": "156", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.123264158042613, "qf": null, "pt": null, "qt": null}, "3582": {"from_bus": "160", "to_bus": "159", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -92.45008086998054, "qf": null, "pt": null, "qt": null}, "3583": {"from_bus": "162", "to_bus": "161", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -181.02687825573082, "qf": null, "pt": null, "qt": null}, "3584": {"from_bus": "165", "to_bus": "164", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.6260858003810572e-13, "qf": null, "pt": null, "qt": null}, "3585": {"from_bus": "167", "to_bus": "166", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.0973903977398408e-11, "qf": null, "pt": null, "qt": null}, "3586": {"from_bus": "170", "to_bus": "169", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -69.34504411127435, "qf": null, "pt": null, "qt": null}, "3587": {"from_bus": "172", "to_bus": "173", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 89.89336552062653, "qf": null, "pt": null, "qt": null}, "3588": {"from_bus": "175", "to_bus": "174", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.588193203378154, "qf": null, "pt": null, "qt": null}, "3589": {"from_bus": "177", "to_bus": "176", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.099373138972817, "qf": null, "pt": null, "qt": null}, "3590": {"from_bus": "179", "to_bus": "178", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.2057302484790045, "qf": null, "pt": null, "qt": null}, "3591": {"from_bus": "181", "to_bus": "180", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.144029581195014, "qf": null, "pt": null, "qt": null}, "3592": {"from_bus": "182", "to_bus": "181", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 139.0226147351966, "qf": null, "pt": null, "qt": null}, "3593": {"from_bus": "184", "to_bus": "183", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 63.32463143736914, "qf": null, "pt": null, "qt": null}, "3594": {"from_bus": "186", "to_bus": "185", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.711726234956752e-11, "qf": null, "pt": null, "qt": null}, "3595": {"from_bus": "190", "to_bus": "189", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 106.23297309859778, "qf": null, "pt": null, "qt": null}, "3596": {"from_bus": "192", "to_bus": "191", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -365.5129786328476, "qf": null, "pt": null, "qt": null}, "3597": {"from_bus": "195", "to_bus": "194", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.60556666728049, "qf": null, "pt": null, "qt": null}, "3598": {"from_bus": "197", "to_bus": "196", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.540247386108609, "qf": null, "pt": null, "qt": null}, "3599": {"from_bus": "199", "to_bus": "198", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.271272443668084, "qf": null, "pt": null, "qt": null}, "3600": {"from_bus": "201", "to_bus": "200", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.5665717139040417e-11, "qf": null, "pt": null, "qt": null}, "3601": {"from_bus": "203", "to_bus": "202", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.622761841550766, "qf": null, "pt": null, "qt": null}, "3602": {"from_bus": "206", "to_bus": "205", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -93.48883824992556, "qf": null, "pt": null, "qt": null}, "3603": {"from_bus": "210", "to_bus": "209", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.76193003516534, "qf": null, "pt": null, "qt": null}, "3604": {"from_bus": "214", "to_bus": "213", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 198.10287412234044, "qf": null, "pt": null, "qt": null}, "3605": {"from_bus": "216", "to_bus": "215", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -156.12789866555468, "qf": null, "pt": null, "qt": null}, "3606": {"from_bus": "219", "to_bus": "218", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.60703521834177, "qf": null, "pt": null, "qt": null}, "3607": {"from_bus": "221", "to_bus": "220", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.28635964485963, "qf": null, "pt": null, "qt": null}, "3608": {"from_bus": "226", "to_bus": "225", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 48.02050423389042, "qf": null, "pt": null, "qt": null}, "3609": {"from_bus": "230", "to_bus": "229", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.86866297761266, "qf": null, "pt": null, "qt": null}, "3610": {"from_bus": "233", "to_bus": "232", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.532114021298607, "qf": null, "pt": null, "qt": null}, "3611": {"from_bus": "235", "to_bus": "234", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 97.90965059631046, "qf": null, "pt": null, "qt": null}, "3612": {"from_bus": "237", "to_bus": "236", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.5202199466603976, "qf": null, "pt": null, "qt": null}, "3613": {"from_bus": "239", "to_bus": "238", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -133.69183193403438, "qf": null, "pt": null, "qt": null}, "3614": {"from_bus": "241", "to_bus": "240", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.263128225102692, "qf": null, "pt": null, "qt": null}, "3615": {"from_bus": "243", "to_bus": "242", "resistance": 2e-05, "reactance": 0.00021, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 417.0, "rating_short_term": 417.0, "rating_emergency": 417.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 56.50273843182667, "qf": null, "pt": null, "qt": null}, "3616": {"from_bus": "247", "to_bus": "246", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.106188528237862, "qf": null, "pt": null, "qt": null}, "3617": {"from_bus": "249", "to_bus": "248", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -61.82919596334847, "qf": null, "pt": null, "qt": null}, "3618": {"from_bus": "251", "to_bus": "250", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.299999999994702, "qf": null, "pt": null, "qt": null}, "3619": {"from_bus": "261", "to_bus": "260", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 50.3606216777151, "qf": null, "pt": null, "qt": null}, "3620": {"from_bus": "264", "to_bus": "263", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.415844421748776, "qf": null, "pt": null, "qt": null}, "3621": {"from_bus": "266", "to_bus": "265", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.30782031088006, "qf": null, "pt": null, "qt": null}, "3622": {"from_bus": "283", "to_bus": "282", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.38612208401489, "qf": null, "pt": null, "qt": null}, "3623": {"from_bus": "285", "to_bus": "284", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.50987256300924, "qf": null, "pt": null, "qt": null}, "3624": {"from_bus": "289", "to_bus": "288", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.015061452216453, "qf": null, "pt": null, "qt": null}, "3625": {"from_bus": "292", "to_bus": "291", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.015542133852863, "qf": null, "pt": null, "qt": null}, "3626": {"from_bus": "294", "to_bus": "293", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -56.30618852825923, "qf": null, "pt": null, "qt": null}, "3627": {"from_bus": "296", "to_bus": "295", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.22062754146322, "qf": null, "pt": null, "qt": null}, "3628": {"from_bus": "303", "to_bus": "302", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.22950787990613, "qf": null, "pt": null, "qt": null}, "3629": {"from_bus": "306", "to_bus": "305", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 54.85128751615741, "qf": null, "pt": null, "qt": null}, "3630": {"from_bus": "309", "to_bus": "308", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -47.29141573080273, "qf": null, "pt": null, "qt": null}, "3631": {"from_bus": "312", "to_bus": "311", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -47.61145546083885, "qf": null, "pt": null, "qt": null}, "3632": {"from_bus": "326", "to_bus": "325", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.50000000000003, "qf": null, "pt": null, "qt": null}, "3633": {"from_bus": "338", "to_bus": "337", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.23918642014543, "qf": null, "pt": null, "qt": null}, "3634": {"from_bus": "341", "to_bus": "340", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.978387852725024, "qf": null, "pt": null, "qt": null}, "3635": {"from_bus": "343", "to_bus": "342", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.910872612811461, "qf": null, "pt": null, "qt": null}, "3636": {"from_bus": "350", "to_bus": "349", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.269133423568457, "qf": null, "pt": null, "qt": null}, "3637": {"from_bus": "356", "to_bus": "355", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.40987256300871, "qf": null, "pt": null, "qt": null}, "3638": {"from_bus": "363", "to_bus": "362", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", 