"rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -46.59262406541209, "qf": null, "pt": null, "qt": null}, "3639": {"from_bus": "390", "to_bus": "389", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.170190651675114, "qf": null, "pt": null, "qt": null}, "3640": {"from_bus": "395", "to_bus": "394", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.007820310872514, "qf": null, "pt": null, "qt": null}, "3641": {"from_bus": "397", "to_bus": "396", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 32.11087261280126, "qf": null, "pt": null, "qt": null}, "3642": {"from_bus": "405", "to_bus": "404", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -54.06527490604686, "qf": null, "pt": null, "qt": null}, "3643": {"from_bus": "407", "to_bus": "406", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.56026777017855, "qf": null, "pt": null, "qt": null}, "3644": {"from_bus": "413", "to_bus": "412", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.44416118171121, "qf": null, "pt": null, "qt": null}, "3645": {"from_bus": "415", "to_bus": "414", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.2999999999961305, "qf": null, "pt": null, "qt": null}, "3646": {"from_bus": "420", "to_bus": "419", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.632288526394657, "qf": null, "pt": null, "qt": null}, "3647": {"from_bus": "441", "to_bus": "440", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.731495799015336, "qf": null, "pt": null, "qt": null}, "3648": {"from_bus": "446", "to_bus": "445", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.28415557823155, "qf": null, "pt": null, "qt": null}, "3649": {"from_bus": "448", "to_bus": "447", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.305119064593447, "qf": null, "pt": null, "qt": null}, "3650": {"from_bus": "450", "to_bus": "449", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 186.16923410288985, "qf": null, "pt": null, "qt": null}, "3651": {"from_bus": "451", "to_bus": "450", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -118.97096831646934, "qf": null, "pt": null, "qt": null}, "3652": {"from_bus": "460", "to_bus": "459", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -90.21424537518551, "qf": null, "pt": null, "qt": null}, "3653": {"from_bus": "463", "to_bus": "462", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.537232265581814, "qf": null, "pt": null, "qt": null}, "3654": {"from_bus": "467", "to_bus": "466", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.187839693540789, "qf": null, "pt": null, "qt": null}, "3655": {"from_bus": "473", "to_bus": "472", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.996733507251555, "qf": null, "pt": null, "qt": null}, "3656": {"from_bus": "496", "to_bus": "495", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.518035822877316, "qf": null, "pt": null, "qt": null}, "3657": {"from_bus": "507", "to_bus": "506", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.33973222981459, "qf": null, "pt": null, "qt": null}, "3658": {"from_bus": "516", "to_bus": "515", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.194771407688044, "qf": null, "pt": null, "qt": null}, "3659": {"from_bus": "520", "to_bus": "519", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.299999999997347, "qf": null, "pt": null, "qt": null}, "3660": {"from_bus": "528", "to_bus": "527", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.6000873079319045e-12, "qf": null, "pt": null, "qt": null}, "3661": {"from_bus": "533", "to_bus": "532", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 47.13723226559396, "qf": null, "pt": null, "qt": null}, "3662": {"from_bus": "538", "to_bus": "537", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.400000000000626, "qf": null, "pt": null, "qt": null}, "3663": {"from_bus": "542", "to_bus": "541", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.69922632118477, "qf": null, "pt": null, "qt": null}, "3664": {"from_bus": "552", "to_bus": "551", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.90662250428262, "qf": null, "pt": null, "qt": null}, "3665": {"from_bus": "555", "to_bus": "554", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 60.40965580321771, "qf": null, "pt": null, "qt": null}, "3666": {"from_bus": "561", "to_bus": "560", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.09999999999945, "qf": null, "pt": null, "qt": null}, "3667": {"from_bus": "563", "to_bus": "562", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.70618852824472, "qf": null, "pt": null, "qt": null}, "3668": {"from_bus": "571", "to_bus": "570", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.50124692770137, "qf": null, "pt": null, "qt": null}, "3669": {"from_bus": "573", "to_bus": "572", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.944582144249654, "qf": null, "pt": null, "qt": null}, "3670": {"from_bus": "578", "to_bus": "577", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -51.244161181711846, "qf": null, "pt": null, "qt": null}, "3671": {"from_bus": "583", "to_bus": "582", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.12161214729844, "qf": null, "pt": null, "qt": null}, "3672": {"from_bus": "593", "to_bus": "592", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 31.51584442175424, "qf": null, "pt": null, "qt": null}, "3673": {"from_bus": "596", "to_bus": "595", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.199999999996802, "qf": null, "pt": null, "qt": null}, "3674": {"from_bus": "604", "to_bus": "603", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.082580923135727, "qf": null, "pt": null, "qt": null}, "3675": {"from_bus": "606", "to_bus": "605", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 27.384923266002193, "qf": null, "pt": null, "qt": null}, "3676": {"from_bus": "610", "to_bus": "609", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 45.31664813311099, "qf": null, "pt": null, "qt": null}, "3677": {"from_bus": "612", "to_bus": "611", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -68.92583063366762, "qf": null, "pt": null, "qt": null}, "3678": {"from_bus": "614", "to_bus": "613", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.27002840833397e-12, "qf": null, "pt": null, "qt": null}, "3679": {"from_bus": "616", "to_bus": "615", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 47.742991911974414, "qf": null, "pt": null, "qt": null}, "3680": {"from_bus": "621", "to_bus": "620", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.720807647863452, "qf": null, "pt": null, "qt": null}, "3681": {"from_bus": "623", "to_bus": "622", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.779192352111764, "qf": null, "pt": null, "qt": null}, "3682": {"from_bus": "627", "to_bus": "626", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -60.07919235211321, "qf": null, "pt": null, "qt": null}, "3683": {"from_bus": "632", "to_bus": "631", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.106568580934976, "qf": null, "pt": null, "qt": null}, "3684": {"from_bus": "636", "to_bus": "635", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.915996541300807, "qf": null, "pt": null, "qt": null}, "3685": {"from_bus": "643", "to_bus": "642", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -86.44003813956157, "qf": null, "pt": null, "qt": null}, "3686": {"from_bus": "645", "to_bus": "644", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.19999999999918, "qf": null, "pt": null, "qt": null}, "3687": {"from_bus": "647", "to_bus": "646", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.39999999998739, "qf": null, "pt": null, "qt": null}, "3688": {"from_bus": "649", "to_bus": "648", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.14050507895484, "qf": null, "pt": null, "qt": null}, "3689": {"from_bus": "651", "to_bus": "650", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.29999999999597, "qf": null, "pt": null, "qt": null}, "3690": {"from_bus": "653", "to_bus": "652", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.914322014145347, "qf": null, "pt": null, "qt": null}, "3691": {"from_bus": "655", "to_bus": "654", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.359812282785613, "qf": null, "pt": null, "qt": null}, "3692": {"from_bus": "657", "to_bus": "656", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.4159965412786772, "qf": null, "pt": null, "qt": null}, "3693": {"from_bus": "659", "to_bus": "658", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 47.757008088031036, "qf": null, "pt": null, "qt": null}, "3694": {"from_bus": "662", "to_bus": "661", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.899999999984477, "qf": null, "pt": null, "qt": null}, "3695": {"from_bus": "668", "to_bus": "667", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.93516473139931, "qf": null, "pt": null, "qt": null}, "3696": {"from_bus": "675", "to_bus": "674", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.296452069155983, "qf": null, "pt": null, "qt": null}, "3697": {"from_bus": "677", "to_bus": "676", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.325830633686458, "qf": null, "pt": null, "qt": null}, "3698": {"from_bus": "679", "to_bus": "678", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 70.79999999999956, "qf": null, "pt": null, "qt": null}, "3699": {"from_bus": "681", "to_bus": "680", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.30671309808915, "qf": null, "pt": null, "qt": null}, "3700": {"from_bus": "685", "to_bus": "684", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.289127387185023, "qf": null, "pt": null, "qt": null}, "3701": {"from_bus": "687", "to_bus": "686", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.4150767340024895, "qf": null, "pt": null, "qt": null}, "3702": {"from_bus": "689", "to_bus": "688", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -42.11599654129252, "qf": null, "pt": null, "qt": null}, "3703": {"from_bus": "691", "to_bus": "690", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.49645206913874, "qf": null, "pt": null, "qt": null}, "3704": {"from_bus": "698", "to_bus": "697", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.823129329379102, "qf": null, "pt": null, "qt": null}, "3705": {"from_bus": "702", "to_bus": "700", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 90.35081222286153, "qf": null, "pt": null, "qt": null}, "3706": {"from_bus": "733", "to_bus": "732", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.143308458822757, "qf": null, "pt": null, "qt": null}, "3707": {"from_bus": "736", "to_bus": "735", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.0324620870527705, "qf": null, "pt": null, "qt": null}, "3708": {"from_bus": "742", "to_bus": "741", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.1000000000003127, "qf": null, "pt": null, "qt": null}, "3709": {"from_bus": "745", "to_bus": "744", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -46.299999999996174, "qf": null, "pt": null, "qt": null}, "3710": {"from_bus": "747", "to_bus": "746", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -68.34003813955435, "qf": null, "pt": null, "qt": null}, "3711": {"from_bus": "754", "to_bus": "753", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.3158444217797733, "qf": null, "pt": null, "qt": null}, "3712": {"from_bus": "756", "to_bus": "755", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.618690387424369, "qf": null, "pt": null, "qt": null}, "3713": {"from_bus": "762", "to_bus": "761", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.292148000545136, "qf": null, "pt": null, "qt": null}, "3714": {"from_bus": "769", "to_bus": "768", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.428016425819907, "qf": null, "pt": null, "qt": null}, "3715": {"from_bus": "771", "to_bus": "770", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.649652420563198, "qf": null, "pt": null, "qt": null}, "3716": {"from_bus": "776", "to_bus": "775", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.867947180499623, "qf": null, "pt": null, "qt": null}, "3717": {"from_bus": "786", "to_bus": "785", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.7648185257364943, "qf": null, "pt": null, "qt": null}, "3718": {"from_bus": "790", "to_bus": "789", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.10720075472314, "qf": null, "pt": null, "qt": null}, "3719": {"from_bus": "847", "to_bus": "846", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -66.55438747236232, "qf": null, "pt": null, "qt": null}, "3720": {"from_bus": "852", "to_bus": "851", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.744876626500936, "qf": null, "pt": null, "qt": null}, "3721": {"from_bus": "855", "to_bus": "854", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.381403183919696, "qf": null, "pt": null, "qt": null}, "3722": {"from_bus": "871", "to_bus": "870", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -67.81307321548987, "qf": null, "pt": null, "qt": null}, "3723": {"from_bus": "883", "to_bus": "882", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -72.2798248305946, "qf": null, "pt": null, "qt": null}, "3724": {"from_bus": "889", "to_bus": "888", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.23558222761632, "qf": null, "pt": null, "qt": null}, "3725": {"from_bus": "903", "to_bus": "902", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.644807827917266, "qf": null, "pt": null, "qt": null}, "3726": {"from_bus": "906", "to_bus": "905", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.217240481408007, "qf": null, "pt": null, "qt": null}, "3727": {"from_bus": "923", "to_bus": "922", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 87.76926763725498, "qf": null, "pt": null, "qt": null}, "3728": {"from_bus": "935", "to_bus": "934", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.54137834462277, "qf": null, "pt": null, "qt": null}, "3729": {"from_bus": "951", "to_bus": "950", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.990560805562907, "qf": null, "pt": null, "qt": null}, "3730": {"from_bus": "955", "to_bus": "954", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.68445663760014, "qf": null, "pt": null, "qt": null}, "3731": {"from_bus": "961", "to_bus": "960", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 10.215696089882698, "qf": null, "pt": null, "qt": null}, "3732": {"from_bus": "967", "to_bus": "966", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.137977949587953, "qf": null, "pt": null, "qt": null}, "3733": {"from_bus": "977", "to_bus": "976", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.72131688132394, "qf": null, "pt": null, "qt": null}, "3734": {"from_bus": "994", "to_bus": "993", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.914655904548914, "qf": null, "pt": null, "qt": null}, "3735": {"from_bus": "1001", "to_bus": "1000", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.170068823703673, "qf": null, "pt": null, "qt": null}, "3736": {"from_bus": "1042", "to_bus": "1041", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.56378308645381, "qf": null, "pt": null, "qt": null}, "3737": {"from_bus": "1058", "to_bus": "1057", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.7770051447368127, "qf": null, "pt": null, "qt": null}, "3738": {"from_bus": "1061", "to_bus": "1060", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 41.903168798406995, "qf": null, "pt": null, "qt": null}, "3739": {"from_bus": "1063", "to_bus": "1062", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.858058578024012, "qf": null, "pt": null, "qt": null}, "3740": {"from_bus": "1064", "to_bus": "1063", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.358058578025855, "qf": null, "pt": null, "qt": null}, "3741": {"from_bus": "1066", "to_bus": "1065", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.083110804589204, "qf": null, "pt": null, "qt": null}, "3742": {"from_bus": "1068", "to_bus": "1067", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.18458436533694, "qf": null, "pt": null, "qt": null}, "3743": {"from_bus": "1072", "to_bus": "1071", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.8455963590780057, "qf": null, "pt": null, "qt": null}, "3744": {"from_bus": "1074", "to_bus": "1073", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.0172617333366896, "qf": null, "pt": null, "qt": null}, "3745": {"from_bus": "1079", "to_bus": "1078", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.3239661451854365, "qf": null, "pt": null, "qt": null}, "3746": {"from_bus": "1081", "to_bus": "1080", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.747637259454338, "qf": null, "pt": null, "qt": null}, "3747": {"from_bus": "1086", "to_bus": "1085", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.37624613913183, "qf": null, "pt": null, "qt": null}, "3748": {"from_bus": "1088", "to_bus": "1087", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.05295371976886, "qf": null, "pt": null, "qt": null}, "3749": {"from_bus": "1093", "to_bus": "1092", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.68057074933976, "qf": null, "pt": null, "qt": null}, "3750": {"from_bus": "1101", "to_bus": "1100", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 50.39715792630696, "qf": null, "pt": null, "qt": null}, "3751": {"from_bus": "1103", "to_bus": "1102", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.499999999999295, "qf": null, "pt": null, "qt": null}, "3752": {"from_bus": "1106", "to_bus": "1105", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.90316879840637, "qf": null, "pt": null, "qt": null}, "3753": {"from_bus": "1108", "to_bus": "1107", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.299999999999961, "qf": null, "pt": null, "qt": null}, "3754": {"from_bus": "1114", "to_bus": "1113", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.4443341733742, "qf": null, "pt": null, "qt": null}, "3755": {"from_bus": "1116", "to_bus": "1115", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.480570749347542, "qf": null, "pt": null, "qt": null}, "3756": {"from_bus": "1118", "to_bus": "1117", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.800000000000032, "qf": null, "pt": null, "qt": null}, "3757": {"from_bus": "1128", "to_bus": "1127", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -45.23005936438636, "qf": null, "pt": null, "qt": null}, "3758": {"from_bus": "1130", "to_bus": "1129", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.015541603995429941, "qf": null, "pt": null, "qt": null}, "3759": {"from_bus": "1138", "to_bus": "1137", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.750362230191946, "qf": null, "pt": null, "qt": null}, "3760": {"from_bus": "1140", "to_bus": "1139", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.200768984236695e-13, "qf": null, "pt": null, "qt": null}, "3761": {"from_bus": "1145", "to_bus": "1144", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.933447205550433, "qf": null, "pt": null, "qt": null}, "3762": {"from_bus": "1147", "to_bus": "1146", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.73340119115562, "qf": null, "pt": null, "qt": null}, "3763": {"from_bus": "1149", "to_bus": "1148", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.891684573832135, "qf": null, "pt": null, "qt": null}, "3764": {"from_bus": "1153", "to_bus": "1152", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.363771687567078, "qf": null, "pt": null, "qt": null}, "3765": {"from_bus": "1155", "to_bus": "1154", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.84947174214356, "qf": null, "pt": null, "qt": null}, "3766": {"from_bus": "1157", "to_bus": "1156", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.661378464688827, "qf": null, "pt": null, "qt": null}, "3767": {"from_bus": "1162", "to_bus": "1161", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.743222876837162, "qf": null, "pt": null, "qt": null}, "3768": {"from_bus": "1167", "to_bus": "1166", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.023753860867651574, "qf": null, "pt": null, "qt": null}, "3769": {"from_bus": "1169", "to_bus": "1168", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 80.76994063562114, "qf": null, "pt": null, "qt": null}, "3770": {"from_bus": "1173", "to_bus": "1172", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.15643405831378, "qf": null, "pt": null, "qt": null}, "3771": {"from_bus": "1175", "to_bus": "1174", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.549374747618627, "qf": null, "pt": null, "qt": null}, "3772": {"from_bus": "1177", "to_bus": "1176", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.992712092433694, "qf": null, "pt": null, "qt": null}, "3773": {"from_bus": "1179", "to_bus": "1178", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.645154246666147, "qf": null, "pt": null, "qt": null}, "3774": {"from_bus": "1183", "to_bus": "1182", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.211803766219827, "qf": null, "pt": null, "qt": null}, "3775": {"from_bus": "1185", "to_bus": "1184", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.149374747620623, "qf": null, "pt": null, "qt": null}, "3776": {"from_bus": "1187", "to_bus": "1186", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.982180391024567, "qf": null, "pt": null, "qt": null}, "3777": {"from_bus": "1191", "to_bus": "1190", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -47.75328875570853, "qf": null, "pt": null, "qt": null}, "3778": {"from_bus": "1193", "to_bus": "1192", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 36.889437246239545, "qf": null, "pt": null, "qt": null}, "3779": {"from_bus": "1195", "to_bus": "1194", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.351222116850366, "qf": null, "pt": null, "qt": null}, "3780": {"from_bus": "1199", "to_bus": "1198", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.506568580939305, "qf": null, "pt": null, "qt": null}, "3781": {"from_bus": "1201", "to_bus": "1200", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.38058469020756, "qf": null, "pt": null, "qt": null}, "3782": {"from_bus": "1203", "to_bus": "1202", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 51.33994220852909, "qf": null, "pt": null, "qt": null}, "3783": {"from_bus": "1207", "to_bus": "1206", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.147637259454275, "qf": null, "pt": null, "qt": null}, "3784": {"from_bus": "1213", "to_bus": "1212", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.775031379703652, "qf": null, "pt": null, "qt": null}, "3785": {"from_bus": "1217", "to_bus": "1216", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.452767018009087, "qf": null, "pt": null, "qt": null}, "3786": {"from_bus": "1219", "to_bus": "1218", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.738621535306066, "qf": null, "pt": null, "qt": null}, "3787": {"from_bus": "1221", "to_bus": "1220", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -57.57525322176554, "qf": null, "pt": null, "qt": null}, "3788": {"from_bus": "1223", "to_bus": "1222", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.56655279443415, "qf": null, "pt": null, "qt": null}, "3789": {"from_bus": "1225", "to_bus": "1224", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.633447205548514, "qf": null, "pt": null, "qt": null}, "3790": {"from_bus": "1232", "to_bus": "1231", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.803168798406498, "qf": null, "pt": null, "qt": null}, "3791": {"from_bus": "1238", "to_bus": "1237", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.610306216349173, "qf": null, "pt": null, "qt": null}, "3792": {"from_bus": "1239", "to_bus": "1238", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.822994855256425, "qf": null, "pt": null, "qt": null}, "3793": {"from_bus": "1249", "to_bus": "1248", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.949370245784884, "qf": null, "pt": null, "qt": null}, "3794": {"from_bus": "1255", "to_bus": "1254", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.9475010120827285, "qf": null, "pt": null, "qt": null}, "3795": {"from_bus": "1257", "to_bus": "1256", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.3867645942067813e-12, "qf": null, "pt": null, "qt": null}, "3796": {"from_bus": "1261", "to_bus": "1260", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.5916845738269, "qf": null, "pt": null, "qt": null}, "3797": {"from_bus": "1263", "to_bus": "1262", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.688019377269276, "qf": null, "pt": null, "qt": null}, "3798": {"from_bus": "1265", "to_bus": "1264", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.953896681740968, "qf": null, "pt": null, "qt": null}, "3799": {"from_bus": "1271", "to_bus": "1270", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.1121143804008, "qf": null, "pt": null, "qt": null}, "3800": {"from_bus": "1275", "to_bus": "1274", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.499999999998625, "qf": null, "pt": null, "qt": null}, "3801": {"from_bus": "1278", "to_bus": "1277", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.329876669306271, "qf": null, "pt": null, "qt": null}, "3802": {"from_bus": "1280", "to_bus": "1279", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.754845753331775, "qf": null, "pt": null, "qt": null}, "3803": {"from_bus": "1283", "to_bus": "1282", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.239942208529406, "qf": null, "pt": null, "qt": null}, "3804": {"from_bus": "1285", "to_bus": "1284", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.757797257761368, "qf": null, "pt": null, "qt": null}, "3805": {"from_bus": "1287", "to_bus": "1286", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.0656053834290455, "qf": null, "pt": null, "qt": null}, "3806": {"from_bus": "1289", "to_bus": "1288", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.22936784975769, "qf": null, "pt": null, "qt": null}, "3807": {"from_bus": "1291", "to_bus": "1290", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 73.16271184983395, "qf": null, "pt": null, "qt": null}, "3808": {"from_bus": "1293", "to_bus": "1292", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.003129843628606, "qf": null, "pt": null, "qt": null}, "3809": {"from_bus": "1295", "to_bus": "1294", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.499999999992792, "qf": null, "pt": null, "qt": null}, "3810": {"from_bus": "1302", "to_bus": "1301", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -50.66271184983335, "qf": null, "pt": null, "qt": null}, "3811": {"from_bus": "1304", "to_bus": "1303", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.813944677763782, "qf": null, "pt": null, "qt": null}, "3812": {"from_bus": "1312", "to_bus": "1311", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.8353769990618076, "qf": null, "pt": null, "qt": null}, "3813": {"from_bus": "1318", "to_bus": "1317", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.281069750421182, "qf": null, "pt": null, "qt": null}, "3814": {"from_bus": "1324", "to_bus": "1323", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.702854664669855, "qf": null, "pt": null, "qt": null}, "3815": {"from_bus": "1326", "to_bus": "1325", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.5999999999987178, "qf": null, "pt": null, "qt": null}, "3816": {"from_bus": "1334", "to_bus": "1333", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.383276592691985, "qf": null, "pt": null, "qt": null}, "3817": {"from_bus": "1336", "to_bus": "1335", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 45.30892210258694, "qf": null, "pt": null, "qt": null}, "3818": {"from_bus": "1350", "to_bus": "1349", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.9617435222297077, "qf": null, "pt": null, "qt": null}, "3819": {"from_bus": "1352", "to_bus": "1351", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.944975736270823, "qf": null, "pt": null, "qt": null}, "3820": {"from_bus": "1363", "to_bus": "1362", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.043222876834751, "qf": null, "pt": null, "qt": null}, "3821": {"from_bus": "1364", "to_bus": "1363", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.55821634499892, "qf": null, "pt": null, "qt": null}, "3822": {"from_bus": "1368", "to_bus": "1367", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.749725608564501, "qf": null, "pt": null, "qt": null}, "3823": {"from_bus": "1370", "to_bus": "1369", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.050452571488107, "qf": null, "pt": null, "qt": null}, "3824": {"from_bus": "1375", "to_bus": "1374", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -11.489509606335863, "qf": null, "pt": null, "qt": null}, "3825": {"from_bus": "1386", "to_bus": "1385", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.213896745041547, "qf": null, "pt": null, "qt": null}, "3826": {"from_bus": "1392", "to_bus": "1391", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 61.93653039068949, "qf": null, "pt": null, "qt": null}, "3827": {"from_bus": "1394", "to_bus": "1393", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.7522547914317881, "qf": null, "pt": null, "qt": null}, "3828": {"from_bus": "1403", "to_bus": "1402", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.359031687189649, "qf": null, "pt": null, "qt": null}, "3829": {"from_bus": "1407", "to_bus": "1406", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.5365303906889, "qf": null, "pt": null, "qt": null}, "3830": {"from_bus": "1416", "to_bus": "1415", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.27972705529584, "qf": null, "pt": null, "qt": null}, "3831": {"from_bus": "1423", "to_bus": "1422", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.13342826072929, "qf": null, "pt": null, "qt": null}, "3832": {"from_bus": "1426", "to_bus": "1425", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.036952943730228, "qf": null, "pt": null, "qt": null}, "3833": {"from_bus": "1428", "to_bus": "1427", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.918676273101703, "qf": null, "pt": null, "qt": null}, "3834": {"from_bus": "1430", "to_bus": "1429", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.81180376622071, "qf": null, "pt": null, "qt": null}, "3835": {"from_bus": "1432", "to_bus": "1431", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.153288755702167, "qf": null, "pt": null, "qt": null}, "3836": {"from_bus": "1434", "to_bus": "1433", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.928628344607184, "qf": null, "pt": null, "qt": null}, "3837": {"from_bus": "1436", "to_bus": "1435", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.859031687182563, "qf": null, "pt": null, "qt": null}, "3838": {"from_bus": "1442", "to_bus": "1441", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.932879997484882, "qf": null, "pt": null, "qt": null}, "3839": {"from_bus": "1446", "to_bus": "1445", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.978582953148768, "qf": null, "pt": null, "qt": null}, "3840": {"from_bus": "1452", "to_bus": "1451", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.716652756027468, "qf": null, "pt": null, "qt": null}, "3841": {"from_bus": "1456", "to_bus": "1455", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.4497765106089973, "qf": null, "pt": null, "qt": null}, "3842": {"from_bus": "1458", "to_bus": "1457", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 27.153234444323772, "qf": null, "pt": null, "qt": null}, "3843": {"from_bus": "1462", "to_bus": "1461", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.533401191150304, "qf": null, "pt": null, "qt": null}, "3844": {"from_bus": "1466", "to_bus": "1465", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.2556841953084497, "qf": null, "pt": null, "qt": null}, "3845": {"from_bus": "1468", "to_bus": "1467", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.395847649432188, "qf": null, "pt": null, "qt": null}, "3846": {"from_bus": "1470", "to_bus": "1469", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.229664286681064, "qf": null, "pt": null, "qt": null}, "3847": {"from_bus": "1472", "to_bus": "1471", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.27234223864834, "qf": null, "pt": null, "qt": null}, "3848": {"from_bus": "1480", "to_bus": "1479", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.399999999999101, "qf": null, "pt": null, "qt": null}, "3849": {"from_bus": "1482", "to_bus": "1481", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.999999999999245, "qf": null, "pt": null, "qt": null}, "3850": {"from_bus": "1486", "to_bus": "1485", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 30.86697497625186, "qf": null, "pt": null, "qt": null}, "3851": {"from_bus": "1488", "to_bus": "1487", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.505889316014299, "qf": null, "pt": null, "qt": null}, "3852": {"from_bus": "1490", "to_bus": "1489", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.984123081764817, "qf": null, "pt": null, "qt": null}, "3853": {"from_bus": "1492", "to_bus": "1491", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -33.34752015649307, "qf": null, "pt": null, "qt": null}, "3854": {"from_bus": "1500", "to_bus": "1499", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.435106562401415, "qf": null, "pt": null, "qt": null}, "3855": {"from_bus": "1502", "to_bus": "1501", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 95.88240075432536, "qf": null, "pt": null, "qt": null}, "3856": {"from_bus": "1504", "to_bus": "1503", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.417766307090034, "qf": null, "pt": null, "qt": null}, "3857": {"from_bus": "1508", "to_bus": "1507", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.012719311386185, "qf": null, "pt": null, "qt": null}, "3858": {"from_bus": "1515", "to_bus": "1514", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.346183286327639, "qf": null, "pt": null, "qt": null}, "3859": {"from_bus": "1517", "to_bus": "1516", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.261372834732978, "qf": null, "pt": null, "qt": null}, "3860": {"from_bus": "1519", "to_bus": "1518", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.90716629800187, "qf": null, "pt": null, "qt": null}, "3861": {"from_bus": "1521", "to_bus": "1520", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.552498987915586, "qf": null, "pt": null, "qt": null}, "3862": {"from_bus": "1523", "to_bus": "1522", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.099805787556633, "qf": null, "pt": null, "qt": null}, "3863": {"from_bus": "1525", "to_bus": "1524", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.223753860870428, "qf": null, "pt": null, "qt": null}, "3864": {"from_bus": "1527", "to_bus": "1526", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.200889748962976, "qf": null, "pt": null, "qt": null}, "3865": {"from_bus": "1529", "to_bus": "1528", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.328480753634892, "qf": null, "pt": null, "qt": null}, "3866": {"from_bus": "1531", "to_bus": "1530", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.034225028424231, "qf": null, "pt": null, "qt": null}, "3867": {"from_bus": "1533", "to_bus": "1532", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -40.46065644557238, "qf": null, "pt": null, "qt": null}, "3868": {"from_bus": "1537", "to_bus": "1536", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.599999999997436, "qf": null, "pt": null, "qt": null}, "3869": {"from_bus": "1539", "to_bus": "1538", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -45.27694212619853, "qf": null, "pt": null, "qt": null}, "3870": {"from_bus": "1541", "to_bus": "1540", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.075031379704482, "qf": null, "pt": null, "qt": null}, "3871": {"from_bus": "1549", "to_bus": "1548", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.78458436533844, "qf": null, "pt": null, "qt": null}, "3872": {"from_bus": "1557", "to_bus": "1556", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.564893437607346, "qf": null, "pt": null, "qt": null}, "3873": {"from_bus": "1559", "to_bus": "1558", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.754845753326949, "qf": null, "pt": null, "qt": null}, "3874": {"from_bus": "1561", "to_bus": "1560", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.650362230189295, "qf": null, "pt": null, "qt": null}, "3875": {"from_bus": "1563", "to_bus": "1562", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.779079381172163, "qf": null, "pt": null, "qt": null}, "3876": {"from_bus": "1565", "to_bus": "1564", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -21.40000000000528, "qf": null, "pt": null, "qt": null}, "3877": {"from_bus": "1570", "to_bus": "1569", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.100190427512723, "qf": null, "pt": null, "qt": null}, "3878": {"from_bus": "1577", "to_bus": "1576", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -47.65736557488245, "qf": null, "pt": null, "qt": null}, "3879": {"from_bus": "1582", "to_bus": "1581", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.77321537866549, "qf": null, "pt": null, "qt": null}, "3880": {"from_bus": "1588", "to_bus": "1587", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.56280050829012, "qf": null, "pt": null, "qt": null}, "3881": {"from_bus": "1592", "to_bus": "1591", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.844975736276522, "qf": null, "pt": null, "qt": null}, "3882": {"from_bus": "1594", "to_bus": "1593", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -74.80180676908952, "qf": null, "pt": null, "qt": null}, "3883": {"from_bus": "1596", "to_bus": "1595", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.645442620302273, "qf": null, "pt": null, "qt": null}, "3884": {"from_bus": "1602", "to_bus": "1601", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 37.926300315868545, "qf": null, "pt": null, "qt": null}, "3885": {"from_bus": "1605", "to_bus": "1604", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.152498987916406, "qf": null, "pt": null, "qt": null}, "3886": {"from_bus": "1607", "to_bus": "1606", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -31.738621535308358, "qf": null, "pt": null, "qt": null}, "3887": {"from_bus": "1609", "to_bus": "1608", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.99591048624346, "qf": null, "pt": null, "qt": null}, "3888": {"from_bus": "1611", "to_bus": "1610", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.51665275602405, "qf": null, "pt": null, "qt": null}, "3889": {"from_bus": "1613", "to_bus": "1612", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.411803766223384, "qf": null, "pt": null, "qt": null}, "3890": {"from_bus": "1617", "to_bus": "1616", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 56.15276265707541, "qf": null, "pt": null, "qt": null}, "3891": {"from_bus": "1619", "to_bus": "1618", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -59.99065931243794, "qf": null, "pt": null, "qt": null}, "3892": {"from_bus": "1621", "to_bus": "1620", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -20.94928466893828, "qf": null, "pt": null, "qt": null}, "3893": {"from_bus": "1623", "to_bus": "1622", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.11170005637878, "qf": null, "pt": null, "qt": null}, "3894": {"from_bus": "1627", "to_bus": "1626", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.741723675431851, "qf": null, "pt": null, "qt": null}, "3895": {"from_bus": "1632", "to_bus": "1631", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.360556339951653, "qf": null, "pt": null, "qt": null}, "3896": {"from_bus": "1638", "to_bus": "1637", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.97694212620422, "qf": null, "pt": null, "qt": null}, "3897": {"from_bus": "1640", "to_bus": "1639", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.79168457382315, "qf": null, "pt": null, "qt": null}, "3898": {"from_bus": "1646", "to_bus": "1645", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.7881535435359617, "qf": null, "pt": null, "qt": null}, "3899": {"from_bus": "1648", "to_bus": "1647", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.5209155798397047, "qf": null, "pt": null, "qt": null}, "3900": {"from_bus": "1650", "to_bus": "1649", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.034964098356096, "qf": null, "pt": null, "qt": null}, "3901": {"from_bus": "1652", "to_bus": "1651", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.95323444432301, "qf": null, "pt": null, "qt": null}, "3902": {"from_bus": "1654", "to_bus": "1653", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.52299485526151, "qf": null, "pt": null, "qt": null}, "3903": {"from_bus": "1656", "to_bus": "1655", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 23.72906324050668, "qf": null, "pt": null, "qt": null}, "3904": {"from_bus": "1665", "to_bus": "1664", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -53.54928466893162, "qf": null, "pt": null, "qt": null}, "3905": {"from_bus": "1667", "to_bus": "1666", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -76.97893683145377, "qf": null, "pt": null, "qt": null}, "3906": {"from_bus": "1675", "to_bus": "1674", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.665774971574057, "qf": null, "pt": null, "qt": null}, "3907": {"from_bus": "1677", "to_bus": "1676", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.423864060371003, "qf": null, "pt": null, "qt": null}, "3908": {"from_bus": "1679", "to_bus": "1678", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.616810037480515, "qf": null, "pt": null, "qt": null}, "3909": {"from_bus": "1681", "to_bus": "1680", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.69715792631096, "qf": null, "pt": null, "qt": null}, "3910": {"from_bus": "1683", "to_bus": "1682", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -12.697608262837567, "qf": null, "pt": null, "qt": null}, "3911": {"from_bus": "1685", "to_bus": "1684", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.04398324146731, "qf": null, "pt": null, "qt": null}, "3912": {"from_bus": "1687", "to_bus": "1686", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.9021872921943945, "qf": null, "pt": null, "qt": null}, "3913": {"from_bus": "1689", "to_bus": "1688", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.12848075362889, "qf": null, "pt": null, "qt": null}, "3914": {"from_bus": "1691", "to_bus": "1690", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.70000000000122, "qf": null, "pt": null, "qt": null}, "3915": {"from_bus": "1699", "to_bus": "1698", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -77.95636387079897, "qf": null, "pt": null, "qt": null}, "3916": {"from_bus": "1701", "to_bus": "1700", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.5155019044631235, "qf": null, "pt": null, "qt": null}, "3917": {"from_bus": "1703", "to_bus": "1702", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 68.327843374629, "qf": null, "pt": null, "qt": null}, "3918": {"from_bus": "1705", "to_bus": "1704", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.83862153530796, "qf": null, "pt": null, "qt": null}, "3919": {"from_bus": "1709", "to_bus": "1708", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -64.23994220852909, "qf": null, "pt": null, "qt": null}, "3920": {"from_bus": "1711", "to_bus": "1710", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.55276701801035, "qf": null, "pt": null, "qt": null}, "3921": {"from_bus": "1715", "to_bus": "1714", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.380570749347996, "qf": null, "pt": null, "qt": null}, "3922": {"from_bus": "1717", "to_bus": "1716", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.061378464689618, "qf": null, "pt": null, "qt": null}, "3923": {"from_bus": "1719", "to_bus": "1718", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.399999999956246, "qf": null, "pt": null, "qt": null}, "3924": {"from_bus": "1721", "to_bus": "1720", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 36.834970786493656, "qf": null, "pt": null, "qt": null}, "3925": {"from_bus": "1723", "to_bus": "1722", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.53691158850318, "qf": null, "pt": null, "qt": null}, "3926": {"from_bus": "1725", "to_bus": "1724", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.397812707806568, "qf": null, "pt": null, "qt": null}, "3927": {"from_bus": "1729", "to_bus": "1728", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 72.29593251743935, "qf": null, "pt": null, "qt": null}, "3928": {"from_bus": "1736", "to_bus": "1735", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.561085660231275, "qf": null, "pt": null, "qt": null}, "3929": {"from_bus": "1740", "to_bus": "1739", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.489437246242172, "qf": null, "pt": null, "qt": null}, "3930": {"from_bus": "1742", "to_bus": "1741", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 29.579175618780614, "qf": null, "pt": null, "qt": null}, "3931": {"from_bus": "1744", "to_bus": "1743", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.3999999999934736, "qf": null, "pt": null, "qt": null}, "3932": {"from_bus": "1746", "to_bus": "1745", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.916284839246117, "qf": null, "pt": null, "qt": null}, "3933": {"from_bus": "1748", "to_bus": "1747", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.372493305596042, "qf": null, "pt": null, "qt": null}, "3934": {"from_bus": "1750", "to_bus": "1749", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.95045257148836, "qf": null, "pt": null, "qt": null}, "3935": {"from_bus": "1752", "to_bus": "1751", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.5976082628463899, "qf": null, "pt": null, "qt": null}, "3936": {"from_bus": "1760", "to_bus": "1759", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -17.330059364382418, "qf": null, "pt": null, "qt": null}, "3937": {"from_bus": "1766", "to_bus": "1765", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -79.0345233550017, "qf": null, "pt": null, "qt": null}, "3938": {"from_bus": "1770", "to_bus": "1769", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.21625744598284, "qf": null, "pt": null, "qt": null}, "3939": {"from_bus": "1772", "to_bus": "1771", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.1656053834264151, "qf": null, "pt": null, "qt": null}, "3940": {"from_bus": "1778", "to_bus": "1777", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.764289483170117, "qf": null, "pt": null, "qt": null}, "3941": {"from_bus": "1780", "to_bus": "1779", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.89715792630444, "qf": null, "pt": null, "qt": null}, "3942": {"from_bus": "1782", "to_bus": "1781", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.62936784976041, "qf": null, "pt": null, "qt": null}, "3943": {"from_bus": "1786", "to_bus": "1785", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.9844980955410005, "qf": null, "pt": null, "qt": null}, "3944": {"from_bus": "1792", "to_bus": "1791", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.83891433976335, "qf": null, "pt": null, "qt": null}, "3945": {"from_bus": "1794", "to_bus": "1793", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.584299278440893, "qf": null, "pt": null, "qt": null}, "3946": {"from_bus": "1796", "to_bus": "1795", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.14100731985348e-13, "qf": null, "pt": null, "qt": null}, "3947": {"from_bus": "1802", "to_bus": "1801", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.4118464564631, "qf": null, "pt": null, "qt": null}, "3948": {"from_bus": "1804", "to_bus": "1803", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.30788647537763, "qf": null, "pt": null, "qt": null}, "3949": {"from_bus": "1808", "to_bus": "1807", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -51.51706837115019, "qf": null, "pt": null, "qt": null}, "3950": {"from_bus": "1810", "to_bus": "1809", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -32.5139446777655, "qf": null, "pt": null, "qt": null}, "3951": {"from_bus": "1812", "to_bus": "1811", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 18.264961503479977, "qf": null, "pt": null, "qt": null}, "3952": {"from_bus": "1814", "to_bus": "1813", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.10987950109254, "qf": null, "pt": null, "qt": null}, "3953": {"from_bus": "1816", "to_bus": "1815", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.77694212620239, "qf": null, "pt": null, "qt": null}, "3954": {"from_bus": "1818", "to_bus": "1817", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -61.04557188112463, "qf": null, "pt": null, "qt": null}, "3955": {"from_bus": "1820", "to_bus": "1819", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.9000000000002983, "qf": null, "pt": null, "qt": null}, "3956": {"from_bus": "1822", "to_bus": "1821", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 43.905471005707156, "qf": null, "pt": null, "qt": null}, "3957": {"from_bus": "1826", "to_bus": "1825", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.215876918232498, "qf": null, "pt": null, "qt": null}, "3958": {"from_bus": "1830", "to_bus": "1829", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.513944677760904, "qf": null, "pt": null, "qt": null}, "3959": {"from_bus": "1832", "to_bus": "1831", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.07321537864954, "qf": null, "pt": null, "qt": null}, "3960": {"from_bus": "1834", "to_bus": "1833", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -23.876942126202806, "qf": null, "pt": null, "qt": null}, "3961": {"from_bus": "1836", "to_bus": "1835", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.810306216351304, "qf": null, "pt": null, "qt": null}, "3962": {"from_bus": "1840", "to_bus": "1839", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 47.22784337463234, "qf": null, "pt": null, "qt": null}, "3963": {"from_bus": "1842", "to_bus": "1841", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.251367929956594, "qf": null, "pt": null, "qt": null}, "3964": {"from_bus": "1846", "to_bus": "1845", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.618676273100105, "qf": null, "pt": null, "qt": null}, "3965": {"from_bus": "1848", "to_bus": "1847", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 92.91056275375837, "qf": null, "pt": null, "qt": null}, "3966": {"from_bus": "1852", "to_bus": "1851", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.808609635113141, "qf": null, "pt": null, "qt": null}, "3967": {"from_bus": "1854", "to_bus": "1853", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 61.395910486242, "qf": null, "pt": null, "qt": null}, "3968": {"from_bus": "1856", "to_bus": "1855", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 68.21271931138195, "qf": null, "pt": null, "qt": null}, "3969": {"from_bus": "1858", "to_bus": "1857", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.976020144928334, "qf": null, "pt": null, "qt": null}, "3970": {"from_bus": "1861", "to_bus": "1860", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -41.90316879840719, "qf": null, "pt": null, "qt": null}, "3971": {"from_bus": "1863", "to_bus": "1862", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.8351065623919665, "qf": null, "pt": null, "qt": null}, "3972": {"from_bus": "1865", "to_bus": "1864", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 9.908609635181975, "qf": null, "pt": null, "qt": null}, "3973": {"from_bus": "1873", "to_bus": "1872", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.719429250655343, "qf": null, "pt": null, "qt": null}, "3974": {"from_bus": "1878", "to_bus": "1877", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.499999999999801, "qf": null, "pt": null, "qt": null}, "3975": {"from_bus": "1882", "to_bus": "1881", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 12.597812707803302, "qf": null, "pt": null, "qt": null}, "3976": {"from_bus": "1888", "to_bus": "1887", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 41.090012130858774, "qf": null, "pt": null, "qt": null}, "3977": {"from_bus": "1891", "to_bus": "1890", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.61030621635199, "qf": null, "pt": null, "qt": null}, "3978": {"from_bus": "1893", "to_bus": "1892", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.790012130859846, "qf": null, "pt": null, "qt": null}, "3979": {"from_bus": "1897", "to_bus": "1896", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.380813363359278, "qf": null, "pt": null, "qt": null}, "3980": {"from_bus": "1899", "to_bus": "1898", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 41.49838124196992, "qf": null, "pt": null, "qt": null}, "3981": {"from_bus": "1904", "to_bus": "1903", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.080243433826986, "qf": null, "pt": null, "qt": null}, "3982": {"from_bus": "1906", "to_bus": "1905", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.57917561877844, "qf": null, "pt": null, "qt": null}, "3983": {"from_bus": "1908", "to_bus": "1907", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.253896681739963, "qf": null, "pt": null, "qt": null}, "3984": {"from_bus": "1915", "to_bus": "1914", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 40.62493260509316, "qf": null, "pt": null, "qt": null}, "3985": {"from_bus": "1921", "to_bus": "1920", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.23341849457016, "qf": null, "pt": null, "qt": null}, "3986": {"from_bus": "1923", "to_bus": "1922", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.14772831705689, "qf": null, "pt": null, "qt": null}, "3987": {"from_bus": "1932", "to_bus": "1931", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.734516162303713, "qf": null, "pt": null, "qt": null}, "3988": {"from_bus": "1934", "to_bus": "1933", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.98943724624091, "qf": null, "pt": null, "qt": null}, "3989": {"from_bus": "1940", "to_bus": "1939", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -39.82159742492298, "qf": null, "pt": null, "qt": null}, "3990": {"from_bus": "1942", "to_bus": "1941", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.069599183321716, "qf": null, "pt": null, "qt": null}, "3991": {"from_bus": "1946", "to_bus": "1945", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.552767018007223, "qf": null, "pt": null, "qt": null}, "3992": {"from_bus": "1952", "to_bus": "1951", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.18969378365171, "qf": null, "pt": null, "qt": null}, "3993": {"from_bus": "1954", "to_bus": "1953", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.816284839246898, "qf": null, "pt": null, "qt": null}, "3994": {"from_bus": "1956", "to_bus": "1955", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.85389668173696, "qf": null, "pt": null, "qt": null}, "3995": {"from_bus": "1961", "to_bus": "1960", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.3953763295810395, "qf": null, "pt": null, "qt": null}, "3996": {"from_bus": "1963", "to_bus": "1962", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.79284389229901, "qf": null, "pt": null, "qt": null}, "3997": {"from_bus": "1965", "to_bus": "1964", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.532106033018896, "qf": null, "pt": null, "qt": null}, "3998": {"from_bus": "1971", "to_bus": "1970", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -13.49271209243075, "qf": null, "pt": null, "qt": null}, "3999": {"from_bus": "1973", "to_bus": "1972", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -63.39593251744653, "qf": null, "pt": null, "qt": null}, "4000": {"from_bus": "1975", "to_bus": "1974", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.465774971569987, "qf": null, "pt": null, "qt": null}, "4001": {"from_bus": "1977", "to_bus": "1976", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.5506252523827504, "qf": null, "pt": null, "qt": null}, "4002": {"from_bus": "1979", "to_bus": "1978", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.65903168718178, "qf": null, "pt": null, "qt": null}, "4003": {"from_bus": "1981", "to_bus": "1980", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -77.5903413657561, "qf": null, "pt": null, "qt": null}, "4004": {"from_bus": "1983", "to_bus": "1982", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -74.87118090953936, "qf": null, "pt": null, "qt": null}, "4005": {"from_bus": "1987", "to_bus": "1986", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.28058469021167, "qf": null, "pt": null, "qt": null}, "4006": {"from_bus": "1989", "to_bus": "1988", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.86655279443918, "qf": null, "pt": null, "qt": null}, "4007": {"from_bus": "1993", "to_bus": "1992", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.92375386087349, "qf": null, "pt": null, "qt": null}, "4008": {"from_bus": "1995", "to_bus": "1994", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.865483837699219, "qf": null, "pt": null, "qt": null}, "4009": {"from_bus": "1997", "to_bus": "1996", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 34.4514368244311, "qf": null, "pt": null, "qt": null}, "4010": {"from_bus": "1999", "to_bus": "1998", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.363331119475784, "qf": null, "pt": null, "qt": null}, "4011": {"from_bus": "2001", "to_bus": "2000", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 17.167752934156933, "qf": null, "pt": null, "qt": null}, "4012": {"from_bus": "2003", "to_bus": "2002", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 16.431088176193466, "qf": null, "pt": null, "qt": null}, "4013": {"from_bus": "2005", "to_bus": "2004", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.134970786491724, "qf": null, "pt": null, "qt": null}, "4014": {"from_bus": "2011", "to_bus": "2010", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.81550190445869, "qf": null, "pt": null, "qt": null}, "4015": {"from_bus": "2013", "to_bus": "2012", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.00285466467046, "qf": null, "pt": null, "qt": null}, "4016": {"from_bus": "2015", "to_bus": "2014", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -44.499206286208235, "qf": null, "pt": null, "qt": null}, "4017": {"from_bus": "2019", "to_bus": "2018", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.69728499134696, "qf": null, "pt": null, "qt": null}, "4018": {"from_bus": "2023", "to_bus": "2022", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.25522245260258, "qf": null, "pt": null, "qt": null}, "4019": {"from_bus": "2028", "to_bus": "2027", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.01271931138685, "qf": null, "pt": null, "qt": null}, "4020": {"from_bus": "2030", "to_bus": "2029", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.4280343329385525, "qf": null, "pt": null, "qt": null}, "4021": {"from_bus": "2032", "to_bus": "2031", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.438065611942775, "qf": null, "pt": null, "qt": null}, "4022": {"from_bus": "2034", "to_bus": "2033", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.900000000000165, "qf": null, "pt": null, "qt": null}, "4023": {"from_bus": "2036", "to_bus": "2035", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -55.8350384965255, "qf": null, "pt": null, "qt": null}, "4024": {"from_bus": "2038", "to_bus": "2037", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.162014656896176, "qf": null, "pt": null, "qt": null}, "4025": {"from_bus": "2046", "to_bus": "2045", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -18.777005144734638, "qf": null, "pt": null, "qt": null}, "4026": {"from_bus": "2048", "to_bus": "2047", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -4.41137477681725, "qf": null, "pt": null, "qt": null}, "4027": {"from_bus": "2050", "to_bus": "2049", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -49.35195113733586, "qf": null, "pt": null, "qt": null}, "4028": {"from_bus": "2052", "to_bus": "2051", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.497157926308613, "qf": null, "pt": null, "qt": null}, "4029": {"from_bus": "2057", "to_bus": "2056", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.3103062163529453, "qf": null, "pt": null, "qt": null}, "4030": {"from_bus": "2059", "to_bus": "2058", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -68.40180676908992, "qf": null, "pt": null, "qt": null}, "4031": {"from_bus": "2061", "to_bus": "2060", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.18756629629341, "qf": null, "pt": null, "qt": null}, "4032": {"from_bus": "2070", "to_bus": "2069", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -61.30000000000288, "qf": null, "pt": null, "qt": null}, "4033": {"from_bus": "2072", "to_bus": "2071", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.34998952768931, "qf": null, "pt": null, "qt": null}, "4034": {"from_bus": "2074", "to_bus": "2073", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.716652756028736, "qf": null, "pt": null, "qt": null}, "4035": {"from_bus": "2076", "to_bus": "2075", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -29.89012049891016, "qf": null, "pt": null, "qt": null}, "4036": {"from_bus": "2078", "to_bus": "2077", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.015187605602744, "qf": null, "pt": null, "qt": null}, "4037": {"from_bus": "2080", "to_bus": "2079", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.76548383769418, "qf": null, "pt": null, "qt": null}, "4038": {"from_bus": "2087", "to_bus": "2086", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.1597050243504012, "qf": null, "pt": null, "qt": null}, "4039": {"from_bus": "2089", "to_bus": "2088", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.26655279444311, "qf": null, "pt": null, "qt": null}, "4040": {"from_bus": "2101", "to_bus": "2100", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.6556841953028005, "qf": null, "pt": null, "qt": null}, "4041": {"from_bus": "2103", "to_bus": "2102", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -65.4832765926912, "qf": null, "pt": null, "qt": null}, "4042": {"from_bus": "2105", "to_bus": "2104", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.84650694244222, "qf": null, "pt": null, "qt": null}, "4043": {"from_bus": "2107", "to_bus": "2106", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 50.48044873404035, "qf": null, "pt": null, "qt": null}, "4044": {"from_bus": "2109", "to_bus": "2108", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 28.563771687561378, "qf": null, "pt": null, "qt": null}, "4045": {"from_bus": "2113", "to_bus": "2112", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -48.97972705529914, "qf": null, "pt": null, "qt": null}, "4046": {"from_bus": "2115", "to_bus": "2114", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -14.91518760560669, "qf": null, "pt": null, "qt": null}, "4047": {"from_bus": "2117", "to_bus": "2116", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -28.230282574223764, "qf": null, "pt": null, "qt": null}, "4048": {"from_bus": "2119", "to_bus": "2118", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 11.745596359069111, "qf": null, "pt": null, "qt": null}, "4049": {"from_bus": "2121", "to_bus": "2120", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.550452571486488, "qf": null, "pt": null, "qt": null}, "4050": {"from_bus": "2123", "to_bus": "2122", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -25.100000000000342, "qf": null, "pt": null, "qt": null}, "4051": {"from_bus": "2125", "to_bus": "2124", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.533401191153544, "qf": null, "pt": null, "qt": null}, "4052": {"from_bus": "2127", "to_bus": "2126", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.6455963590710967, "qf": null, "pt": null, "qt": null}, "4053": {"from_bus": "2129", "to_bus": "2128", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.290561193784529e-12, "qf": null, "pt": null, "qt": null}, "4054": {"from_bus": "2131", "to_bus": "2130", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.116257445984637, "qf": null, "pt": null, "qt": null}, "4055": {"from_bus": "2138", "to_bus": "2137", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.5526911129803522, "qf": null, "pt": null, "qt": null}, "4056": {"from_bus": "2140", "to_bus": "2139", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.184458396007924, "qf": null, "pt": null, "qt": null}, "4057": {"from_bus": "2142", "to_bus": "2141", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.40716629800047, "qf": null, "pt": null, "qt": null}, "4058": {"from_bus": "2146", "to_bus": "2145", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 53.37981604392876, "qf": null, "pt": null, "qt": null}, "4059": {"from_bus": "2148", "to_bus": "2147", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.847281679126818e-13, "qf": null, "pt": null, "qt": null}, "4060": {"from_bus": "2153", "to_bus": "2152", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.25897214832903, "qf": null, "pt": null, "qt": null}, "4061": {"from_bus": "2160", "to_bus": "2159", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.4283739290084437e-12, "qf": null, "pt": null, "qt": null}, "4062": {"from_bus": "2165", "to_bus": "2164", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -37.93713726184776, "qf": null, "pt": null, "qt": null}, "4063": {"from_bus": "2168", "to_bus": "2167", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -36.49421942655909, "qf": null, "pt": null, "qt": null}, "4064": {"from_bus": "2171", "to_bus": "2170", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.50000000000049, "qf": null, "pt": null, "qt": null}, "4065": {"from_bus": "2188", "to_bus": "2187", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.6999999999966087, "qf": null, "pt": null, "qt": null}, "4066": {"from_bus": "2200", "to_bus": "2199", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 6.933778961927285e-13, "qf": null, "pt": null, "qt": null}, "4067": {"from_bus": "2208", "to_bus": "2207", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -75.28542464713493, "qf": null, "pt": null, "qt": null}, "4068": {"from_bus": "2217", "to_bus": "2216", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.591830379150451e-12, "qf": null, "pt": null, "qt": null}, "4069": {"from_bus": "2219", "to_bus": "2218", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.065137089640287e-12, "qf": null, "pt": null, "qt": null}, "4070": {"from_bus": "2223", "to_bus": "2222", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.9259714251622915e-13, "qf": null, "pt": null, "qt": null}, "4071": {"from_bus": "2234", "to_bus": "2233", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -64.33290329445785, "qf": null, "pt": null, "qt": null}, "4072": {"from_bus": "2237", "to_bus": "2236", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.76985544923551, "qf": null, "pt": null, "qt": null}, "4073": {"from_bus": "2243", "to_bus": "2242", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 13.79999999999956, "qf": null, "pt": null, "qt": null}, "4074": {"from_bus": "2249", "to_bus": "2248", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.9612271291240156e-12, "qf": null, "pt": null, "qt": null}, "4075": {"from_bus": "2251", "to_bus": "2250", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.3912827405285926e-12, "qf": null, "pt": null, "qt": null}, "4076": {"from_bus": "2259", "to_bus": "2258", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -38.79963421745229, "qf": null, "pt": null, "qt": null}, "4077": {"from_bus": "2268", "to_bus": "2267", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.110806224065347e-13, "qf": null, "pt": null, "qt": null}, "4078": {"from_bus": "2273", "to_bus": "2272", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.396861928077297, "qf": null, "pt": null, "qt": null}, "4079": {"from_bus": "2277", "to_bus": "2276", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -3.576815821061142e-13, "qf": null, "pt": null, "qt": null}, "4080": {"from_bus": "2299", "to_bus": "2298", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.346418491348644, "qf": null, "pt": null, "qt": null}, "4081": {"from_bus": "2314", "to_bus": "2313", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.479803733381835, "qf": null, "pt": null, "qt": null}, "4082": {"from_bus": "2331", "to_bus": "2330", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.69216677449759, "qf": null, "pt": null, "qt": null}, "4083": {"from_bus": "2335", "to_bus": "2334", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 38.51985285484932, "qf": null, "pt": null, "qt": null}, "4084": {"from_bus": "2340", "to_bus": "2339", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 80.79874627489717, "qf": null, "pt": null, "qt": null}, "4085": {"from_bus": "2346", "to_bus": "2345", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -24.792166774492085, "qf": null, "pt": null, "qt": null}, "4086": {"from_bus": "2352", "to_bus": "2351", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.909548468559834, "qf": null, "pt": null, "qt": null}, "4087": {"from_bus": "2360", "to_bus": "2359", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.9099897249551037e-13, "qf": null, "pt": null, "qt": null}, "4088": {"from_bus": "2367", "to_bus": "2366", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.714056697533608e-12, "qf": null, "pt": null, "qt": null}, "4089": {"from_bus": "2376", "to_bus": "2375", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.7957350451163963e-12, "qf": null, "pt": null, "qt": null}, "4090": {"from_bus": "2378", "to_bus": "2377", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.557641819663467e-12, "qf": null, "pt": null, "qt": null}, "4091": {"from_bus": "2432", "to_bus": "2431", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.907291772989886, "qf": null, "pt": null, "qt": null}, "4092": {"from_bus": "2444", "to_bus": "2443", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -130.89798460803917, "qf": null, "pt": null, "qt": null}, "4093": {"from_bus": "2452", "to_bus": "2451", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 24.048491950632926, "qf": null, "pt": null, "qt": null}, "4094": {"from_bus": "2457", "to_bus": "2456", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -6.600000000004953, "qf": null, "pt": null, "qt": null}, "4095": {"from_bus": "2460", "to_bus": "2459", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -26.99147523265037, "qf": null, "pt": null, "qt": null}, "4096": {"from_bus": "2465", "to_bus": "2464", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.1126373197489798e-13, "qf": null, "pt": null, "qt": null}, "4097": {"from_bus": "2471", "to_bus": "2470", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.829518087419732, "qf": null, "pt": null, "qt": null}, "4098": {"from_bus": "2482", "to_bus": "2481", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -1.6267814539106828e-12, "qf": null, "pt": null, "qt": null}, "4099": {"from_bus": "2489", "to_bus": "2488", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.2746291323738, "qf": null, "pt": null, "qt": null}, "4100": {"from_bus": "2493", "to_bus": "2492", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -22.980137128801275, "qf": null, "pt": null, "qt": null}, "4101": {"from_bus": "2498", "to_bus": "2497", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -70.9694080165013, "qf": null, "pt": null, "qt": null}, "4102": {"from_bus": "2509", "to_bus": "2508", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -15.399999999989852, "qf": null, "pt": null, "qt": null}, "4103": {"from_bus": "2513", "to_bus": "2512", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -0.43599426811562114, "qf": null, "pt": null, "qt": null}, "4104": {"from_bus": "2516", "to_bus": "2515", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 35.82514332843936, "qf": null, "pt": null, "qt": null}, "4105": {"from_bus": "2524", "to_bus": "2523", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.7803735994168073, "qf": null, "pt": null, "qt": null}, "4106": {"from_bus": "2526", "to_bus": "2525", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.337900384137579e-12, "qf": null, "pt": null, "qt": null}, "4107": {"from_bus": "2550", "to_bus": "2549", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.273965545907585e-13, "qf": null, "pt": null, "qt": null}, "4108": {"from_bus": "2579", "to_bus": "2578", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.2612271121102614, "qf": null, "pt": null, "qt": null}, "4109": {"from_bus": "2581", "to_bus": "2580", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -62.50356387078606, "qf": null, "pt": null, "qt": null}, "4110": {"from_bus": "2586", "to_bus": "2585", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.4579234113251487, "qf": null, "pt": null, "qt": null}, "4111": {"from_bus": "2589", "to_bus": "2588", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 66.37428097623022, "qf": null, "pt": null, "qt": null}, "4112": {"from_bus": "2597", "to_bus": "2596", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 2.8372293662568056e-12, "qf": null, "pt": null, "qt": null}, "4113": {"from_bus": "2605", "to_bus": "2604", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.041155080711607e-12, "qf": null, "pt": null, "qt": null}, "4114": {"from_bus": "2609", "to_bus": "2608", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 19.808756077747645, "qf": null, "pt": null, "qt": null}, "4115": {"from_bus": "2619", "to_bus": "2618", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.74338413991266, "qf": null, "pt": null, "qt": null}, "4116": {"from_bus": "2629", "to_bus": "2628", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.727159248577515, "qf": null, "pt": null, "qt": null}, "4117": {"from_bus": "2667", "to_bus": "2666", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 5.036724206737155e-12, "qf": null, "pt": null, "qt": null}, "4118": {"from_bus": "2669", "to_bus": "2668", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -43.46898136571132, "qf": null, "pt": null, "qt": null}, "4119": {"from_bus": "2671", "to_bus": "2670", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.32740441912745, "qf": null, "pt": null, "qt": null}, "4120": {"from_bus": "2687", "to_bus": "2686", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -16.103138071923315, "qf": null, "pt": null, "qt": null}, "4121": {"from_bus": "2701", "to_bus": "2700", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 15.869843989889832, "qf": null, "pt": null, "qt": null}, "4122": {"from_bus": "2713", "to_bus": "2712", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.95467924575348, "qf": null, "pt": null, "qt": null}, "4123": {"from_bus": "2718", "to_bus": "2717", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.848673675261786, "qf": null, "pt": null, "qt": null}, "4124": {"from_bus": "2738", "to_bus": "2737", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -57.50331514408904, "qf": null, "pt": null, "qt": null}, "4125": {"from_bus": "2740", "to_bus": "2739", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -2.8500299376411298, "qf": null, "pt": null, "qt": null}, "4126": {"from_bus": "2755", "to_bus": "2754", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 42.670713665658354, "qf": null, "pt": null, "qt": null}, "4127": {"from_bus": "2770", "to_bus": "2769", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 61.332060443364945, "qf": null, "pt": null, "qt": null}, "4128": {"from_bus": "2771", "to_bus": "2770", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -5.571686378786075, "qf": null, "pt": null, "qt": null}, "4129": {"from_bus": "2780", "to_bus": "2779", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.535947153151152, "qf": null, "pt": null, "qt": null}, "4130": {"from_bus": "2787", "to_bus": "2786", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 3.6999999999990796, "qf": null, "pt": null, "qt": null}, "4131": {"from_bus": "2807", "to_bus": "2806", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 14.099999999994495, "qf": null, "pt": null, "qt": null}, "4132": {"from_bus": "2812", "to_bus": "2810", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 58.776958714405716, "qf": null, "pt": null, "qt": null}, "4133": {"from_bus": "2810", "to_bus": "2811", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -58.68408325499419, "qf": null, "pt": null, "qt": null}, "4134": {"from_bus": "2831", "to_bus": "2830", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.9722115700699804, "qf": null, "pt": null, "qt": null}, "4135": {"from_bus": "2855", "to_bus": "2854", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -52.064995638922376, "qf": null, "pt": null, "qt": null}, "4136": {"from_bus": "2858", "to_bus": "2857", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -10.997065093063881, "qf": null, "pt": null, "qt": null}, "4137": {"from_bus": "2873", "to_bus": "2872", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 20.28994386079905, "qf": null, "pt": null, "qt": null}, "4138": {"from_bus": "2879", "to_bus": "2878", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 7.044094439143047, "qf": null, "pt": null, "qt": null}, "4139": {"from_bus": "3000", "to_bus": "2999", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 4.675524245149481, "qf": null, "pt": null, "qt": null}, "4140": {"from_bus": "2928", "to_bus": "2927", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -85.7286471662061, "qf": null, "pt": null, "qt": null}, "4141": {"from_bus": "2930", "to_bus": "2929", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 8.629053280366032, "qf": null, "pt": null, "qt": null}, "4142": {"from_bus": "2948", "to_bus": "2947", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 54.536135417660404, "qf": null, "pt": null, "qt": null}, "4143": {"from_bus": "2969", "to_bus": "2968", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -7.451632437384902, "qf": null, "pt": null, "qt": null}, "4144": {"from_bus": "2973", "to_bus": "2972", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -27.280912120094957, "qf": null, "pt": null, "qt": null}, "4145": {"from_bus": "2985", "to_bus": "2984", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -35.19999999999586, "qf": null, "pt": null, "qt": null}, "4146": {"from_bus": "2990", "to_bus": "2989", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 39.83357757542044, "qf": null, "pt": null, "qt": null}, "4147": {"from_bus": "2995", "to_bus": "2994", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -51.513777758185086, "qf": null, "pt": null, "qt": null}, "4148": {"from_bus": "2698", "to_bus": "2697", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 0.6697082376715844, "qf": null, "pt": null, "qt": null}, "4149": {"from_bus": "2915", "to_bus": "2914", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 21.450887573963772, "qf": null, "pt": null, "qt": null}, "4150": {"from_bus": "2912", "to_bus": "2911", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 22.391873384728363, "qf": null, "pt": null, "qt": null}, "4151": {"from_bus": "2778", "to_bus": "2777", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -9.99079717005168, "qf": null, "pt": null, "qt": null}, "4152": {"from_bus": "2980", "to_bus": "2979", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -30.209652331310316, "qf": null, "pt": null, "qt": null}, "4153": {"from_bus": "2953", "to_bus": "2952", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 33.98352798513711, "qf": null, "pt": null, "qt": null}, "4154": {"from_bus": "2992", "to_bus": "2991", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 25.665054277871896, "qf": null, "pt": null, "qt": null}, "4155": {"from_bus": "2935", "to_bus": "2934", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.0821320170804357e-11, "qf": null, "pt": null, "qt": null}, "4156": {"from_bus": "2826", "to_bus": "2825", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -8.238761574447013, "qf": null, "pt": null, "qt": null}, "4157": {"from_bus": "2721", "to_bus": "2720", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 26.2227566075723, "qf": null, "pt": null, "qt": null}, "4158": {"from_bus": "2888", "to_bus": "2887", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.422756607571072, "qf": null, "pt": null, "qt": null}, "4159": {"from_bus": "2835", "to_bus": "2834", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -34.98148511580941, "qf": null, "pt": null, "qt": null}, "4160": {"from_bus": "223", "to_bus": "222", "resistance": 1e-05, "reactance": 6e-05, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 581.0, "rating_short_term": 581.0, "rating_emergency": 581.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": 1.0715449884936992e-11, "qf": null, "pt": null, "qt": null}, "4161": {"from_bus": "2179", "to_bus": "2178", "resistance": 8e-05, "reactance": 0.00083, "charging_susceptance": 0.0, "branch_type": "line", "rating_long_term": 208.0, "rating_short_term": 208.0, "rating_emergency": 208.0, "in_service": true, "angle_diff_min": -30.0, "angle_diff_max": 30.0, "pf": -19.599999999995003, "qf": null, "pt": null, "qt": null}}, "contingency": {"1": {"branch_contingency": "1"}, "2": {"branch_contingency": "2"}, "3": {"branch_contingency": "3"}, "4": {"branch_contingency": "4"}, "5": {"branch_contingency": "5"}, "7": {"branch_contingency": "7"}, "8": {"branch_contingency": "8"}, "10": {"branch_contingency": "10"}, "11": {"branch_contingency": "11"}, "12": {"branch_contingency": "12"}, "13": {"branch_contingency": "13"}, "14": {"branch_contingency": "14"}, "15": {"branch_contingency": "15"}, "16": {"branch_contingency": "16"}, "17": {"branch_contingency": "17"}, "18": {"branch_contingency": "18"}, "19": {"branch_contingency": "19"}, "20": {"branch_contingency": "20"}, "21": {"branch_contingency": "21"}, "22": {"branch_contingency": "22"}, "23": {"branch_contingency": "23"}, "24": {"branch_contingency": "24"}, "25": {"branch_contingency": "25"}, "26": {"branch_contingency": "26"}, "27": {"branch_contingency": "27"}, "28": {"branch_contingency": "28"}, "29": {"branch_contingency": "29"}, "30": {"branch_contingency": "30"}, "31": {"branch_contingency": "31"}, "32": {"branch_contingency": "32"}, "33": {"branch_contingency": "33"}, "35": {"branch_contingency": "35"}, "36": {"branch_contingency": "36"}, "37": {"branch_contingency": "37"}, "38": {"branch_contingency": "38"}, "39": {"branch_contingency": "39"}, "40": {"branch_contingency": "40"}, "41": {"branch_contingency": "41"}, "42": {"branch_contingency": "42"}, "43": {"branch_contingency": "43"}, "44": {"branch_contingency": "44"}, "45": {"branch_contingency": "45"}, "46": {"branch_contingency": "46"}, "47": {"branch_contingency": "47"}, "48": {"branch_contingency": "48"}, "49": {"branch_contingency": "49"}, "50": {"branch_contingency": "50"}, "51": {"branch_contingency": "51"}, "52": {"branch_contingency": "52"}, "53": {"branch_contingency": "53"}, "54": {"branch_contingency": "54"}, "55": {"branch_contingency": "55"}, "56": {"branch_contingency": "56"}, "57": {"branch_contingency": "57"}, "58": {"branch_contingency": "58"}, "59": {"branch_contingency": "59"}, "60": {"branch_contingency": "60"}, "61": {"branch_contingency": "61"}, "62": {"branch_contingency": "62"}, "63": {"branch_contingency": "63"}, "64": {"branch_contingency": "64"}, "65": {"branch_contingency": "65"}, "66": {"branch_contingency": "66"}, "67": {"branch_contingency": "67"}, "68": {"branch_contingency": "68"}, "69": {"branch_contingency": "69"}, "70": {"branch_contingency": "70"}, "71": {"branch_contingency": "71"}, "72": {"branch_contingency": "72"}, "73": {"branch_contingency": "73"}, "74": {"branch_contingency": "74"}, "75": {"branch_contingency": "75"}, "76": {"branch_contingency": "76"}, "77": {"branch_contingency": "77"}, "78": {"branch_contingency": "78"}, "79": {"branch_contingency": "79"}, "80": {"branch_contingency": "80"}, "81": {"branch_contingency": "81"}, "82": {"branch_contingency": "82"}, "83": {"branch_contingency": "83"}, "84": {"branch_contingency": "84"}, "85": {"branch_contingency": "85"}, "86": {"branch_contingency": "86"}, "87": {"branch_contingency": "87"}, "88": {"branch_contingency": "88"}, "89": {"branch_contingency": "89"}, "90": {"branch_contingency": "90"}, "91": {"branch_contingency": "91"}, "92": {"branch_contingency": "92"}, "93": {"branch_contingency": "93"}, "95": {"branch_contingency": "95"}, "97": {"branch_contingency": "97"}, "98": {"branch_contingency": "98"}, "99": {"branch_contingency": "99"}, "100": {"branch_contingency": "100"}, "101": {"branch_contingency": "101"}, "102": {"branch_contingency": "102"}, "103": {"branch_contingency": "103"}, "104": {"branch_contingency": "104"}, "105": {"branch_contingency": "105"}, "106": {"branch_contingency": "106"}, "107": {"branch_contingency": "107"}, "108": {"branch_contingency": "108"}, "109": {"branch_contingency": "109"}, "110": {"branch_contingency": "110"}, "111": {"branch_contingency": "111"}, "112": {"branch_contingency": "112"}, "113": {"branch_contingency": "113"}, "115": {"branch_contingency": "115"}, "116": {"branch_contingency": "116"}, "117": {"branch_contingency": "117"}, "119": {"branch_contingency": "119"}, "120": {"branch_contingency": "120"}, "121": {"branch_contingency": "121"}, "122": {"branch_contingency": "122"}, "123": {"branch_contingency": "123"}, "124": {"branch_contingency": "124"}, "125": {"branch_contingency": "125"}, "126": {"branch_contingency": "126"}, "127": {"branch_contingency": "127"}, "128": {"branch_contingency": "128"}, "129": {"branch_contingency": "129"}, "130": {"branch_contingency": "130"}, "131": {"branch_contingency": "131"}, "132": {"branch_contingency": "132"}, "133": {"branch_contingency": "133"}, "134": {"branch_contingency": "134"}, "135": {"branch_contingency": "135"}, "136": {"branch_contingency": "136"}, "137": {"branch_contingency": "137"}, "138": {"branch_contingency": "138"}, "144": {"branch_contingency": "144"}, "145": {"branch_contingency": "145"}, "146": {"branch_contingency": "146"}, "147": {"branch_contingency": "147"}, "148": {"branch_contingency": "148"}, "150": {"branch_contingency": "150"}, "151": {"branch_contingency": "151"}, "152": {"branch_contingency": "152"}, "153": {"branch_contingency": "153"}, "155": {"branch_contingency": "155"}, "156": {"branch_contingency": "156"}, "157": {"branch_contingency": "157"}, "158": {"branch_contingency": "158"}, "159": {"branch_contingency": "159"}, "160": {"branch_contingency": "160"}, "161": {"branch_contingency": "161"}, "162": {"branch_contingency": "162"}, "163": {"branch_contingency": "163"}, "164": {"branch_contingency": "164"}, "165": {"branch_contingency": "165"}, "166": {"branch_contingency": "166"}, "167": {"branch_contingency": "167"}, "169": {"branch_contingency": "169"}, "170": {"branch_contingency": "170"}, "171": {"branch_contingency": "171"}, "173": {"branch_contingency": "173"}, "174": {"branch_contingency": "174"}, "177": {"branch_contingency": "177"}, "178": {"branch_contingency": "178"}, "179": {"branch_contingency": "179"}, "180": {"branch_contingency": "180"}, "181": {"branch_contingency": "181"}, "182": {"branch_contingency": "182"}, "183": {"branch_contingency": "183"}, "184": {"branch_contingency": "184"}, "185": {"branch_contingency": "185"}, "186": {"branch_contingency": "186"}, "187": {"branch_contingency": "187"}, "188": {"branch_contingency": "188"}, "189": {"branch_contingency": "189"}, "190": {"branch_contingency": "190"}, "191": {"branch_contingency": "191"}, "192": {"branch_contingency": "192"}, "193": {"branch_contingency": "193"}, "194": {"branch_contingency": "194"}, "195": {"branch_contingency": "195"}, "196": {"branch_contingency": "196"}, "197": {"branch_contingency": "197"}, "198": {"branch_contingency": "198"}, "199": {"branch_contingency": "199"}, "200": {"branch_contingency": "200"}, "201": {"branch_contingency": "201"}, "202": {"branch_contingency": "202"}, "204": {"branch_contingency": "204"}, "205": {"branch_contingency": "205"}, "207": {"branch_contingency": "207"}, "209": {"branch_contingency": "209"}, "210": {"branch_contingency": "210"}, "211": {"branch_contingency": "211"}, "212": {"branch_contingency": "212"}, "213": {"branch_contingency": "213"}, "214": {"branch_contingency": "214"}, "215": {"branch_contingency": "215"}, "216": {"branch_contingency": "216"}, "217": {"branch_contingency": "217"}, "218": {"branch_contingency": "218"}, "219": {"branch_contingency": "219"}, "220": {"branch_contingency": "220"}, "221": {"branch_contingency": "221"}, "222": {"branch_contingency": "222"}, "223": {"branch_contingency": "223"}, "224": {"branch_contingency": "224"}, "225": {"branch_contingency": "225"}, "226": {"branch_contingency": "226"}, "229": {"branch_contingency": "229"}, "230": {"branch_contingency": "230"}, "233": {"branch_contingency": "233"}, "234": {"branch_contingency": "234"}, "236": {"branch_contingency": "236"}, "238": {"branch_contingency": "238"}, "240": {"branch_contingency": "240"}, "241": {"branch_contingency": "241"}, "242": {"branch_contingency": "242"}, "243": {"branch_contingency": "243"}, "247": {"branch_contingency": "247"}, "248": {"branch_contingency": "248"}, "250": {"branch_contingency": "250"}, "251": {"branch_contingency": "251"}, "252": {"branch_contingency": "252"}, "259": {"branch_contingency": "259"}, "260": {"branch_contingency": "260"}, "270": {"branch_contingency": "270"}, "271": {"branch_contingency": "271"}, "272": {"branch_contingency": "272"}, "273": {"branch_contingency": "273"}, "275": {"branch_contingency": "275"}, "276": {"branch_contingency": "276"}, "277": {"branch_contingency": "277"}, "278": {"branch_contingency": "278"}, "279": {"branch_contingency": "279"}, "280": {"branch_contingency": "280"}, "281": {"branch_contingency": "281"}, "282": {"branch_contingency": "282"}, "283": {"branch_contingency": "283"}, "284": {"branch_contingency": "284"}, "285": {"branch_contingency": "285"}, "286": {"branch_contingency": "286"}, "287": {"branch_contingency": "287"}, "288": {"branch_contingency": "288"}, "289": {"branch_contingency": "289"}, "290": {"branch_contingency": "290"}, "291": {"branch_contingency": "291"}, "292": {"branch_contingency": "292"}, "293": {"branch_contingency": "293"}, "297": {"branch_contingency": "297"}, "298": {"branch_contingency": "298"}, "299": {"branch_contingency": "299"}, "300": {"branch_contingency": "300"}, "301": {"branch_contingency": "301"}, "302": {"branch_contingency": "302"}, "303": {"branch_contingency": "303"}, "304": {"branch_contingency": "304"}, "309": {"branch_contingency": "309"}, "310": {"branch_contingency": "310"}, "311": {"branch_contingency": "311"}, "312": {"branch_contingency": "312"}, "313": {"branch_contingency": "313"}, "314": {"branch_contingency": "314"}, "315": {"branch_contingency": "315"}, "316": {"branch_contingency": "316"}, "317": {"branch_contingency": "317"}, "318": {"branch_contingency": "318"}, "319": {"branch_contingency": "319"}, "320": {"branch_contingency": "320"}, "321": {"branch_contingency": "321"}, "322": {"branch_contingency": "322"}, "323": {"branch_contingency": "323"}, "324": {"branch_contingency": "324"}, "325": {"branch_contingency": "325"}, "326": {"branch_contingency": "326"}, "327": {"branch_contingency": "327"}, "328": {"branch_contingency": "328"}, "329": {"branch_contingency": "329"}, "330": {"branch_contingency": "330"}, "331": {"branch_contingency": "331"}, "332": {"branch_contingency": "332"}, "333": {"branch_contingency": "333"}, "334": {"branch_contingency": "334"}, "335": {"branch_contingency": "335"}, "336": {"branch_contingency": "336"}, "337": {"branch_contingency": "337"}, "338": {"branch_contingency": "338"}, "339": {"branch_contingency": "339"}, "340": {"branch_contingency": "340"}, "341": {"branch_contingency": "341"}, "342": {"branch_contingency": "342"}, "343": {"branch_contingency": "343"}, "344": {"branch_contingency": "344"}, "345": {"branch_contingency": "345"}, "346": {"branch_contingency": "346"}, "347": {"branch_contingency": "347"}, "348": {"branch_contingency": "348"}, "349": {"branch_contingency": "349"}, "350": {"branch_contingency": "350"}, "351": {"branch_contingency": "351"}, "352": {"branch_contingency": "352"}, "353": {"branch_contingency": "353"}, "354": {"branch_contingency": "354"}, "355": {"branch_contingency": "355"}, "356": {"branch_contingency": "356"}, "357": {"branch_contingency": "357"}, "358": {"branch_contingency": "358"}, "359": {"branch_contingency": "359"}, "360": {"branch_contingency": "360"}, "361": {"branch_contingency": "361"}, "370": {"branch_contingency": "370"}, "377": {"branch_contingency": "377"}, "378": {"branch_contingency": "378"}, "379": {"branch_contingency": "379"}, "380": {"branch_contingency": "380"}, "381": {"branch_contingency": "381"}, "382": {"branch_contingency": "382"}, "383": {"branch_contingency": "383"}, "387": {"branch_contingency": "387"}, "393": {"branch_contingency": "393"}, "394": {"branch_contingency": "394"}, "395": {"branch_contingency": "395"}, "396": {"branch_contingency": "396"}, "397": {"branch_contingency": "397"}, "398": {"branch_contingency": "398"}, "405": {"branch_contingency": "405"}, "414": {"branch_contingency": "414"}, "415": {"branch_contingency": "415"}, "416": {"branch_contingency": "416"}, "417": {"branch_contingency": "417"}, "418": {"branch_contingency": "418"}, "419": {"branch_contingency": "419"}, "422": {"branch_contingency": "422"}, "423": {"branch_contingency": "423"}, "424": {"branch_contingency": "424"}, "425": {"branch_contingency": "425"}, "426": {"branch_contingency": "426"}, "427": {"branch_contingency": "427"}, "428": {"branch_contingency": "428"}, "429": {"branch_contingency": "429"}, "430": {"branch_contingency": "430"}, "431": {"branch_contingency": "431"}, "432": {"branch_contingency": "432"}, "434": {"branch_contingency": "434"}, "435": {"branch_contingency": "435"}, "437": {"branch_contingency": "437"}, "438": {"branch_contingency": "438"}, "439": {"branch_contingency": "439"}, "440": {"branch_contingency": "440"}, "441": {"branch_contingency": "441"}, "442": {"branch_contingency": "442"}, "443": {"branch_contingency": "443"}, "445": {"branch_contingency": "445"}, "446": {"branch_contingency": "446"}, "447": {"branch_contingency": "447"}, "450": {"branch_contingency": "450"}, "451": {"branch_contingency": "451"}, "452": {"branch_contingency": "452"}, "453": {"branch_contingency": "453"}, "454": {"branch_contingency": "454"}, "455": {"branch_contingency": "455"}, "456": {"branch_contingency": "456"}, "457": {"branch_contingency": "457"}, "458": {"branch_contingency": "458"}, "459": {"branch_contingency": "459"}, "460": {"branch_contingency": "460"}, "461": {"branch_contingency": "461"}, "466": {"branch_contingency": "466"}, "467": {"branch_contingency": "467"}, "468": {"branch_contingency": "468"}, "469": {"branch_contingency": "469"}, "472": {"branch_contingency": "472"}, "473": {"branch_contingency": "473"}, "474": {"branch_contingency": "474"}, "475": {"branch_contingency": "475"}, "476": {"branch_contingency": "476"}, "477": {"branch_contingency": "477"}, "478": {"branch_contingency": "478"}, "479": {"branch_contingency": "479"}, "480": {"branch_contingency": "480"}, "484": {"branch_contingency": "484"}, "485": {"branch_contingency": "485"}, "486": {"branch_contingency": "486"}, "487": {"branch_contingency": "487"}, "489": {"branch_contingency": "489"}, "490": {"branch_contingency": "490"}, "491": {"branch_contingency": "491"}, "492": {"branch_contingency": "492"}, "493": {"branch_contingency": "493"}, "494": {"branch_contingency": "494"}, "495": {"branch_contingency": "495"}, "496": {"branch_contingency": "496"}, "497": {"branch_contingency": "497"}, "498": {"branch_contingency": "498"}, "499": {"branch_contingency": "499"}, "500": {"branch_contingency": "500"}, "501": {"branch_contingency": "501"}, "502": {"branch_contingency": "502"}, "503": {"branch_contingency": "503"}, "504": {"branch_contingency": "504"}, "505": {"branch_contingency": "505"}, "506": {"branch_contingency": "506"}, "507": {"branch_contingency": "507"}, "508": {"branch_contingency": "508"}, "509": {"branch_contingency": "509"}, "510": {"branch_contingency": "510"}, "516": {"branch_contingency": "516"}, "521": {"branch_contingency": "521"}, "523": {"branch_contingency": "523"}, "524": {"branch_contingency": "524"}, "525": {"branch_contingency": "525"}, "526": {"branch_contingency": "526"}, "527": {"branch_contingency": "527"}, "528": {"branch_contingency": "528"}, "529": {"branch_contingency": "529"}, "530": {"branch_contingency": "530"}, "531": {"branch_contingency": "531"}, "532": {"branch_contingency": "532"}, "535": {"branch_contingency": "535"}, "536": {"branch_contingency": "536"}, "537": {"branch_contingency": "537"}, "538": {"branch_contingency": "538"}, "539": {"branch_contingency": "539"}, "540": {"branch_contingency": "540"}, "541": {"branch_contingency": "541"}, "542": {"branch_contingency": "542"}, "543": {"branch_contingency": "543"}, "544": {"branch_contingency": "544"}, "545": {"branch_contingency": "545"}, "546": {"branch_contingency": "546"}, "547": {"branch_contingency": "547"}, "548": {"branch_contingency": "548"}, "549": {"branch_contingency": "549"}, "550": {"branch_contingency": "550"}, "551": {"branch_contingency": "551"}, "552": {"branch_contingency": "552"}, "553": {"branch_contingency": "553"}, "554": {"branch_contingency": "554"}, "555": {"branch_contingency": "555"}, "556": {"branch_contingency": "556"}, "557": {"branch_contingency": "557"}, "558": {"branch_contingency": "558"}, "559": {"branch_contingency": "559"}, "560": {"branch_contingency": "560"}, "561": {"branch_contingency": "561"}, "562": {"branch_contingency": "562"}, "563": {"branch_contingency": "563"}, "564": {"branch_contingency": "564"}, "565": {"branch_contingency": "565"}, "566": {"branch_contingency": "566"}, "567": {"branch_contingency": "567"}, "568": {"branch_contingency": "568"}, "569": {"branch_contingency": "569"}, "570": {"branch_contingency": "570"}, "571": {"branch_contingency": "571"}, "572": {"branch_contingency": "572"}, "573": {"branch_contingency": "573"}, "574": {"branch_contingency": "574"}, "575": {"branch_contingency": "575"}, "576": {"branch_contingency": "576"}, "577": {"branch_contingency": "577"}, "578": {"branch_contingency": "578"}, "579": {"branch_contingency": "579"}, "580": {"branch_contingency": "580"}, "581": {"branch_contingency": "581"}, "582": {"branch_contingency": "582"}, "583": {"branch_contingency": "583"}, "584": {"branch_contingency": "584"}, "585": {"branch_contingency": "585"}, "586": {"branch_contingency": "586"}, "587": {"branch_contingency": "587"}, "588": {"branch_contingency": "588"}, "589": {"branch_contingency": "589"}, "590": {"branch_contingency": "590"}, "591": {"branch_contingency": "591"}, "592": {"branch_contingency": "592"}, "593": {"branch_contingency": "593"}, "594": {"branch_contingency": "594"}, "595": {"branch_contingency": "595"}, "596": {"branch_contingency": "596"}, "597": {"branch_contingency": "597"}, "598": {"branch_contingency": "598"}, "599": {"branch_contingency": "599"}, "600": {"branch_contingency": "600"}, "601": {"branch_contingency": "601"}, "602": {"branch_contingency": "602"}, "603": {"branch_contingency": "603"}, "604": {"branch_contingency": "604"}, "605": {"branch_contingency": "605"}, "607": {"branch_contingency": "607"}, "608": {"branch_contingency": "608"}, "609": {"branch_contingency": "609"}, "610": {"branch_contingency": "610"}, "611": {"branch_contingency": "611"}, "612": {"branch_contingency": "612"}, "613": {"branch_contingency": "613"}, "614": {"branch_contingency": "614"}, "615": {"branch_contingency": "615"}, "617": {"branch_contingency": "617"}, "618": {"branch_contingency": "618"}, "619": {"branch_contingency": "619"}, "620": {"branch_contingency": "620"}, "621": {"branch_contingency": "621"}, "622": {"branch_contingency": "622"}, "623": {"branch_contingency": "623"}, "624": {"branch_contingency": "624"}, "625": {"branch_contingency": "625"}, "626": {"branch_contingency": "626"}, "627": {"branch_contingency": "627"}, "628": {"branch_contingency": "628"}, "629": {"branch_contingency": "629"}, "630": {"branch_contingency": "630"}, "631": {"branch_contingency": "631"}, "632": {"branch_contingency": "632"}, "633": {"branch_contingency": "633"}, "634": {"branch_contingency": "634"}, "635": {"branch_contingency": "635"}, "636": {"branch_contingency": "636"}, "637": {"branch_contingency": "637"}, "638": {"branch_contingency": "638"}, "639": {"branch_contingency": "639"}, "640": {"branch_contingency": "640"}, "641": {"branch_contingency": "641"}, "642": {"branch_contingency": "642"}, "643": {"branch_contingency": "643"}, "644": {"branch_contingency": "644"}, "645": {"branch_contingency": "645"}, "646": {"branch_contingency": "646"}, "647": {"branch_contingency": "647"}, "648": {"branch_contingency": "648"}, "649": {"branch_contingency": "649"}, "650": {"branch_contingency": "650"}, "651": {"branch_contingency": "651"}, "652": {"branch_contingency": "652"}, "653": {"branch_contingency": "653"}, "654": {"branch_contingency": "654"}, "655": {"branch_contingency": "655"}, "656": {"branch_contingency": "656"}, "657": {"branch_contingency": "657"}, "658": {"branch_contingency": "658"}, "659": {"branch_contingency": "659"}, "660": {"branch_contingency": "660"}, "661": {"branch_contingency": "661"}, "662": {"branch_contingency": "662"}, "663": {"branch_contingency": "663"}, "664": {"branch_contingency": "664"}, "665": {"branch_contingency": "665"}, "666": {"branch_contingency": "666"}, "667": {"branch_contingency": "667"}, "668": {"branch_contingency": "668"}, "669": {"branch_contingency": "669"}, "670": {"branch_contingency": "670"}, "671": {"branch_contingency": "671"}, "672": {"branch_contingency": "672"}, "673": {"branch_contingency": "673"}, "674": {"branch_contingency": "674"}, "675": {"branch_contingency": "675"}, "676": {"branch_contingency": "676"}, "677": {"branch_contingency": "677"}, "678": {"branch_contingency": "678"}, "679": {"branch_contingency": "679"}, "680": {"branch_contingency": "680"}, "681": {"branch_contingency": "681"}, "682": {"branch_contingency": "682"}, "683": {"branch_contingency": "683"}, "684": {"branch_contingency": "684"}, "685": {"branch_contingency": "685"}, "686": {"branch_contingency": "686"}, "687": {"branch_contingency": "687"}, "688": {"branch_contingency": "688"}, "689": {"branch_contingency": "689"}, "690": {"branch_contingency": "690"}, "691": {"branch_contingency": "691"}, "692": {"branch_contingency": "692"}, "693": {"branch_contingency": "693"}, "694": {"branch_contingency": "694"}, "695": {"branch_contingency": "695"}, "696": {"branch_contingency": "696"}, "697": {"branch_contingency": "697"}, "698": {"branch_contingency": "698"}, "699": {"branch_contingency": "699"}, "700": {"branch_contingency": "700"}, "701": {"branch_contingency": "701"}, "702": {"branch_contingency": "702"}, "703": {"branch_contingency": "703"}, "704": {"branch_contingency": "704"}, "705": {"branch_contingency": "705"}, "706": {"branch_contingency": "706"}, "707": {"branch_contingency": "707"}, "708": {"branch_contingency": "708"}, "709": {"branch_contingency": "709"}, "710": {"branch_contingency": "710"}, "711": {"branch_contingency": "711"}, "712": {"branch_contingency": "712"}, "713": {"branch_contingency": "713"}, "714": {"branch_contingency": "714"}, "715": {"branch_contingency": "715"}, "716": {"branch_contingency": "716"}, "717": {"branch_contingency": "717"}, "718": {"branch_contingency": "718"}, "719": {"branch_contingency": "719"}, "720": {"branch_contingency": "720"}, "721": {"branch_contingency": "721"}, "722": {"branch_contingency": "722"}, "723": {"branch_contingency": "723"}, "724": {"branch_contingency": "724"}, "725": {"branch_contingency": "725"}, "728": {"branch_contingency": "728"}, "729": {"branch_contingency": "729"}, "730": {"branch_contingency": "730"}, "731": {"branch_contingency": "731"}, "732": {"branch_contingency": "732"}, "733": {"branch_contingency": "733"}, "734": {"branch_contingency": "734"}, "735": {"branch_contingency": "735"}, "736": {"branch_contingency": "736"}, "737": {"branch_contingency": "737"}, "738": {"branch_contingency": "738"}, "739": {"branch_contingency": "739"}, "740": {"branch_contingency": "740"}, "741": {"branch_contingency": "741"}, "742": {"branch_contingency": "742"}, "743": {"branch_contingency": "743"}, "746": {"branch_contingency": "746"}, "747": {"branch_contingency": "747"}, "748": {"branch_contingency": "748"}, "749": {"branch_contingency": "749"}, "750": {"branch_contingency": "750"}, "751": {"branch_contingency": "751"}, "752": {"branch_contingency": "752"}, "753": {"branch_contingency": "753"}, "754": {"branch_contingency": "754"}, "755": {"branch_contingency": "755"}, "756": {"branch_contingency": "756"}, "757": {"branch_contingency": "757"}, "758": {"branch_contingency": "758"}, "759": {"branch_contingency": "759"}, "760": {"branch_contingency": "760"}, "761": {"branch_contingency": "761"}, "762": {"branch_contingency": "762"}, "763": {"branch_contingency": "763"}, "764": {"branch_contingency": "764"}, "766": {"branch_contingency": "766"}, "767": {"branch_contingency": "767"}, "768": {"branch_contingency": "768"}, "769": {"branch_contingency": "769"}, "770": {"branch_contingency": "770"}, "771": {"branch_contingency": "771"}, "772": {"branch_contingency": "772"}, "773": {"branch_contingency": "773"}, "774": {"branch_contingency": "774"}, "775": {"branch_contingency": "775"}, "776": {"branch_contingency": "776"}, "777": {"branch_contingency": "777"}, "778": {"branch_contingency": "778"}, "779": {"branch_contingency": "779"}, "780": {"branch_contingency": "780"}, "781": {"branch_contingency": "781"}, "782": {"branch_contingency": "782"}, "783": {"branch_contingency": "783"}, "784": {"branch_contingency": "784"}, "785": {"branch_contingency": "785"}, "786": {"branch_contingency": "786"}, "787": {"branch_contingency": "787"}, "788": {"branch_contingency": "788"}, "789": {"branch_contingency": "789"}, "790": {"branch_contingency": "790"}, "791": {"branch_contingency": "791"}, "792": {"branch_contingency": "792"}, "793": {"branch_contingency": "793"}, "794": {"branch_contingency": "794"}, "795": {"branch_contingency": "795"}, "796": {"branch_contingency": "796"}, "797": {"branch_contingency": "797"}, "798": {"branch_contingency": "798"}, "799": {"branch_contingency": "799"}, "800": {"branch_contingency": "800"}, "801": {"branch_contingency": "801"}, "802": {"branch_contingency": "802"}, "803": {"branch_contingency": "803"}, "804": {"branch_contingency": "804"}, "805": {"branch_contingency": "805"}, "806": {"branch_contingency": "806"}, "807": {"branch_contingency": "807"}, "808": {"branch_contingency": "808"}, "810": {"branch_contingency": "810"}, "811": {"branch_contingency": "811"}, "812": {"branch_contingency": "812"}, "813": {"branch_contingency": "813"}, "815": {"branch_contingency": "815"}, "816": {"branch_contingency": "816"}, "818": {"branch_contingency": "818"}, "819": {"branch_contingency": "819"}, "821": {"branch_contingency": "821"}, "822": {"branch_contingency": "822"}, "824": {"branch_contingency": "824"}, "825": {"branch_contingency": "825"}, "827": {"branch_contingency": "827"}, "828": {"branch_contingency": "828"}, "829": {"branch_contingency": "829"}, "830": {"branch_contingency": "830"}, "831": {"branch_contingency": "831"}, "832": {"branch_contingency": "832"}, "833": {"branch_contingency": "833"}, "834": {"branch_contingency": "834"}, "835": {"branch_contingency": "835"}, "836": {"branch_contingency": "836"}, "837": {"branch_contingency": "837"}, "838": {"branch_contingency": "838"}, "840": {"branch_contingency": "840"}, "841": {"branch_contingency": "841"}, "842": {"branch_contingency": "842"}, "843": {"branch_contingency": "843"}, "844": {"branch_contingency": "844"}, "845": {"branch_contingency": "845"}, "846": {"branch_contingency": "846"}, "847": {"branch_contingency": "847"}, "848": {"branch_contingency": "848"}, "849": {"branch_contingency": "849"}, "850": {"branch_contingency": "850"}, "851": {"branch_contingency": "851"}, "852": {"branch_contingency": "852"}, "853": {"branch_contingency": "853"}, "854": {"branch_contingency": "854"}, "855": {"branch_contingency": "855"}, "857": {"branch_contingency": "857"}, "858": {"branch_contingency": "858"}, "859": {"branch_contingency": "859"}, "860": {"branch_contingency": "860"}, "861": {"branch_contingency": "861"}, "862": {"branch_contingency": "862"}, "863": {"branch_contingency": "863"}, "864": {"branch_contingency": "864"}, "865": {"branch_contingency": "865"}, "866": {"branch_contingency": "866"}, "867": {"branch_contingency": "867"}, "868": {"branch_contingency": "868"}, "869": {"branch_contingency": "869"}, "870": {"branch_contingency": "870"}, "871": {"branch_contingency": "871"}, "872": {"branch_contingency": "872"}, "873": {"branch_contingency": "873"}, "874": {"branch_contingency": "874"}, "875": {"branch_contingency": "875"}, "877": {"branch_contingency": "877"}, "878": {"branch_contingency": "878"}, "879": {"branch_contingency": "879"}, "880": {"branch_contingency": "880"}, "881": {"branch_contingency": "881"}, "882": {"branch_contingency": "882"}, "883": {"branch_contingency": "883"}, "884": {"branch_contingency": "884"}, "885": {"branch_contingency": "885"}, "886": {"branch_contingency": "886"}, "887": {"branch_contingency": "887"}, "888": {"branch_contingency": "888"}, "889": {"branch_contingency": "889"}, "890": {"branch_contingency": "890"}, "891": {"branch_contingency": "891"}, "892": {"branch_contingency": "892"}, "893": {"branch_contingency": "893"}, "894": {"branch_contingency": "894"}, "895": {"branch_contingency": "895"}, "896": {"branch_contingency": "896"}, "897": {"branch_contingency": "897"}, "898": {"branch_contingency": "898"}, "899": {"branch_contingency": "899"}, "900": {"branch_contingency": "900"}, "901": {"branch_contingency": "901"}, "902": {"branch_contingency": "902"}, "903": {"branch_contingency": "903"}, "904": {"branch_contingency": "904"}, "905": {"branch_contingency": "905"}, "906": {"branch_contingency": "906"}, "907": {"branch_contingency": "907"}, "908": {"branch_contingency": "908"}, "910": {"branch_contingency": "910"}, "911": {"branch_contingency": "911"}, "912": {"branch_contingency": "912"}, "913": {"branch_contingency": "913"}, "914": {"branch_contingency": "914"}, "915": {"branch_contingency": "915"}, "916": {"branch_contingency": "916"}, "917": {"branch_contingency": "917"}, "918": {"branch_contingency": "918"}, "919": {"branch_contingency": "919"}, "920": {"branch_contingency": "920"}, "923": {"branch_contingency": "923"}, "924": {"branch_contingency": "924"}, "925": {"branch_contingency": "925"}, "926": {"branch_contingency": "926"}, "927": {"branch_contingency": "927"}, "928": {"branch_contingency": "928"}, "929": {"branch_contingency": "929"}, "930": {"branch_contingency": "930"}, "931": {"branch_contingency": "931"}, "933": {"branch_contingency": "933"}, "934": {"branch_contingency": "934"}, "935": {"branch_contingency": "935"}, "936": {"branch_contingency": "936"}, "937": {"branch_contingency": "937"}, "938": {"branch_contingency": "938"}, "939": {"branch_contingency": "939"}, "940": {"branch_contingency": "940"}, "941": {"branch_contingency": "941"}, "942": {"branch_contingency": "942"}, "943": {"branch_contingency": "943"}, "944": {"branch_contingency": "944"}, "945": {"branch_contingency": "945"}, "946": {"branch_contingency": "946"}, "947": {"branch_contingency": "947"}, "948": {"branch_contingency": "948"}, "949": {"branch_contingency": "949"}, "950": {"branch_contingency": "950"}, "951": {"branch_contingency": "951"}, "952": {"branch_contingency": "952"}, "953": {"branch_contingency": "953"}, "955": {"branch_contingency": "955"}, "956": {"branch_contingency": "956"}, "957": {"branch_contingency": "957"}, "958": {"branch_contingency": "958"}, "959": {"branch_contingency": "959"}, "960": {"branch_contingency": "960"}, "962": {"branch_contingency": "962"}, "963": {"branch_contingency": "963"}, "965": {"branch_contingency": "965"}, "966": {"branch_contingency": "966"}, "968": {"branch_contingency": "968"}, "969": {"branch_contingency": "969"}, "970": {"branch_contingency": "970"}, "971": {"branch_contingency": "971"}, "972": {"branch_contingency": "972"}, "973": {"branch_contingency": "973"}, "974": {"branch_contingency": "974"}, "975": {"branch_contingency": "975"}, "976": {"branch_contingency": "976"}, "977": {"branch_contingency": "977"}, "978": {"branch_contingency": "978"}, "979": {"branch_contingency": "979"}, "980": {"branch_contingency": "980"}, "981": {"branch_contingency": "981"}, "982": {"branch_contingency": "982"}, "984": {"branch_contingency": "984"}, "985": {"branch_contingency": "985"}, "987": {"branch_contingency": "987"}, "988": {"branch_contingency": "988"}, "989": {"branch_contingency": "989"}, "990": {"branch_contingency": "990"}, "991": {"branch_contingency": "991"}, "992": {"branch_contingency": "992"}, "993": {"branch_contingency": "993"}, "994": {"branch_contingency": "994"}, "996": {"branch_contingency": "996"}, "997": {"branch_contingency": "997"}, "998": {"branch_contingency": "998"}, "999": {"branch_contingency": "999"}, "1000": {"branch_contingency": "1000"}, "1001": {"branch_contingency": "1001"}, "1002": {"branch_contingency": "1002"}, "1003": {"branch_contingency": "1003"}, "1004": {"branch_contingency": "1004"}, "1005": {"branch_contingency": "1005"}, "1006": {"branch_contingency": "1006"}, "1008": {"branch_contingency": "1008"}, "1009": {"branch_contingency": "1009"}, "1010": {"branch_contingency": "1010"}, "1011": {"branch_contingency": "1011"}, "1012": {"branch_contingency": "1012"}, "1013": {"branch_contingency": "1013"}, "1014": {"branch_contingency": "1014"}, "1015": {"branch_contingency": "1015"}, "1016": {"branch_contingency": "1016"}, "1017": {"branch_contingency": "1017"}, "1018": {"branch_contingency": "1018"}, "1019": {"branch_contingency": "1019"}, "1020": {"branch_contingency": "1020"}, "1021": {"branch_contingency": "1021"}, "1022": {"branch_contingency": "1022"}, "1023": {"branch_contingency": "1023"}, "1024": {"branch_contingency": "1024"}, "1028": {"branch_contingency": "1028"}, "1029": {"branch_contingency": "1029"}, "1034": {"branch_contingency": "1034"}, "1039": {"branch_contingency": "1039"}, "1040": {"branch_contingency": "1040"}, "1041": {"branch_contingency": "1041"}, "1042": {"branch_contingency": "1042"}, "1043": {"branch_contingency": "1043"}, "1044": {"branch_contingency": "1044"}, "1045": {"branch_contingency": "1045"}, "1046": {"branch_contingency": "1046"}, "1047": {"branch_contingency": "1047"}, "1050": {"branch_contingency": "1050"}, "1051": {"branch_contingency": "1051"}, "1053": {"branch_contingency": "1053"}, "1055": {"branch_contingency": "1055"}, "1056": {"branch_contingency": "1056"}, "1057": {"branch_contingency": "1057"}, "1058": {"branch_contingency": "1058"}, "1059": {"branch_contingency": "1059"}, "1060": {"branch_contingency": "1060"}, "1061": {"branch_contingency": "1061"}, "1062": {"branch_contingency": "1062"}, "1063": {"branch_contingency": "1063"}, "1064": {"branch_contingency": "1064"}, "1065": {"branch_contingency": "1065"}, "1066": {"branch_contingency": "1066"}, "1067": {"branch_contingency": "1067"}, "1068": {"branch_contingency": "1068"}, "1069": {"branch_contingency": "1069"}, "1070": {"branch_contingency": "1070"}, "1071": {"branch_contingency": "1071"}, "1073": {"branch_contingency": "1073"}, "1074": {"branch_contingency": "1074"}, "1075": {"branch_contingency": "1075"}, "1076": {"branch_contingency": "1076"}, "1077": {"branch_contingency": "1077"}, "1078": {"branch_contingency": "1078"}, "1079": {"branch_contingency": "1079"}, "1080": {"branch_contingency": "1080"}, "1081": {"branch_contingency": "1081"}, "1082": {"branch_contingency": "1082"}, "1083": {"branch_contingency": "1083"}, "1084": {"branch_contingency": "1084"}, "1085": {"branch_contingency": "1085"}, "1086": {"branch_contingency": "1086"}, "1087": {"branch_contingency": "1087"}, "1088": {"branch_contingency": "1088"}, "1091": {"branch_contingency": "1091"}, "1092": {"branch_contingency": "1092"}, "1093": {"branch_contingency": "1093"}, "1094": {"branch_contingency": "1094"}, "1095": {"branch_contingency": "1095"}, "1096": {"branch_contingency": "1096"}, "1098": {"branch_contingency": "1098"}, "1099": {"branch_contingency": "1099"}, "1100": {"branch_contingency": "1100"}, "1103": {"branch_contingency": "1103"}, "1104": {"branch_contingency": "1104"}, "1105": {"branch_contingency": "1105"}, "1106": {"branch_contingency": "1106"}, "1107": {"branch_contingency": "1107"}, "1108": {"branch_contingency": "1108"}, "1109": {"branch_contingency": "1109"}, "1111": {"branch_contingency": "1111"}, "1116": {"branch_contingency": "1116"}, "1117": {"branch_contingency": "1117"}, "1118": {"branch_contingency": "1118"}, "1119": {"branch_contingency": "1119"}, "1120": {"branch_contingency": "1120"}, "1121": {"branch_contingency": "1121"}, "1122": {"branch_contingency": "1122"}, "1123": {"branch_contingency": "1123"}, "1124": {"branch_contingency": "1124"}, "1125": {"branch_contingency": "1125"}, "1126": {"branch_contingency": "1126"}, "1130": {"branch_contingency": "1130"}, "1131": {"branch_contingency": "1131"}, "1132": {"branch_contingency": "1132"}, "1135": {"branch_contingency": "1135"}, "1136": {"branch_contingency": "1136"}, "1137": {"branch_contingency": "1137"}, "1138": {"branch_contingency": "1138"}, "1139": {"branch_contingency": "1139"}, "1140": {"branch_contingency": "1140"}, "1141": {"branch_contingency": "1141"}, "1142": {"branch_contingency": "1142"}, "1143": {"branch_contingency": "1143"}, "1146": {"branch_contingency": "1146"}, "1147": {"branch_contingency": "1147"}, "1148": {"branch_contingency": "1148"}, "1149": {"branch_contingency": "1149"}, "1151": {"branch_contingency": "1151"}, "1152": {"branch_contingency": "1152"}, "1153": {"branch_contingency": "1153"}, "1156": {"branch_contingency": "1156"}, "1159": {"branch_contingency": "1159"}, "1160": {"branch_contingency": "1160"}, "1161": {"branch_contingency": "1161"}, "1162": {"branch_contingency": "1162"}, "1163": {"branch_contingency": "1163"}, "1164": {"branch_contingency": "1164"}, "1169": {"branch_contingency": "1169"}, "1170": {"branch_contingency": "1170"}, "1171": {"branch_contingency": "1171"}, "1173": {"branch_contingency": "1173"}, "1174": {"branch_contingency": "1174"}, "1176": {"branch_contingency": "1176"}, "1178": {"branch_contingency": "1178"}, "1179": {"branch_contingency": "1179"}, "1180": {"branch_contingency": "1180"}, "1182": {"branch_contingency": "1182"}, "1183": {"branch_contingency": "1183"}, "1184": {"branch_contingency": "1184"}, "1185": {"branch_contingency": "1185"}, "1186": {"branch_contingency": "1186"}, "1187": {"branch_contingency": "1187"}, "1188": {"branch_contingency": "1188"}, "1189": {"branch_contingency": "1189"}, "1191": {"branch_contingency": "1191"}, "1193": {"branch_contingency": "1193"}, "1195": {"branch_contingency": "1195"}, "1196": {"branch_contingency": "1196"}, "1198": {"branch_contingency": "1198"}, "1199": {"branch_contingency": "1199"}, "1201": {"branch_contingency": "1201"}, "1202": {"branch_contingency": "1202"}, "1203": {"branch_contingency": "1203"}, "1204": {"branch_contingency": "1204"}, "1205": {"branch_contingency": "1205"}, "1206": {"branch_contingency": "1206"}, "1207": {"branch_contingency": "1207"}, "1211": {"branch_contingency": "1211"}, "1212": {"branch_contingency": "1212"}, "1213": {"branch_contingency": "1213"}, "1214": {"branch_contingency": "1214"}, "1217": {"branch_contingency": "1217"}, "1218": {"branch_contingency": "1218"}, "1219": {"branch_contingency": "1219"}, "1220": {"branch_contingency": "1220"}, "1221": {"branch_contingency": "1221"}, "1222": {"branch_contingency": "1222"}, "1223": {"branch_contingency": "1223"}, "1224": {"branch_contingency": "1224"}, "1226": {"branch_contingency": "1226"}, "1227": {"branch_contingency": "1227"}, "1228": {"branch_contingency": "1228"}, "1229": {"branch_contingency": "1229"}, "1231": {"branch_contingency": "1231"}, "1232": {"branch_contingency": "1232"}, "1233": {"branch_contingency": "1233"}, "1234": {"branch_contingency": "1234"}, "1235": {"branch_contingency": "1235"}, "1236": {"branch_contingency": "1236"}, "1238": {"branch_contingency": "1238"}, "1240": {"branch_contingency": "1240"}, "1241": {"branch_contingency": "1241"}, "1243": {"branch_contingency": "1243"}, "1244": {"branch_contingency": "1244"}, "1245": {"branch_contingency": "1245"}, "1247": {"branch_contingency": "1247"}, "1248": {"branch_contingency": "1248"}, "1251": {"branch_contingency": "1251"}, "1253": {"branch_contingency": "1253"}, "1254": {"branch_contingency": "1254"}, "1258": {"branch_contingency": "1258"}, "1259": {"branch_contingency": "1259"}, "1261": {"branch_contingency": "1261"}, "1262": {"branch_contingency": "1262"}, "1263": {"branch_contingency": "1263"}, "1264": {"branch_contingency": "1264"}, "1265": {"branch_contingency": "1265"}, "1266": {"branch_contingency": "1266"}, "1267": {"branch_contingency": "1267"}, "1268": {"branch_contingency": "1268"}, "1269": {"branch_contingency": "1269"}, "1271": {"branch_contingency": "1271"}, "1275": {"branch_contingency": "1275"}, "1276": {"branch_contingency": "1276"}, "1277": {"branch_contingency": "1277"}, "1278": {"branch_contingency": "1278"}, "1279": {"branch_contingency": "1279"}, "1280": {"branch_contingency": "1280"}, "1281": {"branch_contingency": "1281"}, "1282": {"branch_contingency": "1282"}, "1283": {"branch_contingency": "1283"}, "1285": {"branch_contingency": "1285"}, "1286": {"branch_contingency": "1286"}, "1287": {"branch_contingency": "1287"}, "1288": {"branch_contingency": "1288"}, "1290": {"branch_contingency": "1290"}, "1293": {"branch_contingency": "1293"}, "1297": {"branch_contingency": "1297"}, "1298": {"branch_contingency": "1298"}, "1304": {"branch_contingency": "1304"}, "1309": {"branch_contingency": "1309"}, "1310": {"branch_contingency": "1310"}, "1312": {"branch_contingency": "1312"}, "1313": {"branch_contingency": "1313"}, "1314": {"branch_contingency": "1314"}, "1315": {"branch_contingency": "1315"}, "1317": {"branch_contingency": "1317"}, "1318": {"branch_contingency": "1318"}, "1319": {"branch_contingency": "1319"}, "1321": {"branch_contingency": "1321"}, "1322": {"branch_contingency": "1322"}, "1324": {"branch_contingency": "1324"}, "1326": {"branch_contingency": "1326"}, "1327": {"branch_contingency": "1327"}, "1328": {"branch_contingency": "1328"}, "1329": {"branch_contingency": "1329"}, "1330": {"branch_contingency": "1330"}, "1334": {"branch_contingency": "1334"}, "1336": {"branch_contingency": "1336"}, "1337": {"branch_contingency": "1337"}, "1338": {"branch_contingency": "1338"}, "1339": {"branch_contingency": "1339"}, "1340": {"branch_contingency": "1340"}, "1341": {"branch_contingency": "1341"}, "1342": {"branch_contingency": "1342"}, "1343": {"branch_contingency": "1343"}, "1345": {"branch_contingency": "1345"}, "1348": {"branch_contingency": "1348"}, "1349": {"branch_contingency": "1349"}, "1350": {"branch_contingency": "1350"}, "1352": {"branch_contingency": "1352"}, "1353": {"branch_contingency": "1353"}, "1354": {"branch_contingency": "1354"}, "1355": {"branch_contingency": "1355"}, "1356": {"branch_contingency": "1356"}, "1357": {"branch_contingency": "1357"}, "1358": {"branch_contingency": "1358"}, "1359": {"branch_contingency": "1359"}, "1360": {"branch_contingency": "1360"}, "1363": {"branch_contingency": "1363"}, "1364": {"branch_contingency": "1364"}, "1365": {"branch_contingency": "1365"}, "1366": {"branch_contingency": "1366"}, "1367": {"branch_contingency": "1367"}, "1370": {"branch_contingency": "1370"}, "1371": {"branch_contingency": "1371"}, "1372": {"branch_contingency": "1372"}, "1373": {"branch_contingency": "1373"}, "1374": {"branch_contingency": "1374"}, "1375": {"branch_contingency": "1375"}, "1377": {"branch_contingency": "1377"}, "1378": {"branch_contingency": "1378"}, "1379": {"branch_contingency": "1379"}, "1380": {"branch_contingency": "1380"}, "1381": {"branch_contingency": "1381"}, "1382": {"branch_contingency": "1382"}, "1383": {"branch_contingency": "1383"}, "1384": {"branch_contingency": "1384"}, "1385": {"branch_contingency": "1385"}, "1386": {"branch_contingency": "1386"}, "1387": {"branch_contingency": "1387"}, "1388": {"branch_contingency": "1388"}, "1389": {"branch_contingency": "1389"}, "1390": {"branch_contingency": "1390"}, "1391": {"branch_contingency": "1391"}, "1392": {"branch_contingency": "1392"}, "1393": {"branch_contingency": "1393"}, "1394": {"branch_contingency": "1394"}, "1395": {"branch_contingency": "1395"}, "1396": {"branch_contingency": "1396"}, "1398": {"branch_contingency": "1398"}, "1399": {"branch_contingency": "1399"}, "1400": {"branch_contingency": "1400"}, "1401": {"branch_contingency": "1401"}, "1402": {"branch_contingency": "1402"}, "1403": {"branch_contingency": "1403"}, "1404": {"branch_contingency": "1404"}, "1405": {"branch_contingency": "1405"}, "1407": {"branch_contingency": "1407"}, "1408": {"branch_contingency": "1408"}, "1409": {"branch_contingency": "1409"}, "1410": {"branch_contingency": "1410"}, "1411": {"branch_contingency": "1411"}, "1412": {"branch_contingency": "1412"}, "1413": {"branch_contingency": "1413"}, "1414": {"branch_contingency": "1414"}, "1415": {"branch_contingency": "1415"}, "1416": {"branch_contingency": "1416"}, "1417": {"branch_contingency": "1417"}, "1418": {"branch_contingency": "1418"}, "1419": {"branch_contingency": "1419"}, "1420": {"branch_contingency": "1420"}, "1421": {"branch_contingency": "1421"}, "1422": {"branch_contingency": "1422"}, "1423": {"branch_contingency": "1423"}, "1424": {"branch_contingency": "1424"}, "1425": {"branch_contingency": "1425"}, "1426": {"branch_contingency": "1426"}, "1428": {"branch_contingency": "1428"}, "1429": {"branch_contingency": "1429"}, "1430": {"branch_contingency": "1430"}, "1431": {"branch_contingency": "1431"}, "1432": {"branch_contingency": "1432"}, "1433": {"branch_contingency": "1433"}, "1434": {"branch_contingency": "1434"}, "1435": {"branch_contingency": "1435"}, "1436": {"branch_contingency": "1436"}, "1437": {"branch_contingency": "1437"}, "1438": {"branch_contingency": "1438"}, "1440": {"branch_contingency": "1440"}, "1441": {"branch_contingency": "1441"}, "1442": {"branch_contingency": "1442"}, "1444": {"branch_contingency": "1444"}, "1445": {"branch_contingency": "1445"}, "1446": {"branch_contingency": "1446"}, "1447": {"branch_contingency": "1447"}, "1448": {"branch_contingency": "1448"}, "1449": {"branch_contingency": "1449"}, "1450": {"branch_contingency": "1450"}, "1451": {"branch_contingency": "1451"}, "1452": {"branch_contingency": "1452"}, "1459": {"branch_contingency": "1459"}, "1460": {"branch_contingency": "1460"}, "1461": {"branch_contingency": "1461"}, "1462": {"branch_contingency": "1462"}, "1463": {"branch_contingency": "1463"}, "1464": {"branch_contingency": "1464"}, "1465": {"branch_contingency": "1465"}, "1466": {"branch_contingency": "1466"}, "1467": {"branch_contingency": "1467"}, "1468": {"branch_contingency": "1468"}, "1469": {"branch_contingency": "1469"}, "1470": {"branch_contingency": "1470"}, "1471": {"branch_contingency": "1471"}, "1472": {"branch_contingency": "1472"}, "1473": {"branch_contingency": "1473"}, "1474": {"branch_contingency": "1474"}, "1475": {"branch_contingency": "1475"}, "1476": {"branch_contingency": "1476"}, "1477": {"branch_contingency": "1477"}, "1478": {"branch_contingency": "1478"}, "1479": {"branch_contingency": "1479"}, "1480": {"branch_contingency": "1480"}, "1481": {"branch_contingency": "1481"}, "1482": {"branch_contingency": "1482"}, "1483": {"branch_contingency": "1483"}, "1484": {"branch_contingency": "1484"}, "1485": {"branch_contingency": "1485"}, "1486": {"branch_contingency": "1486"}, "1487": {"branch_contingency": "1487"}, "1488": {"branch_contingency": "1488"}, "1489": {"branch_contingency": "1489"}, "1490": {"branch_contingency": "1490"}, "1491": {"branch_contingency": "1491"}, "1492": {"branch_contingency": "1492"}, "1493": {"branch_contingency": "1493"}, "1494": {"branch_contingency": "1494"}, "1495": {"branch_contingency": "1495"}, "1496": {"branch_contingency": "1496"}, "1497": {"branch_contingency": "1497"}, "1498": {"branch_contingency": "1498"}, "1499": {"branch_contingency": "1499"}, "1500": {"branch_contingency": "1500"}, "1501": {"branch_contingency": "1501"}, "1502": {"branch_contingency": "1502"}, "1503": {"branch_contingency": "1503"}, "1504": {"branch_contingency": "1504"}, "1505": {"branch_contingency": "1505"}, "1506": {"branch_contingency": "1506"}, "1507": {"branch_contingency": "1507"}, "1508": {"branch_contingency": "1508"}, "1509": {"branch_contingency": "1509"}, "1510": {"branch_contingency": "1510"}, "1511": {"branch_contingency": "1511"}, "1512": {"branch_contingency": "1512"}, "1513": {"branch_contingency": "1513"}, "1514": {"branch_contingency": "1514"}, "1515": {"branch_contingency": "1515"}, "1516": {"branch_contingency": "1516"}, "1517": {"branch_contingency": "1517"}, "1518": {"branch_contingency": "1518"}, "1519": {"branch_contingency": "1519"}, "1520": {"branch_contingency": "1520"}, "1521": {"branch_contingency": "1521"}, "1522": {"branch_contingency": "1522"}, "1523": {"branch_contingency": "1523"}, "1524": {"branch_contingency": "1524"}, "1525": {"branch_contingency": "1525"}, "1526": {"branch_contingency": "1526"}, "1527": {"branch_contingency": "1527"}, "1528": {"branch_contingency": "1528"}, "1529": {"branch_contingency": "1529"}, "1530": {"branch_contingency": "1530"}, "1531": {"branch_contingency": "1531"}, "1533": {"branch_contingency": "1533"}, "1534": {"branch_contingency": "1534"}, "1535": {"branch_contingency": "1535"}, "1537": {"branch_contingency": "1537"}, "1538": {"branch_contingency": "1538"}, "1540": {"branch_contingency": "1540"}, "1541": {"branch_contingency": "1541"}, "1542": {"branch_contingency": "1542"}, "1543": {"branch_contingency": "1543"}, "1544": {"branch_contingency": "1544"}, "1545": {"branch_contingency": "1545"}, "1546": {"branch_contingency": "1546"}, "1547": {"branch_contingency": "1547"}, "1548": {"branch_contingency": "1548"}, "1549": {"branch_contingency": "1549"}, "1550": {"branch_contingency": "1550"}, "1551": {"branch_contingency": "1551"}, "1552": {"branch_contingency": "1552"}, "1553": {"branch_contingency": "1553"}, "1554": {"branch_contingency": "1554"}, "1555": {"branch_contingency": "1555"}, "1556": {"branch_contingency": "1556"}, "1557": {"branch_contingency": "1557"}, "1558": {"branch_contingency": "1558"}, "1559": {"branch_contingency": "1559"}, "1560": {"branch_contingency": "1560"}, "1561": {"branch_contingency": "1561"}, "1562": {"branch_contingency": "1562"}, "1563": {"branch_contingency": "1563"}, "1564": {"branch_contingency": "1564"}, "1566": {"branch_contingency": "1566"}, "1567": {"branch_contingency": "1567"}, "1568": {"branch_contingency": "1568"}, "1569": {"branch_contingency": "1569"}, "1570": {"branch_contingency": "1570"}, "1571": {"branch_contingency": "1571"}, "1572": {"branch_contingency": "1572"}, "1573": {"branch_contingency": "1573"}, "1574": {"branch_contingency": "1574"}, "1575": {"branch_contingency": "1575"}, "1578": {"branch_contingency": "1578"}, "1579": {"branch_contingency": "1579"}, "1580": {"branch_contingency": "1580"}, "1581": {"branch_contingency": "1581"}, "1582": {"branch_contingency": "1582"}, "1583": {"branch_contingency": "1583"}, "1584": {"branch_contingency": "1584"}, "1585": {"branch_contingency": "1585"}, "1586": {"branch_contingency": "1586"}, "1587": {"branch_contingency": "1587"}, "1588": {"branch_contingency": "1588"}, "1589": {"branch_contingency": "1589"}, "1590": {"branch_contingency": "1590"}, "1593": {"branch_contingency": "1593"}, "1594": {"branch_contingency": "1594"}, "1595": {"branch_contingency": "1595"}, "1596": {"branch_contingency": "1596"}, "1597": {"branch_contingency": "1597"}, "1598": {"branch_contingency": "1598"}, "1599": {"branch_contingency": "1599"}, "1600": {"branch_contingency": "1600"}, "1602": {"branch_contingency": "1602"}, "1603": {"branch_contingency": "1603"}, "1604": {"branch_contingency": "1604"}, "1605": {"branch_contingency": "1605"}, "1606": {"branch_contingency": "1606"}, "1607": {"branch_contingency": "1607"}, "1608": {"branch_contingency": "1608"}, "1609": {"branch_contingency": "1609"}, "1610": {"branch_contingency": "1610"}, "1611": {"branch_contingency": "1611"}, "1612": {"branch_contingency": "1612"}, "1613": {"branch_contingency": "1613"}, "1614": {"branch_contingency": "1614"}, "1615": {"branch_contingency": "1615"}, "1616": {"branch_contingency": "1616"}, "1617": {"branch_contingency": "1617"}, "1618": {"branch_contingency": "1618"}, "1619": {"branch_contingency": "1619"}, "1620": {"branch_contingency": "1620"}, "1621": {"branch_contingency": "1621"}, "1622": {"branch_contingency": "1622"}, "1623": {"branch_contingency": "1623"}, "1624": {"branch_contingency": "1624"}, "1625": {"branch_contingency": "1625"}, "1626": {"branch_contingency": "1626"}, "1627": {"branch_contingency": "1627"}, "1628": {"branch_contingency": "1628"}, "1629": {"branch_contingency": "1629"}, "1630": {"branch_contingency": "1630"}, "1631": {"branch_contingency": "1631"}, "1632": {"branch_contingency": "1632"}, "1633": {"branch_contingency": "1633"}, "1634": {"branch_contingency": "1634"}, "1635": {"branch_contingency": "1635"}, "1636": {"branch_contingency": "1636"}, "1637": {"branch_contingency": "1637"}, "1638": {"branch_contingency": "1638"}, "1639": {"branch_contingency": "1639"}, "1640": {"branch_contingency": "1640"}, "1641": {"branch_contingency": "1641"}, "1642": {"branch_contingency": "1642"}, "1643": {"branch_contingency": "1643"}, "1644": {"branch_contingency": "1644"}, "1645": {"branch_contingency": "1645"}, "1646": {"branch_contingency": "1646"}, "1647": {"branch_contingency": "1647"}, "1648": {"branch_contingency": "1648"}, "1649": {"branch_contingency": "1649"}, "1650": {"branch_contingency": "1650"}, "1651": {"branch_contingency": "1651"}, "1652": {"branch_contingency": "1652"}, "1653": {"branch_contingency": "1653"}, "1654": {"branch_contingency": "1654"}, "1655": {"branch_contingency": "1655"}, "1656": {"branch_contingency": "1656"}, "1657": {"branch_contingency": "1657"}, "1658": {"branch_contingency": "1658"}, "1659": {"branch_contingency": "1659"}, "1660": {"branch_contingency": "1660"}, "1661": {"branch_contingency": "1661"}, "1662": {"branch_contingency": "1662"}, "1664": {"branch_contingency": "1664"}, "1665": {"branch_contingency": "1665"}, "1666": {"branch_contingency": "1666"}, "1667": {"branch_contingency": "1667"}, "1668": {"branch_contingency": "1668"}, "1669": {"branch_contingency": "1669"}, "1670": {"branch_contingency": "1670"}, "1671": {"branch_contingency": "1671"}, "1672": {"branch_contingency": "1672"}, "1673": {"branch_contingency": "1673"}, "1679": {"branch_contingency": "1679"}, "1680": {"branch_contingency": "1680"}, "1681": {"branch_contingency": "1681"}, "1683": {"branch_contingency": "1683"}, "1688": {"branch_contingency": "1688"}, "1689": {"branch_contingency": "1689"}, "1690": {"branch_contingency": "1690"}, "1691": {"branch_contingency": "1691"}, "1692": {"branch_contingency": "1692"}, "1693": {"branch_contingency": "1693"}, "1694": {"branch_contingency": "1694"}, "1695": {"branch_contingency": "1695"}, "1696": {"branch_contingency": "1696"}, "1697": {"branch_contingency": "1697"}, "1698": {"branch_contingency": "1698"}, "1699": {"branch_contingency": "1699"}, "1700": {"branch_contingency": "1700"}, "1701": {"branch_contingency": "1701"}, "1702": {"branch_contingency": "1702"}, "1703": {"branch_contingency": "1703"}, "1704": {"branch_contingency": "1704"}, "1705": {"branch_contingency": "1705"}, "1706": {"branch_contingency": "1706"}, "1707": {"branch_contingency": "1707"}, "1708": {"branch_contingency": "1708"}, "1709": {"branch_contingency": "1709"}, "1710": {"branch_contingency": "1710"}, "1711": {"branch_contingency": "1711"}, "1712": {"branch_contingency": "1712"}, "1713": {"branch_contingency": "1713"}, "1714": {"branch_contingency": "1714"}, "1715": {"branch_contingency": "1715"}, "1716": {"branch_contingency": "1716"}, "1718": {"branch_contingency": "1718"}, "1719": {"branch_contingency": "1719"}, "1720": {"branch_contingency": "1720"}, "1721": {"branch_contingency": "1721"}, "1722": {"branch_contingency": "1722"}, "1723": {"branch_contingency": "1723"}, "1724": {"branch_contingency": "1724"}, "1725": {"branch_contingency": "1725"}, "1726": {"branch_contingency": "1726"}, "1727": {"branch_contingency": "1727"}, "1728": {"branch_contingency": "1728"}, "1729": {"branch_contingency": "1729"}, "1730": {"branch_contingency": "1730"}, "1731": {"branch_contingency": "1731"}, "1732": {"branch_contingency": "1732"}, "1733": {"branch_contingency": "1733"}, "1734": {"branch_contingency": "1734"}, "1735": {"branch_contingency": "1735"}, "1736": {"branch_contingency": "1736"}, "1737": {"branch_contingency": "1737"}, "1738": {"branch_contingency": "1738"}, "1739": {"branch_contingency": "1739"}, "1740": {"branch_contingency": "1740"}, "1741": {"branch_contingency": "1741"}, "1742": {"branch_contingency": "1742"}, "1743": {"branch_contingency": "1743"}, "1744": {"branch_contingency": "1744"}, "1745": {"branch_contingency": "1745"}, "1746": {"branch_contingency": "1746"}, "1747": {"branch_contingency": "1747"}, "1748": {"branch_contingency": "1748"}, "1750": {"branch_contingency": "1750"}, "1751": {"branch_contingency": "1751"}, "1752": {"branch_contingency": "1752"}, "1753": {"branch_contingency": "1753"}, "1754": {"branch_contingency": "1754"}, "1755": {"branch_contingency": "1755"}, "1756": {"branch_contingency": "1756"}, "1757": {"branch_contingency": "1757"}, "1760": {"branch_contingency": "1760"}, "1761": {"branch_contingency": "1761"}, "1762": {"branch_contingency": "1762"}, "1763": {"branch_contingency": "1763"}, "1764": {"branch_contingency": "1764"}, "1765": {"branch_contingency": "1765"}, "1766": {"branch_contingency": "1766"}, "1767": {"branch_contingency": "1767"}, "1770": {"branch_contingency": "1770"}, "1771": {"branch_contingency": "1771"}, "1772": {"branch_contingency": "1772"}, "1773": {"branch_contingency": "1773"}, "1774": {"branch_contingency": "1774"}, "1775": {"branch_contingency": "1775"}, "1780": {"branch_contingency": "1780"}, "1781": {"branch_contingency": "1781"}, "1782": {"branch_contingency": "1782"}, "1783": {"branch_contingency": "1783"}, "1784": {"branch_contingency": "1784"}, "1785": {"branch_contingency": "1785"}, "1791": {"branch_contingency": "1791"}, "1793": {"branch_contingency": "1793"}, "1795": {"branch_contingency": "1795"}, "1799": {"branch_contingency": "1799"}, "1800": {"branch_contingency": "1800"}, "1802": {"branch_contingency": "1802"}, "1803": {"branch_contingency": "1803"}, "1805": {"branch_contingency": "1805"}, "1806": {"branch_contingency": "1806"}, "1807": {"branch_contingency": "1807"}, "1808": {"branch_contingency": "1808"}, "1809": {"branch_contingency": "1809"}, "1810": {"branch_contingency": "1810"}, "1812": {"branch_contingency": "1812"}, "1813": {"branch_contingency": "1813"}, "1814": {"branch_contingency": "1814"}, "1815": {"branch_contingency": "1815"}, "1816": {"branch_contingency": "1816"}, "1817": {"branch_contingency": "1817"}, "1820": {"branch_contingency": "1820"}, "1821": {"branch_contingency": "1821"}, "1823": {"branch_contingency": "1823"}, "1824": {"branch_contingency": "1824"}, "1826": {"branch_contingency": "1826"}, "1827": {"branch_contingency": "1827"}, "1828": {"branch_contingency": "1828"}, "1829": {"branch_contingency": "1829"}, "1830": {"branch_contingency": "1830"}, "1832": {"branch_contingency": "1832"}, "1833": {"branch_contingency": "1833"}, "1837": {"branch_contingency": "1837"}, "1838": {"branch_contingency": "1838"}, "1839": {"branch_contingency": "1839"}, "1841": {"branch_contingency": "1841"}, "1842": {"branch_contingency": "1842"}, "1843": {"branch_contingency": "1843"}, "1844": {"branch_contingency": "1844"}, "1845": {"branch_contingency": "1845"}, "1847": {"branch_contingency": "1847"}, "1848": {"branch_contingency": "1848"}, "1849": {"branch_contingency": "1849"}, "1850": {"branch_contingency": "1850"}, "1851": {"branch_contingency": "1851"}, "1852": {"branch_contingency": "1852"}, "1853": {"branch_contingency": "1853"}, "1854": {"branch_contingency": "1854"}, "1855": {"branch_contingency": "1855"}, "1856": {"branch_contingency": "1856"}, "1857": {"branch_contingency": "1857"}, "1858": {"branch_contingency": "1858"}, "1859": {"branch_contingency": "1859"}, "1860": {"branch_contingency": "1860"}, "1861": {"branch_contingency": "1861"}, "1862": {"branch_contingency": "1862"}, "1864": {"branch_contingency": "1864"}, "1865": {"branch_contingency": "1865"}, "1866": {"branch_contingency": "1866"}, "1867": {"branch_contingency": "1867"}, "1868": {"branch_contingency": "1868"}, "1870": {"branch_contingency": "1870"}, "1871": {"branch_contingency": "1871"}, "1872": {"branch_contingency": "1872"}, "1873": {"branch_contingency": "1873"}, "1874": {"branch_contingency": "1874"}, "1875": {"branch_contingency": "1875"}, "1876": {"branch_contingency": "1876"}, "1877": {"branch_contingency": "1877"}, "1880": {"branch_contingency": "1880"}, "1881": {"branch_contingency": "1881"}, "1882": {"branch_contingency": "1882"}, "1883": {"branch_contingency": "1883"}, "1884": {"branch_contingency": "1884"}, "1885": {"branch_contingency": "1885"}, "1888": {"branch_contingency": "1888"}, "1889": {"branch_contingency": "1889"}, "1890": {"branch_contingency": "1890"}, "1891": {"branch_contingency": "1891"}, "1892": {"branch_contingency": "1892"}, "1893": {"branch_contingency": "1893"}, "1894": {"branch_contingency": "1894"}, "1895": {"branch_contingency": "1895"}, "1896": {"branch_contingency": "1896"}, "1903": {"branch_contingency": "1903"}, "1904": {"branch_contingency": "1904"}, "1908": {"branch_contingency": "1908"}, "1911": {"branch_contingency": "1911"}, "1912": {"branch_contingency": "1912"}, "1913": {"branch_contingency": "1913"}, "1914": {"branch_contingency": "1914"}, "1915": {"branch_contingency": "1915"}, "1916": {"branch_contingency": "1916"}, "1917": {"branch_contingency": "1917"}, "1918": {"branch_contingency": "1918"}, "1919": {"branch_contingency": "1919"}, "1920": {"branch_contingency": "1920"}, "1921": {"branch_contingency": "1921"}, "1924": {"branch_contingency": "1924"}, "1925": {"branch_contingency": "1925"}, "1926": {"branch_contingency": "1926"}, "1927": {"branch_contingency": "1927"}, "1928": {"branch_contingency": "1928"}, "1929": {"branch_contingency": "1929"}, "1930": {"branch_contingency": "1930"}, "1932": {"branch_contingency": "1932"}, "1933": {"branch_contingency": "1933"}, "1934": {"branch_contingency": "1934"}, "1935": {"branch_contingency": "1935"}, "1936": {"branch_contingency": "1936"}, "1938": {"branch_contingency": "1938"}, "1939": {"branch_contingency": "1939"}, "1940": {"branch_contingency": "1940"}, "1943": {"branch_contingency": "1943"}, "1944": {"branch_contingency": "1944"}, "1945": {"branch_contingency": "1945"}, "1946": {"branch_contingency": "1946"}, "1947": {"branch_contingency": "1947"}, "1948": {"branch_contingency": "1948"}, "1949": {"branch_contingency": "1949"}, "1950": {"branch_contingency": "1950"}, "1951": {"branch_contingency": "1951"}, "1952": {"branch_contingency": "1952"}, "1953": {"branch_contingency": "1953"}, "1954": {"branch_contingency": "1954"}, "1955": {"branch_contingency": "1955"}, "1956": {"branch_contingency": "1956"}, "1957": {"branch_contingency": "1957"}, "1958": {"branch_contingency": "1958"}, "1959": {"branch_contingency": "1959"}, "1960": {"branch_contingency": "1960"}, "1961": {"branch_contingency": "1961"}, "1962": {"branch_contingency": "1962"}, "1963": {"branch_contingency": "1963"}, "1964": {"branch_contingency": "1964"}, "1965": {"branch_contingency": "1965"}, "1966": {"branch_contingency": "1966"}, "1967": {"branch_contingency": "1967"}, "1969": {"branch_contingency": "1969"}, "1970": {"branch_contingency": "1970"}, "1971": {"branch_contingency": "1971"}, "1972": {"branch_contingency": "1972"}, "1974": {"branch_contingency": "1974"}, "1976": {"branch_contingency": "1976"}, "1977": {"branch_contingency": "1977"}, "1978": {"branch_contingency": "1978"}, "1979": {"branch_contingency": "1979"}, "1980": {"branch_contingency": "1980"}, "1981": {"branch_contingency": "1981"}, "1982": {"branch_contingency": "1982"}, "1983": {"branch_contingency": "1983"}, "1984": {"branch_contingency": "1984"}, "1985": {"branch_contingency": "1985"}, "1986": {"branch_contingency": "1986"}, "1987": {"branch_contingency": "1987"}, "1988": {"branch_contingency": "1988"}, "1989": {"branch_contingency": "1989"}, "1990": {"branch_contingency": "1990"}, "1991": {"branch_contingency": "1991"}, "1992": {"branch_contingency": "1992"}, "1993": {"branch_contingency": "1993"}, "1994": {"branch_contingency": "1994"}, "1995": {"branch_contingency": "1995"}, "1997": {"branch_contingency": "1997"}, "1998": {"branch_contingency": "1998"}, "1999": {"branch_contingency": "1999"}, "2001": {"branch_contingency": "2001"}, "2002": {"branch_contingency": "2002"}, "2003": {"branch_contingency": "2003"}, "2004": {"branch_contingency": "2004"}, "2008": {"branch_contingency": "2008"}, "2009": {"branch_contingency": "2009"}, "2010": {"branch_contingency": "2010"}, "2012": {"branch_contingency": "2012"}, "2013": {"branch_contingency": "2013"}, "2014": {"branch_contingency": "2014"}, "2015": {"branch_contingency": "2015"}, "2016": {"branch_contingency": "2016"}, "2018": {"branch_contingency": "2018"}, "2019": {"branch_contingency": "2019"}, "2020": {"branch_contingency": "2020"}, "2022": {"branch_contingency": "2022"}, "2023": {"branch_contingency": "2023"}, "2025": {"branch_contingency": "2025"}, "2026": {"branch_contingency": "2026"}, "2028": {"branch_contingency": "2028"}, "2029": {"branch_contingency": "2029"}, "2030": {"branch_contingency": "2030"}, "2031": {"branch_contingency": "2031"}, "2033": {"branch_contingency": "2033"}, "2034": {"branch_contingency": "2034"}, "2035": {"branch_contingency": "2035"}, "2036": {"branch_contingency": "2036"}, "2038": {"branch_contingency": "2038"}, "2039": {"branch_contingency": "2039"}, "2040": {"branch_contingency": "2040"}, "2041": {"branch_contingency": "2041"}, "2042": {"branch_contingency": "2042"}, "2044": {"branch_contingency": "2044"}, "2046": {"branch_contingency": "2046"}, "2047": {"branch_contingency": "2047"}, "2048": {"branch_contingency": "2048"}, "2051": {"branch_contingency": "2051"}, "2052": {"branch_contingency": "2052"}, "2053": {"branch_contingency": "2053"}, "2054": {"branch_contingency": "2054"}, "2057": {"branch_contingency": "2057"}, "2060": {"branch_contingency": "2060"}, "2061": {"branch_contingency": "2061"}, "2062": {"branch_contingency": "2062"}, "2063": {"branch_contingency": "2063"}, "2064": {"branch_contingency": "2064"}, "2066": {"branch_contingency": "2066"}, "2067": {"branch_contingency": "2067"}, "2068": {"branch_contingency": "2068"}, "2070": {"branch_contingency": "2070"}, "2071": {"branch_contingency": "2071"}, "2073": {"branch_contingency": "2073"}, "2074": {"branch_contingency": "2074"}, "2076": {"branch_contingency": "2076"}, "2077": {"branch_contingency": "2077"}, "2079": {"branch_contingency": "2079"}, "2080": {"branch_contingency": "2080"}, "2082": {"branch_contingency": "2082"}, "2083": {"branch_contingency": "2083"}, "2084": {"branch_contingency": "2084"}, "2085": {"branch_contingency": "2085"}, "2086": {"branch_contingency": "2086"}, "2088": {"branch_contingency": "2088"}, "2089": {"branch_contingency": "2089"}, "2090": {"branch_contingency": "2090"}, "2092": {"branch_contingency": "2092"}, "2093": {"branch_contingency": "2093"}, "2095": {"branch_contingency": "2095"}, "2096": {"branch_contingency": "2096"}, "2097": {"branch_contingency": "2097"}, "2098": {"branch_contingency": "2098"}, "2099": {"branch_contingency": "2099"}, "2104": {"branch_contingency": "2104"}, "2105": {"branch_contingency": "2105"}, "2107": {"branch_contingency": "2107"}, "2108": {"branch_contingency": "2108"}, "2109": {"branch_contingency": "2109"}, "2110": {"branch_contingency": "2110"}, "2113": {"branch_contingency": "2113"}, "2114": {"branch_contingency": "2114"}, "2115": {"branch_contingency": "2115"}, "2117": {"branch_contingency": "2117"}, "2118": {"branch_contingency": "2118"}, "2121": {"branch_contingency": "2121"}, "2123": {"branch_contingency": "2123"}, "2125": {"branch_contingency": "2125"}, "2126": {"branch_contingency": "2126"}, "2128": {"branch_contingency": "2128"}, "2129": {"branch_contingency": "2129"}, "2130": {"branch_contingency": "2130"}, "2131": {"branch_contingency": "2131"}, "2132": {"branch_contingency": "2132"}, "2134": {"branch_contingency": "2134"}, "2135": {"branch_contingency": "2135"}, "2138": {"branch_contingency": "2138"}, "2139": {"branch_contingency": "2139"}, "2145": {"branch_contingency": "2145"}, "2146": {"branch_contingency": "2146"}, "2148": {"branch_contingency": "2148"}, "2149": {"branch_contingency": "2149"}, "2150": {"branch_contingency": "2150"}, "2152": {"branch_contingency": "2152"}, "2153": {"branch_contingency": "2153"}, "2154": {"branch_contingency": "2154"}, "2156": {"branch_contingency": "2156"}, "2157": {"branch_contingency": "2157"}, "2158": {"branch_contingency": "2158"}, "2161": {"branch_contingency": "2161"}, "2162": {"branch_contingency": "2162"}, "2163": {"branch_contingency": "2163"}, "2164": {"branch_contingency": "2164"}, "2165": {"branch_contingency": "2165"}, "2172": {"branch_contingency": "2172"}, "2173": {"branch_contingency": "2173"}, "2174": {"branch_contingency": "2174"}, "2175": {"branch_contingency": "2175"}, "2176": {"branch_contingency": "2176"}, "2178": {"branch_contingency": "2178"}, "2180": {"branch_contingency": "2180"}, "2181": {"branch_contingency": "2181"}, "2182": {"branch_contingency": "2182"}, "2185": {"branch_contingency": "2185"}, "2186": {"branch_contingency": "2186"}, "2187": {"branch_contingency": "2187"}, "2189": {"branch_contingency": "2189"}, "2190": {"branch_contingency": "2190"}, "2192": {"branch_contingency": "2192"}, "2196": {"branch_contingency": "2196"}, "2198": {"branch_contingency": "2198"}, "2199": {"branch_contingency": "2199"}, "2200": {"branch_contingency": "2200"}, "2201": {"branch_contingency": "2201"}, "2202": {"branch_contingency": "2202"}, "2204": {"branch_contingency": "2204"}, "2205": {"branch_contingency": "2205"}, "2206": {"branch_contingency": "2206"}, "2207": {"branch_contingency": "2207"}, "2208": {"branch_contingency": "2208"}, "2209": {"branch_contingency": "2209"}, "2210": {"branch_contingency": "2210"}, "2211": {"branch_contingency": "2211"}, "2212": {"branch_contingency": "2212"}, "2213": {"branch_contingency": "2213"}, "2214": {"branch_contingency": "2214"}, "2215": {"branch_contingency": "2215"}, "2216": {"branch_contingency": "2216"}, "2217": {"branch_contingency": "2217"}, "2218": {"branch_contingency": "2218"}, "2219": {"branch_contingency": "2219"}, "2222": {"branch_contingency": "2222"}, "2223": {"branch_contingency": "2223"}, "2224": {"branch_contingency": "2224"}, "2225": {"branch_contingency": "2225"}, "2226": {"branch_contingency": "2226"}, "2227": {"branch_contingency": "2227"}, "2229": {"branch_contingency": "2229"}, "2230": {"branch_contingency": "2230"}, "2231": {"branch_contingency": "2231"}, "2232": {"branch_contingency": "2232"}, "2233": {"branch_contingency": "2233"}, "2235": {"branch_contingency": "2235"}, "2236": {"branch_contingency": "2236"}, "2238": {"branch_contingency": "2238"}, "2239": {"branch_contingency": "2239"}, "2240": {"branch_contingency": "2240"}, "2241": {"branch_contingency": "2241"}, "2244": {"branch_contingency": "2244"}, "2245": {"branch_contingency": "2245"}, "2247": {"branch_contingency": "2247"}, "2248": {"branch_contingency": "2248"}, "2249": {"branch_contingency": "2249"}, "2250": {"branch_contingency": "2250"}, "2251": {"branch_contingency": "2251"}, "2252": {"branch_contingency": "2252"}, "2253": {"branch_contingency": "2253"}, "2255": {"branch_contingency": "2255"}, "2256": {"branch_contingency": "2256"}, "2258": {"branch_contingency": "2258"}, "2259": {"branch_contingency": "2259"}, "2260": {"branch_contingency": "2260"}, "2261": {"branch_contingency": "2261"}, "2262": {"branch_contingency": "2262"}, "2263": {"branch_contingency": "2263"}, "2264": {"branch_contingency": "2264"}, "2267": {"branch_contingency": "2267"}, "2268": {"branch_contingency": "2268"}, "2269": {"branch_contingency": "2269"}, "2270": {"branch_contingency": "2270"}, "2272": {"branch_contingency": "2272"}, "2273": {"branch_contingency": "2273"}, "2274": {"branch_contingency": "2274"}, "2275": {"branch_contingency": "2275"}, "2276": {"branch_contingency": "2276"}, "2278": {"branch_contingency": "2278"}, "2279": {"branch_contingency": "2279"}, "2280": {"branch_contingency": "2280"}, "2281": {"branch_contingency": "2281"}, "2282": {"branch_contingency": "2282"}, "2283": {"branch_contingency": "2283"}, "2284": {"branch_contingency": "2284"}, "2285": {"branch_contingency": "2285"}, "2287": {"branch_contingency": "2287"}, "2291": {"branch_contingency": "2291"}, "2292": {"branch_contingency": "2292"}, "2293": {"branch_contingency": "2293"}, "2294": {"branch_contingency": "2294"}, "2295": {"branch_contingency": "2295"}, "2298": {"branch_contingency": "2298"}, "2299": {"branch_contingency": "2299"}, "2300": {"branch_contingency": "2300"}, "2302": {"branch_contingency": "2302"}, "2307": {"branch_contingency": "2307"}, "2308": {"branch_contingency": "2308"}, "2309": {"branch_contingency": "2309"}, "2310": {"branch_contingency": "2310"}, "2311": {"branch_contingency": "2311"}, "2312": {"branch_contingency": "2312"}, "2313": {"branch_contingency": "2313"}, "2315": {"branch_contingency": "2315"}, "2316": {"branch_contingency": "2316"}, "2318": {"branch_contingency": "2318"}, "2322": {"branch_contingency": "2322"}, "2323": {"branch_contingency": "2323"}, "2324": {"branch_contingency": "2324"}, "2326": {"branch_contingency": "2326"}, "2327": {"branch_contingency": "2327"}, "2328": {"branch_contingency": "2328"}, "2329": {"branch_contingency": "2329"}, "2330": {"branch_contingency": "2330"}, "2333": {"branch_contingency": "2333"}, "2334": {"branch_contingency": "2334"}, "2335": {"branch_contingency": "2335"}, "2336": {"branch_contingency": "2336"}, "2337": {"branch_contingency": "2337"}, "2338": {"branch_contingency": "2338"}, "2340": {"branch_contingency": "2340"}, "2341": {"branch_contingency": "2341"}, "2343": {"branch_contingency": "2343"}, "2344": {"branch_contingency": "2344"}, "2347": {"branch_contingency": "2347"}, "2348": {"branch_contingency": "2348"}, "2349": {"branch_contingency": "2349"}, "2350": {"branch_contingency": "2350"}, "2351": {"branch_contingency": "2351"}, "2354": {"branch_contingency": "2354"}, "2355": {"branch_contingency": "2355"}, "2357": {"branch_contingency": "2357"}, "2358": {"branch_contingency": "2358"}, "2359": {"branch_contingency": "2359"}, "2361": {"branch_contingency": "2361"}, "2362": {"branch_contingency": "2362"}, "2363": {"branch_contingency": "2363"}, "2364": {"branch_contingency": "2364"}, "2365": {"branch_contingency": "2365"}, "2368": {"branch_contingency": "2368"}, "2369": {"branch_contingency": "2369"}, "2370": {"branch_contingency": "2370"}, "2371": {"branch_contingency": "2371"}, "2372": {"branch_contingency": "2372"}, "2373": {"branch_contingency": "2373"}, "2374": {"branch_contingency": "2374"}, "2375": {"branch_contingency": "2375"}, "2376": {"branch_contingency": "2376"}, "2377": {"branch_contingency": "2377"}, "2378": {"branch_contingency": "2378"}, "2380": {"branch_contingency": "2380"}, "2381": {"branch_contingency": "2381"}, "2382": {"branch_contingency": "2382"}, "2383": {"branch_contingency": "2383"}, "2384": {"branch_contingency": "2384"}, "2387": {"branch_contingency": "2387"}, "2389": {"branch_contingency": "2389"}, "2390": {"branch_contingency": "2390"}, "2392": {"branch_contingency": "2392"}, "2393": {"branch_contingency": "2393"}, "2394": {"branch_contingency": "2394"}, "2395": {"branch_contingency": "2395"}, "2397": {"branch_contingency": "2397"}, "2398": {"branch_contingency": "2398"}, "2399": {"branch_contingency": "2399"}, "2400": {"branch_contingency": "2400"}, "2401": {"branch_contingency": "2401"}, "2402": {"branch_contingency": "2402"}, "2403": {"branch_contingency": "2403"}, "2404": {"branch_contingency": "2404"}, "2405": {"branch_contingency": "2405"}, "2406": {"branch_contingency": "2406"}, "2407": {"branch_contingency": "2407"}, "2408": {"branch_contingency": "2408"}, "2409": {"branch_contingency": "2409"}, "2411": {"branch_contingency": "2411"}, "2415": {"branch_contingency": "2415"}, "2416": {"branch_contingency": "2416"}, "2417": {"branch_contingency": "2417"}, "2419": {"branch_contingency": "2419"}, "2420": {"branch_contingency": "2420"}, "2421": {"branch_contingency": "2421"}, "2422": {"branch_contingency": "2422"}, "2423": {"branch_contingency": "2423"}, "2424": {"branch_contingency": "2424"}, "2425": {"branch_contingency": "2425"}, "2427": {"branch_contingency": "2427"}, "2432": {"branch_contingency": "2432"}, "2433": {"branch_contingency": "2433"}, "2434": {"branch_contingency": "2434"}, "2440": {"branch_contingency": "2440"}, "2441": {"branch_contingency": "2441"}, "2442": {"branch_contingency": "2442"}, "2443": {"branch_contingency": "2443"}, "2444": {"branch_contingency": "2444"}, "2445": {"branch_contingency": "2445"}, "2446": {"branch_contingency": "2446"}, "2447": {"branch_contingency": "2447"}, "2448": {"branch_contingency": "2448"}, "2449": {"branch_contingency": "2449"}, "2450": {"branch_contingency": "2450"}, "2451": {"branch_contingency": "2451"}, "2458": {"branch_contingency": "2458"}, "2459": {"branch_contingency": "2459"}, "2460": {"branch_contingency": "2460"}, "2461": {"branch_contingency": "2461"}, "2462": {"branch_contingency": "2462"}, "2463": {"branch_contingency": "2463"}, "2465": {"branch_contingency": "2465"}, "2466": {"branch_contingency": "2466"}, "2467": {"branch_contingency": "2467"}, "2468": {"branch_contingency": "2468"}, "2470": {"branch_contingency": "2470"}, "2471": {"branch_contingency": "2471"}, "2472": {"branch_contingency": "2472"}, "2473": {"branch_contingency": "2473"}, "2475": {"branch_contingency": "2475"}, "2476": {"branch_contingency": "2476"}, "2477": {"branch_contingency": "2477"}, "2478": {"branch_contingency": "2478"}, "2480": {"branch_contingency": "2480"}, "2481": {"branch_contingency": "2481"}, "2482": {"branch_contingency": "2482"}, "2483": {"branch_contingency": "2483"}, "2484": {"branch_contingency": "2484"}, "2485": {"branch_contingency": "2485"}, "2486": {"branch_contingency": "2486"}, "2487": {"branch_contingency": "2487"}, "2488": {"branch_contingency": "2488"}, "2489": {"branch_contingency": "2489"}, "2490": {"branch_contingency": "2490"}, "2491": {"branch_contingency": "2491"}, "2492": {"branch_contingency": "2492"}, "2493": {"branch_contingency": "2493"}, "2494": {"branch_contingency": "2494"}, "2495": {"branch_contingency": "2495"}, "2497": {"branch_contingency": "2497"}, "2498": {"branch_contingency": "2498"}, "2499": {"branch_contingency": "2499"}, "2502": {"branch_contingency": "2502"}, "2503": {"branch_contingency": "2503"}, "2504": {"branch_contingency": "2504"}, "2505": {"branch_contingency": "2505"}, "2506": {"branch_contingency": "2506"}, "2507": {"branch_contingency": "2507"}, "2508": {"branch_contingency": "2508"}, "2509": {"branch_contingency": "2509"}, "2510": {"branch_contingency": "2510"}, "2511": {"branch_contingency": "2511"}, "2512": {"branch_contingency": "2512"}, "2513": {"branch_contingency": "2513"}, "2514": {"branch_contingency": "2514"}, "2519": {"branch_contingency": "2519"}, "2524": {"branch_contingency": "2524"}, "2525": {"branch_contingency": "2525"}, "2526": {"branch_contingency": "2526"}, "2527": {"branch_contingency": "2527"}, "2528": {"branch_contingency": "2528"}, "2530": {"branch_contingency": "2530"}, "2531": {"branch_contingency": "2531"}, "2533": {"branch_contingency": "2533"}, "2538": {"branch_contingency": "2538"}, "2539": {"branch_contingency": "2539"}, "2540": {"branch_contingency": "2540"}, "2541": {"branch_contingency": "2541"}, "2542": {"branch_contingency": "2542"}, "2543": {"branch_contingency": "2543"}, "2544": {"branch_contingency": "2544"}, "2545": {"branch_contingency": "2545"}, "2546": {"branch_contingency": "2546"}, "2547": {"branch_contingency": "2547"}, "2549": {"branch_contingency": "2549"}, "2550": {"branch_contingency": "2550"}, "2552": {"branch_contingency": "2552"}, "2553": {"branch_contingency": "2553"}, "2554": {"branch_contingency": "2554"}, "2555": {"branch_contingency": "2555"}, "2556": {"branch_contingency": "2556"}, "2557": {"branch_contingency": "2557"}, "2558": {"branch_contingency": "2558"}, "2559": {"branch_contingency": "2559"}, "2560": {"branch_contingency": "2560"}, "2561": {"branch_contingency": "2561"}, "2562": {"branch_contingency": "2562"}, "2564": {"branch_contingency": "2564"}, "2566": {"branch_contingency": "2566"}, "2568": {"branch_contingency": "2568"}, "2569": {"branch_contingency": "2569"}, "2570": {"branch_contingency": "2570"}, "2574": {"branch_contingency": "2574"}, "2575": {"branch_contingency": "2575"}, "2576": {"branch_contingency": "2576"}, "2578": {"branch_contingency": "2578"}, "2580": {"branch_contingency": "2580"}, "2581": {"branch_contingency": "2581"}, "2583": {"branch_contingency": "2583"}, "2584": {"branch_contingency": "2584"}, "2587": {"branch_contingency": "2587"}, "2588": {"branch_contingency": "2588"}, "2589": {"branch_contingency": "2589"}, "2591": {"branch_contingency": "2591"}, "2592": {"branch_contingency": "2592"}, "2601": {"branch_contingency": "2601"}, "2603": {"branch_contingency": "2603"}, "2604": {"branch_contingency": "2604"}, "2605": {"branch_contingency": "2605"}, "2607": {"branch_contingency": "2607"}, "2608": {"branch_contingency": "2608"}, "2609": {"branch_contingency": "2609"}, "2610": {"branch_contingency": "2610"}, "2611": {"branch_contingency": "2611"}, "2612": {"branch_contingency": "2612"}, "2613": {"branch_contingency": "2613"}, "2614": {"branch_contingency": "2614"}, "2615": {"branch_contingency": "2615"}, "2616": {"branch_contingency": "2616"}, "2617": {"branch_contingency": "2617"}, "2618": {"branch_contingency": "2618"}, "2619": {"branch_contingency": "2619"}, "2622": {"branch_contingency": "2622"}, "2623": {"branch_contingency": "2623"}, "2624": {"branch_contingency": "2624"}, "2625": {"branch_contingency": "2625"}, "2628": {"branch_contingency": "2628"}, "2629": {"branch_contingency": "2629"}, "2630": {"branch_contingency": "2630"}, "2633": {"branch_contingency": "2633"}, "2637": {"branch_contingency": "2637"}, "2638": {"branch_contingency": "2638"}, "2639": {"branch_contingency": "2639"}, "2640": {"branch_contingency": "2640"}, "2644": {"branch_contingency": "2644"}, "2648": {"branch_contingency": "2648"}, "2649": {"branch_contingency": "2649"}, "2650": {"branch_contingency": "2650"}, "2653": {"branch_contingency": "2653"}, "2654": {"branch_contingency": "2654"}, "2655": {"branch_contingency": "2655"}, "2667": {"branch_contingency": "2667"}, "2668": {"branch_contingency": "2668"}, "2669": {"branch_contingency": "2669"}, "2671": {"branch_contingency": "2671"}, "2672": {"branch_contingency": "2672"}, "2674": {"branch_contingency": "2674"}, "2675": {"branch_contingency": "2675"}, "2676": {"branch_contingency": "2676"}, "2677": {"branch_contingency": "2677"}, "2678": {"branch_contingency": "2678"}, "2679": {"branch_contingency": "2679"}, "2680": {"branch_contingency": "2680"}, "2681": {"branch_contingency": "2681"}, "2682": {"branch_contingency": "2682"}, "2683": {"branch_contingency": "2683"}, "2684": {"branch_contingency": "2684"}, "2685": {"branch_contingency": "2685"}, "2687": {"branch_contingency": "2687"}, "2688": {"branch_contingency": "2688"}, "2689": {"branch_contingency": "2689"}, "2690": {"branch_contingency": "2690"}, "2691": {"branch_contingency": "2691"}, "2692": {"branch_contingency": "2692"}, "2693": {"branch_contingency": "2693"}, "2694": {"branch_contingency": "2694"}, "2695": {"branch_contingency": "2695"}, "2696": {"branch_contingency": "2696"}, "2697": {"branch_contingency": "2697"}, "2698": {"branch_contingency": "2698"}, "2699": {"branch_contingency": "2699"}, "2701": {"branch_contingency": "2701"}, "2702": {"branch_contingency": "2702"}, "2705": {"branch_contingency": "2705"}, "2706": {"branch_contingency": "2706"}, "2712": {"branch_contingency": "2712"}, "2717": {"branch_contingency": "2717"}, "2718": {"branch_contingency": "2718"}, "2721": {"branch_contingency": "2721"}, "2722": {"branch_contingency": "2722"}, "2724": {"branch_contingency": "2724"}, "2725": {"branch_contingency": "2725"}, "2726": {"branch_contingency": "2726"}, "2727": {"branch_contingency": "2727"}, "2728": {"branch_contingency": "2728"}, "2729": {"branch_contingency": "2729"}, "2730": {"branch_contingency": "2730"}, "2731": {"branch_contingency": "2731"}, "2733": {"branch_contingency": "2733"}, "2734": {"branch_contingency": "2734"}, "2735": {"branch_contingency": "2735"}, "2736": {"branch_contingency": "2736"}, "2737": {"branch_contingency": "2737"}, "2739": {"branch_contingency": "2739"}, "2741": {"branch_contingency": "2741"}, "2742": {"branch_contingency": "2742"}, "2743": {"branch_contingency": "2743"}, "2745": {"branch_contingency": "2745"}, "2746": {"branch_contingency": "2746"}, "2747": {"branch_contingency": "2747"}, "2748": {"branch_contingency": "2748"}, "2749": {"branch_contingency": "2749"}, "2750": {"branch_contingency": "2750"}, "2753": {"branch_contingency": "2753"}, "2755": {"branch_contingency": "2755"}, "2756": {"branch_contingency": "2756"}, "2757": {"branch_contingency": "2757"}, "2758": {"branch_contingency": "2758"}, "2759": {"branch_contingency": "2759"}, "2761": {"branch_contingency": "2761"}, "2762": {"branch_contingency": "2762"}, "2763": {"branch_contingency": "2763"}, "2764": {"branch_contingency": "2764"}, "2765": {"branch_contingency": "2765"}, "2766": {"branch_contingency": "2766"}, "2767": {"branch_contingency": "2767"}, "2768": {"branch_contingency": "2768"}, "2769": {"branch_contingency": "2769"}, "2770": {"branch_contingency": "2770"}, "2771": {"branch_contingency": "2771"}, "2772": {"branch_contingency": "2772"}, "2773": {"branch_contingency": "2773"}, "2774": {"branch_contingency": "2774"}, "2775": {"branch_contingency": "2775"}, "2778": {"branch_contingency": "2778"}, "2779": {"branch_contingency": "2779"}, "2780": {"branch_contingency": "2780"}, "2781": {"branch_contingency": "2781"}, "2782": {"branch_contingency": "2782"}, "2783": {"branch_contingency": "2783"}, "2784": {"branch_contingency": "2784"}, "2785": {"branch_contingency": "2785"}, "2786": {"branch_contingency": "2786"}, "2787": {"branch_contingency": "2787"}, "2788": {"branch_contingency": "2788"}, "2789": {"branch_contingency": "2789"}, "2790": {"branch_contingency": "2790"}, "2794": {"branch_contingency": "2794"}, "2795": {"branch_contingency": "2795"}, "2796": {"branch_contingency": "2796"}, "2797": {"branch_contingency": "2797"}, "2798": {"branch_contingency": "2798"}, "2799": {"branch_contingency": "2799"}, "2800": {"branch_contingency": "2800"}, "2801": {"branch_contingency": "2801"}, "2802": {"branch_contingency": "2802"}, "2803": {"branch_contingency": "2803"}, "2806": {"branch_contingency": "2806"}, "2807": {"branch_contingency": "2807"}, "2808": {"branch_contingency": "2808"}, "2810": {"branch_contingency": "2810"}, "2811": {"branch_contingency": "2811"}, "2812": {"branch_contingency": "2812"}, "2813": {"branch_contingency": "2813"}, "2814": {"branch_contingency": "2814"}, "2817": {"branch_contingency": "2817"}, "2818": {"branch_contingency": "2818"}, "2819": {"branch_contingency": "2819"}, "2820": {"branch_contingency": "2820"}, "2821": {"branch_contingency": "2821"}, "2822": {"branch_contingency": "2822"}, "2823": {"branch_contingency": "2823"}, "2824": {"branch_contingency": "2824"}, "2825": {"branch_contingency": "2825"}, "2826": {"branch_contingency": "2826"}, "2827": {"branch_contingency": "2827"}, "2828": {"branch_contingency": "2828"}, "2829": {"branch_contingency": "2829"}, "2830": {"branch_contingency": "2830"}, "2833": {"branch_contingency": "2833"}, "2834": {"branch_contingency": "2834"}, "2835": {"branch_contingency": "2835"}, "2837": {"branch_contingency": "2837"}, "2839": {"branch_contingency": "2839"}, "2840": {"branch_contingency": "2840"}, "2841": {"branch_contingency": "2841"}, "2842": {"branch_contingency": "2842"}, "2843": {"branch_contingency": "2843"}, "2844": {"branch_contingency": "2844"}, "2845": {"branch_contingency": "2845"}, "2846": {"branch_contingency": "2846"}, "2847": {"branch_contingency": "2847"}, "2850": {"branch_contingency": "2850"}, "2851": {"branch_contingency": "2851"}, "2852": {"branch_contingency": "2852"}, "2853": {"branch_contingency": "2853"}, "2854": {"branch_contingency": "2854"}, "2855": {"branch_contingency": "2855"}, "2856": {"branch_contingency": "2856"}, "2857": {"branch_contingency": "2857"}, "2858": {"branch_contingency": "2858"}, "2860": {"branch_contingency": "2860"}, "2861": {"branch_contingency": "2861"}, "2862": {"branch_contingency": "2862"}, "2864": {"branch_contingency": "2864"}, "2866": {"branch_contingency": "2866"}, "2867": {"branch_contingency": "2867"}, "2868": {"branch_contingency": "2868"}, "2869": {"branch_contingency": "2869"}, "2870": {"branch_contingency": "2870"}, "2871": {"branch_contingency": "2871"}, "2875": {"branch_contingency": "2875"}, "2876": {"branch_contingency": "2876"}, "2877": {"branch_contingency": "2877"}, "2878": {"branch_contingency": "2878"}, "2879": {"branch_contingency": "2879"}, "2880": {"branch_contingency": "2880"}, "2881": {"branch_contingency": "2881"}, "2882": {"branch_contingency": "2882"}, "2883": {"branch_contingency": "2883"}, "2889": {"branch_contingency": "2889"}, "2890": {"branch_contingency": "2890"}, "2891": {"branch_contingency": "2891"}, "2894": {"branch_contingency": "2894"}, "2895": {"branch_contingency": "2895"}, "2896": {"branch_contingency": "2896"}, "2897": {"branch_contingency": "2897"}, "2898": {"branch_contingency": "2898"}, "2900": {"branch_contingency": "2900"}, "2901": {"branch_contingency": "2901"}, "2902": {"branch_contingency": "2902"}, "2903": {"branch_contingency": "2903"}, "2904": {"branch_contingency": "2904"}, "2905": {"branch_contingency": "2905"}, "2906": {"branch_contingency": "2906"}, "2907": {"branch_contingency": "2907"}, "2908": {"branch_contingency": "2908"}, "2909": {"branch_contingency": "2909"}, "2910": {"branch_contingency": "2910"}, "2911": {"branch_contingency": "2911"}, "2913": {"branch_contingency": "2913"}, "2914": {"branch_contingency": "2914"}, "2915": {"branch_contingency": "2915"}, "2918": {"branch_contingency": "2918"}, "2919": {"branch_contingency": "2919"}, "2920": {"branch_contingency": "2920"}, "2921": {"branch_contingency": "2921"}, "2922": {"branch_contingency": "2922"}, "2923": {"branch_contingency": "2923"}, "2924": {"branch_contingency": "2924"}, "2925": {"branch_contingency": "2925"}, "2926": {"branch_contingency": "2926"}, "2927": {"branch_contingency": "2927"}, "2928": {"branch_contingency": "2928"}, "2929": {"branch_contingency": "2929"}, "2930": {"branch_contingency": "2930"}, "2931": {"branch_contingency": "2931"}, "2932": {"branch_contingency": "2932"}, "2933": {"branch_contingency": "2933"}, "2934": {"branch_contingency": "2934"}, "2935": {"branch_contingency": "2935"}, "2936": {"branch_contingency": "2936"}, "2937": {"branch_contingency": "2937"}, "2939": {"branch_contingency": "2939"}, "2940": {"branch_contingency": "2940"}, "2942": {"branch_contingency": "2942"}, "2943": {"branch_contingency": "2943"}, "2944": {"branch_contingency": "2944"}, "2945": {"branch_contingency": "2945"}, "2946": {"branch_contingency": "2946"}, "2947": {"branch_contingency": "2947"}, "2949": {"branch_contingency": "2949"}, "2950": {"branch_contingency": "2950"}, "2955": {"branch_contingency": "2955"}, "2956": {"branch_contingency": "2956"}, "2957": {"branch_contingency": "2957"}, "2959": {"branch_contingency": "2959"}, "2960": {"branch_contingency": "2960"}, "2961": {"branch_contingency": "2961"}, "2962": {"branch_contingency": "2962"}, "2963": {"branch_contingency": "2963"}, "2964": {"branch_contingency": "2964"}, "2965": {"branch_contingency": "2965"}, "2968": {"branch_contingency": "2968"}, "2969": {"branch_contingency": "2969"}, "2970": {"branch_contingency": "2970"}, "2971": {"branch_contingency": "2971"}, "2972": {"branch_contingency": "2972"}, "2973": {"branch_contingency": "2973"}, "2975": {"branch_contingency": "2975"}, "2976": {"branch_contingency": "2976"}, "2977": {"branch_contingency": "2977"}, "2978": {"branch_contingency": "2978"}, "2980": {"branch_contingency": "2980"}, "2981": {"branch_contingency": "2981"}, "2982": {"branch_contingency": "2982"}, "2984": {"branch_contingency": "2984"}, "2985": {"branch_contingency": "2985"}, "2986": {"branch_contingency": "2986"}, "2987": {"branch_contingency": "2987"}, "2988": {"branch_contingency": "2988"}, "2989": {"branch_contingency": "2989"}, "2992": {"branch_contingency": "2992"}, "2996": {"branch_contingency": "2996"}, "2997": {"branch_contingency": "2997"}, "2999": {"branch_contingency": "2999"}, "3003": {"branch_contingency": "3003"}, "3006": {"branch_contingency": "3006"}, "3007": {"branch_contingency": "3007"}, "3008": {"branch_contingency": "3008"}, "3010": {"branch_contingency": "3010"}, "3013": {"branch_contingency": "3013"}, "3015": {"branch_contingency": "3015"}, "3016": {"branch_contingency": "3016"}, "3017": {"branch_contingency": "3017"}, "3018": {"branch_contingency": "3018"}, "3019": {"branch_contingency": "3019"}, "3020": {"branch_contingency": "3020"}, "3021": {"branch_contingency": "3021"}, "3022": {"branch_contingency": "3022"}, "3023": {"branch_contingency": "3023"}, "3024": {"branch_contingency": "3024"}, "3026": {"branch_contingency": "3026"}, "3027": {"branch_contingency": "3027"}, "3028": {"branch_contingency": "3028"}, "3029": {"branch_contingency": "3029"}, "3030": {"branch_contingency": "3030"}, "3031": {"branch_contingency": "3031"}, "3032": {"branch_contingency": "3032"}, "3033": {"branch_contingency": "3033"}, "3034": {"branch_contingency": "3034"}, "3035": {"branch_contingency": "3035"}, "3036": {"branch_contingency": "3036"}, "3037": {"branch_contingency": "3037"}, "3038": {"branch_contingency": "3038"}, "3039": {"branch_contingency": "3039"}, "3040": {"branch_contingency": "3040"}, "3041": {"branch_contingency": "3041"}, "3042": {"branch_contingency": "3042"}, "3045": {"branch_contingency": "3045"}, "3047": {"branch_contingency": "3047"}, "3049": {"branch_contingency": "3049"}, "3051": {"branch_contingency": "3051"}, "3052": {"branch_contingency": "3052"}, "3053": {"branch_contingency": "3053"}, "3054": {"branch_contingency": "3054"}, "3055": {"branch_contingency": "3055"}, "3056": {"branch_contingency": "3056"}, "3057": {"branch_contingency": "3057"}, "3058": {"branch_contingency": "3058"}, "3062": {"branch_contingency": "3062"}, "3063": {"branch_contingency": "3063"}, "3065": {"branch_contingency": "3065"}, "3068": {"branch_contingency": "3068"}, "3069": {"branch_contingency": "3069"}, "3070": {"branch_contingency": "3070"}, "3071": {"branch_contingency": "3071"}, "3072": {"branch_contingency": "3072"}, "3075": {"branch_contingency": "3075"}, "3078": {"branch_contingency": "3078"}, "3079": {"branch_contingency": "3079"}, "3082": {"branch_contingency": "3082"}, "3083": {"branch_contingency": "3083"}, "3084": {"branch_contingency": "3084"}, "3085": {"branch_contingency": "3085"}, "3087": {"branch_contingency": "3087"}, "3088": {"branch_contingency": "3088"}, "3092": {"branch_contingency": "3092"}, "3094": {"branch_contingency": "3094"}, "3096": {"branch_contingency": "3096"}, "3098": {"branch_contingency": "3098"}, "3102": {"branch_contingency": "3102"}, "3104": {"branch_contingency": "3104"}, "3105": {"branch_contingency": "3105"}, "3107": {"branch_contingency": "3107"}, "3108": {"branch_contingency": "3108"}, "3110": {"branch_contingency": "3110"}, "3113": {"branch_contingency": "3113"}, "3114": {"branch_contingency": "3114"}, "3115": {"branch_contingency": "3115"}, "3117": {"branch_contingency": "3117"}, "3118": {"branch_contingency": "3118"}, "3119": {"branch_contingency": "3119"}, "3120": {"branch_contingency": "3120"}, "3121": {"branch_contingency": "3121"}, "3122": {"branch_contingency": "3122"}, "3124": {"branch_contingency": "3124"}, "3126": {"branch_contingency": "3126"}, "3127": {"branch_contingency": "3127"}, "3129": {"branch_contingency": "3129"}, "3130": {"branch_contingency": "3130"}, "3131": {"branch_contingency": "3131"}, "3135": {"branch_contingency": "3135"}, "3138": {"branch_contingency": "3138"}, "3139": {"branch_contingency": "3139"}, "3142": {"branch_contingency": "3142"}, "3143": {"branch_contingency": "3143"}, "3144": {"branch_contingency": "3144"}, "3146": {"branch_contingency": "3146"}, "3147": {"branch_contingency": "3147"}, "3148": {"branch_contingency": "3148"}, "3150": {"branch_contingency": "3150"}, "3151": {"branch_contingency": "3151"}, "3152": {"branch_contingency": "3152"}, "3153": {"branch_contingency": "3153"}, "3156": {"branch_contingency": "3156"}, "3157": {"branch_contingency": "3157"}, "3158": {"branch_contingency": "3158"}, "3160": {"branch_contingency": "3160"}, "3161": {"branch_contingency": "3161"}, "3162": {"branch_contingency": "3162"}, "3163": {"branch_contingency": "3163"}, "3166": {"branch_contingency": "3166"}, "3167": {"branch_contingency": "3167"}, "3168": {"branch_contingency": "3168"}, "3169": {"branch_contingency": "3169"}, "3170": {"branch_contingency": "3170"}, "3171": {"branch_contingency": "3171"}, "3172": {"branch_contingency": "3172"}, "3173": {"branch_contingency": "3173"}, "3174": {"branch_contingency": "3174"}, "3175": {"branch_contingency": "3175"}, "3176": {"branch_contingency": "3176"}, "3177": {"branch_contingency": "3177"}, "3178": {"branch_contingency": "3178"}, "3179": {"branch_contingency": "3179"}, "3180": {"branch_contingency": "3180"}, "3181": {"branch_contingency": "3181"}, "3182": {"branch_contingency": "3182"}, "3183": {"branch_contingency": "3183"}, "3184": {"branch_contingency": "3184"}, "3185": {"branch_contingency": "3185"}, "3187": {"branch_contingency": "3187"}, "3188": {"branch_contingency": "3188"}, "3189": {"branch_contingency": "3189"}, "3190": {"branch_contingency": "3190"}, "3191": {"branch_contingency": "3191"}, "3192": {"branch_contingency": "3192"}, "3193": {"branch_contingency": "3193"}, "3195": {"branch_contingency": "3195"}, "3196": {"branch_contingency": "3196"}, "3198": {"branch_contingency": "3198"}, "3199": {"branch_contingency": "3199"}, "3200": {"branch_contingency": "3200"}, "3201": {"branch_contingency": "3201"}, "3202": {"branch_contingency": "3202"}, "3203": {"branch_contingency": "3203"}, "3204": {"branch_contingency": "3204"}, "3206": {"branch_contingency": "3206"}, "3207": {"branch_contingency": "3207"}, "3208": {"branch_contingency": "3208"}, "3209": {"branch_contingency": "3209"}, "3210": {"branch_contingency": "3210"}, "3213": {"branch_contingency": "3213"}, "3215": {"branch_contingency": "3215"}, "3216": {"branch_contingency": "3216"}, "3217": {"branch_contingency": "3217"}, "3218": {"branch_contingency": "3218"}, "3219": {"branch_contingency": "3219"}, "3220": {"branch_contingency": "3220"}, "3222": {"branch_contingency": "3222"}, "3223": {"branch_contingency": "3223"}, "3224": {"branch_contingency": "3224"}, "3225": {"branch_contingency": "3225"}, "3226": {"branch_contingency": "3226"}, "3227": {"branch_contingency": "3227"}, "3228": {"branch_contingency": "3228"}, "3231": {"branch_contingency": "3231"}, "3232": {"branch_contingency": "3232"}, "3233": {"branch_contingency": "3233"}, "3234": {"branch_contingency": "3234"}, "3235": {"branch_contingency": "3235"}, "3238": {"branch_contingency": "3238"}, "3239": {"branch_contingency": "3239"}, "3240": {"branch_contingency": "3240"}, "3241": {"branch_contingency": "3241"}, "3242": {"branch_contingency": "3242"}, "3243": {"branch_contingency": "3243"}, "3244": {"branch_contingency": "3244"}, "3247": {"branch_contingency": "3247"}, "3248": {"branch_contingency": "3248"}, "3249": {"branch_contingency": "3249"}, "3250": {"branch_contingency": "3250"}, "3251": {"branch_contingency": "3251"}, "3252": {"branch_contingency": "3252"}, "3253": {"branch_contingency": "3253"}, "3254": {"branch_contingency": "3254"}, "3255": {"branch_contingency": "3255"}, "3257": {"branch_contingency": "3257"}, "3258": {"branch_contingency": "3258"}, "3259": {"branch_contingency": "3259"}, "3260": {"branch_contingency": "3260"}, "3261": {"branch_contingency": "3261"}, "3262": {"branch_contingency": "3262"}, "3265": {"branch_contingency": "3265"}, "3266": {"branch_contingency": "3266"}, "3268": {"branch_contingency": "3268"}, "3270": {"branch_contingency": "3270"}, "3271": {"branch_contingency": "3271"}, "3276": {"branch_contingency": "3276"}, "3277": {"branch_contingency": "3277"}, "3278": {"branch_contingency": "3278"}, "3279": {"branch_contingency": "3279"}, "3280": {"branch_contingency": "3280"}, "3281": {"branch_contingency": "3281"}, "3282": {"branch_contingency": "3282"}, "3283": {"branch_contingency": "3283"}, "3284": {"branch_contingency": "3284"}, "3285": {"branch_contingency": "3285"}, "3286": {"branch_contingency": "3286"}, "3287": {"branch_contingency": "3287"}, "3288": {"branch_contingency": "3288"}, "3289": {"branch_contingency": "3289"}, "3290": {"branch_contingency": "3290"}, "3291": {"branch_contingency": "3291"}, "3292": {"branch_contingency": "3292"}, "3293": {"branch_contingency": "3293"}, "3294": {"branch_contingency": "3294"}, "3295": {"branch_contingency": "3295"}, "3296": {"branch_contingency": "3296"}, "3297": {"branch_contingency": "3297"}, "3298": {"branch_contingency": "3298"}, "3299": {"branch_contingency": "3299"}, "3300": {"branch_contingency": "3300"}, "3301": {"branch_contingency": "3301"}, "3302": {"branch_contingency": "3302"}, "3303": {"branch_contingency": "3303"}, "3304": {"branch_contingency": "3304"}, "3305": {"branch_contingency": "3305"}, "3306": {"branch_contingency": "3306"}, "3307": {"branch_contingency": "3307"}, "3308": {"branch_contingency": "3308"}, "3309": {"branch_contingency": "3309"}, "3310": {"branch_contingency": "3310"}, "3311": {"branch_contingency": "3311"}, "3312": {"branch_contingency": "3312"}, "3313": {"branch_contingency": "3313"}, "3314": {"branch_contingency": "3314"}, "3315": {"branch_contingency": "3315"}, "3316": {"branch_contingency": "3316"}, "3317": {"branch_contingency": "3317"}, "3318": {"branch_contingency": "3318"}, "3319": {"branch_contingency": "3319"}, "3320": {"branch_contingency": "3320"}, "3321": {"branch_contingency": "3321"}, "3322": {"branch_contingency": "3322"}, "3323": {"branch_contingency": "3323"}, "3324": {"branch_contingency": "3324"}, "3325": {"branch_contingency": "3325"}, "3326": {"branch_contingency": "3326"}, "3327": {"branch_contingency": "3327"}, "3330": {"branch_contingency": "3330"}, "3331": {"branch_contingency": "3331"}, "3332": {"branch_contingency": "3332"}, "3333": {"branch_contingency": "3333"}, "3334": {"branch_contingency": "3334"}, "3335": {"branch_contingency": "3335"}, "3336": {"branch_contingency": "3336"}, "3337": {"branch_contingency": "3337"}, "3338": {"branch_contingency": "3338"}, "3339": {"branch_contingency": "3339"}, "3340": {"branch_contingency": "3340"}, "3341": {"branch_contingency": "3341"}, "3342": {"branch_contingency": "3342"}, "3343": {"branch_contingency": "3343"}, "3344": {"branch_contingency": "3344"}, "3345": {"branch_contingency": "3345"}, "3346": {"branch_contingency": "3346"}, "3347": {"branch_contingency": "3347"}, "3348": {"branch_contingency": "3348"}, "3349": {"branch_contingency": "3349"}, "3350": {"branch_contingency": "3350"}, "3351": {"branch_contingency": "3351"}, "3352": {"branch_contingency": "3352"}, "3353": {"branch_contingency": "3353"}, "3354": {"branch_contingency": "3354"}, "3355": {"branch_contingency": "3355"}, "3356": {"branch_contingency": "3356"}, "3359": {"branch_contingency": "3359"}, "3360": {"branch_contingency": "3360"}, "3361": {"branch_contingency": "3361"}, "3362": {"branch_contingency": "3362"}, "3363": {"branch_contingency": "3363"}, "3364": {"branch_contingency": "3364"}, "3365": {"branch_contingency": "3365"}, "3366": {"branch_contingency": "3366"}, "3367": {"branch_contingency": "3367"}, "3368": {"branch_contingency": "3368"}, "3369": {"branch_contingency": "3369"}, "3370": {"branch_contingency": "3370"}, "3371": {"branch_contingency": "3371"}, "3372": {"branch_contingency": "3372"}, "3373": {"branch_contingency": "3373"}, "3374": {"branch_contingency": "3374"}, "3375": {"branch_contingency": "3375"}, "3376": {"branch_contingency": "3376"}, "3377": {"branch_contingency": "3377"}, "3378": {"branch_contingency": "3378"}, "3379": {"branch_contingency": "3379"}, "3381": {"branch_contingency": "3381"}, "3382": {"branch_contingency": "3382"}, "3383": {"branch_contingency": "3383"}, "3384": {"branch_contingency": "3384"}, "3385": {"branch_contingency": "3385"}, "3386": {"branch_contingency": "3386"}, "3387": {"branch_contingency": "3387"}, "3388": {"branch_contingency": "3388"}, "3389": {"branch_contingency": "3389"}, "3390": {"branch_contingency": "3390"}, "3391": {"branch_contingency": "3391"}, "3392": {"branch_contingency": "3392"}, "3393": {"branch_contingency": "3393"}, "3394": {"branch_contingency": "3394"}, "3395": {"branch_contingency": "3395"}, "3396": {"branch_contingency": "3396"}, "3397": {"branch_contingency": "3397"}, "3398": {"branch_contingency": "3398"}, "3399": {"branch_contingency": "3399"}, "3400": {"branch_contingency": "3400"}, "3401": {"branch_contingency": "3401"}, "3402": {"branch_contingency": "3402"}, "3403": {"branch_contingency": "3403"}, "3404": {"branch_contingency": "3404"}, "3406": {"branch_contingency": "3406"}, "3407": {"branch_contingency": "3407"}, "3408": {"branch_contingency": "3408"}, "3409": {"branch_contingency": "3409"}, "3410": {"branch_contingency": "3410"}, "3411": {"branch_contingency": "3411"}, "3412": {"branch_contingency": "3412"}, "3413": {"branch_contingency": "3413"}, "3414": {"branch_contingency": "3414"}, "3415": {"branch_contingency": "3415"}, "3416": {"branch_contingency": "3416"}, "3417": {"branch_contingency": "3417"}, "3418": {"branch_contingency": "3418"}, "3419": {"branch_contingency": "3419"}, "3420": {"branch_contingency": "3420"}, "3421": {"branch_contingency": "3421"}, "3422": {"branch_contingency": "3422"}, "3423": {"branch_contingency": "3423"}, "3424": {"branch_contingency": "3424"}, "3426": {"branch_contingency": "3426"}, "3427": {"branch_contingency": "3427"}, "3431": {"branch_contingency": "3431"}, "3432": {"branch_contingency": "3432"}, "3433": {"branch_contingency": "3433"}, "3434": {"branch_contingency": "3434"}, "3435": {"branch_contingency": "3435"}, "3437": {"branch_contingency": "3437"}, "3438": {"branch_contingency": "3438"}, "3439": {"branch_contingency": "3439"}, "3440": {"branch_contingency": "3440"}, "3441": {"branch_contingency": "3441"}, "3442": {"branch_contingency": "3442"}, "3444": {"branch_contingency": "3444"}, "3445": {"branch_contingency": "3445"}, "3446": {"branch_contingency": "3446"}, "3447": {"branch_contingency": "3447"}, "3448": {"branch_contingency": "3448"}, "3449": {"branch_contingency": "3449"}, "3450": {"branch_contingency": "3450"}, "3451": {"branch_contingency": "3451"}, "3452": {"branch_contingency": "3452"}, "3453": {"branch_contingency": "3453"}, "3454": {"branch_contingency": "3454"}, "3455": {"branch_contingency": "3455"}, "3456": {"branch_contingency": "3456"}, "3458": {"branch_contingency": "3458"}, "3459": {"branch_contingency": "3459"}, "3461": {"branch_contingency": "3461"}, "3462": {"branch_contingency": "3462"}, "3463": {"branch_contingency": "3463"}, "3466": {"branch_contingency": "3466"}, "3467": {"branch_contingency": "3467"}, "3468": {"branch_contingency": "3468"}, "3469": {"branch_contingency": "3469"}, "3470": {"branch_contingency": "3470"}, "3472": {"branch_contingency": "3472"}, "3473": {"branch_contingency": "3473"}, "3474": {"branch_contingency": "3474"}, "3476": {"branch_contingency": "3476"}, "3477": {"branch_contingency": "3477"}, "3480": {"branch_contingency": "3480"}, "3481": {"branch_contingency": "3481"}, "3483": {"branch_contingency": "3483"}, "3488": {"branch_contingency": "3488"}, "3489": {"branch_contingency": "3489"}, "3491": {"branch_contingency": "3491"}, "3492": {"branch_contingency": "3492"}, "3493": {"branch_contingency": "3493"}, "3495": {"branch_contingency": "3495"}, "3496": {"branch_contingency": "3496"}, "3497": {"branch_contingency": "3497"}, "3498": {"branch_contingency": "3498"}, "3499": {"branch_contingency": "3499"}, "3500": {"branch_contingency": "3500"}, "3501": {"branch_contingency": "3501"}, "3502": {"branch_contingency": "3502"}, "3503": {"branch_contingency": "3503"}, "3504": {"branch_contingency": "3504"}, "3505": {"branch_contingency": "3505"}, "3511": {"branch_contingency": "3511"}, "3512": {"branch_contingency": "3512"}, "3514": {"branch_contingency": "3514"}, "3515": {"branch_contingency": "3515"}, "3516": {"branch_contingency": "3516"}, "3517": {"branch_contingency": "3517"}, "3518": {"branch_contingency": "3518"}, "3519": {"branch_contingency": "3519"}, "3520": {"branch_contingency": "3520"}, "3521": {"branch_contingency": "3521"}, "3522": {"branch_contingency": "3522"}, "3523": {"branch_contingency": "3523"}, "3524": {"branch_contingency": "3524"}, "3526": {"branch_contingency": "3526"}, "3527": {"branch_contingency": "3527"}, "3528": {"branch_contingency": "3528"}, "3529": {"branch_contingency": "3529"}, "3530": {"branch_contingency": "3530"}, "3531": {"branch_contingency": "3531"}, "3532": {"branch_contingency": "3532"}, "3533": {"branch_contingency": "3533"}, "3534": {"branch_contingency": "3534"}, "3535": {"branch_contingency": "3535"}, "3536": {"branch_contingency": "3536"}, "3537": {"branch_contingency": "3537"}, "3538": {"branch_contingency": "3538"}, "3539": {"branch_contingency": "3539"}, "3540": {"branch_contingency": "3540"}, "3541": {"branch_contingency": "3541"}, "3542": {"branch_contingency": "3542"}, "3543": {"branch_contingency": "3543"}, "3544": {"branch_contingency": "3544"}, "3545": {"branch_contingency": "3545"}, "3546": {"branch_contingency": "3546"}, "3547": {"branch_contingency": "3547"}, "3548": {"branch_contingency": "3548"}, "3549": {"branch_contingency": "3549"}, "3550": {"branch_contingency": "3550"}, "3551": {"branch_contingency": "3551"}, "3552": {"branch_contingency": "3552"}, "3553": {"branch_contingency": "3553"}, "3554": {"branch_contingency": "3554"}, "3555": {"branch_contingency": "3555"}, "3556": {"branch_contingency": "3556"}, "3557": {"branch_contingency": "3557"}, "3558": {"branch_contingency": "3558"}, "3559": {"branch_contingency": "3559"}, "3560": {"branch_contingency": "3560"}, "3561": {"branch_contingency": "3561"}, "3562": {"branch_contingency": "3562"}, "3563": {"branch_contingency": "3563"}, "3564": {"branch_contingency": "3564"}, "3565": {"branch_contingency": "3565"}, "3566": {"branch_contingency": "3566"}, "3567": {"branch_contingency": "3567"}, "3568": {"branch_contingency": "3568"}, "3569": {"branch_contingency": "3569"}, "3570": {"branch_contingency": "3570"}, "3572": {"branch_contingency": "3572"}, "3573": {"branch_contingency": "3573"}, "3574": {"branch_contingency": "3574"}, "3575": {"branch_contingency": "3575"}, "3576": {"branch_contingency": "3576"}, "3577": {"branch_contingency": "3577"}, "3578": {"branch_contingency": "3578"}, "3579": {"branch_contingency": "3579"}, "3580": {"branch_contingency": "3580"}, "3581": {"branch_contingency": "3581"}, "3582": {"branch_contingency": "3582"}, "3583": {"branch_contingency": "3583"}, "3586": {"branch_contingency": "3586"}, "3587": {"branch_contingency": "3587"}, "3588": {"branch_contingency": "3588"}, "3589": {"branch_contingency": "3589"}, "3590": {"branch_contingency": "3590"}, "3591": {"branch_contingency": "3591"}, "3592": {"branch_contingency": "3592"}, "3593": {"branch_contingency": "3593"}, "3595": {"branch_contingency": "3595"}, "3596": {"branch_contingency": "3596"}, "3597": {"branch_contingency": "3597"}, "3598": {"branch_contingency": "3598"}, "3599": {"branch_contingency": "3599"}, "3601": {"branch_contingency": "3601"}, "3602": {"branch_contingency": "3602"}, "3603": {"branch_contingency": "3603"}, "3604": {"branch_contingency": "3604"}, "3605": {"branch_contingency": "3605"}, "3606": {"branch_contingency": "3606"}, "3607": {"branch_contingency": "3607"}, "3608": {"branch_contingency": "3608"}, "3609": {"branch_contingency": "3609"}, "3610": {"branch_contingency": "3610"}, "3611": {"branch_contingency": "3611"}, "3612": {"branch_contingency": "3612"}, "3613": {"branch_contingency": "3613"}, "3614": {"branch_contingency": "3614"}, "3615": {"branch_contingency": "3615"}, "3616": {"branch_contingency": "3616"}, "3617": {"branch_contingency": "3617"}, "3619": {"branch_contingency": "3619"}, "3620": {"branch_contingency": "3620"}, "3621": {"branch_contingency": "3621"}, "3622": {"branch_contingency": "3622"}, "3623": {"branch_contingency": "3623"}, "3624": {"branch_contingency": "3624"}, "3625": {"branch_contingency": "3625"}, "3626": {"branch_contingency": "3626"}, "3627": {"branch_contingency": "3627"}, "3628": {"branch_contingency": "3628"}, "3629": {"branch_contingency": "3629"}, "3630": {"branch_contingency": "3630"}, "3631": {"branch_contingency": "3631"}, "3633": {"branch_contingency": "3633"}, "3634": {"branch_contingency": "3634"}, "3635": {"branch_contingency": "3635"}, "3636": {"branch_contingency": "3636"}, "3637": {"branch_contingency": "3637"}, "3638": {"branch_contingency": "3638"}, "3639": {"branch_contingency": "3639"}, "3640": {"branch_contingency": "3640"}, "3641": {"branch_contingency": "3641"}, "3642": {"branch_contingency": "3642"}, "3643": {"branch_contingency": "3643"}, "3644": {"branch_contingency": "3644"}, "3646": {"branch_contingency": "3646"}, "3647": {"branch_contingency": "3647"}, "3648": {"branch_contingency": "3648"}, "3649": {"branch_contingency": "3649"}, "3650": {"branch_contingency": "3650"}, "3651": {"branch_contingency": "3651"}, "3652": {"branch_contingency": "3652"}, "3653": {"branch_contingency": "3653"}, "3654": {"branch_contingency": "3654"}, "3655": {"branch_contingency": "3655"}, "3656": {"branch_contingency": "3656"}, "3657": {"branch_contingency": "3657"}, "3658": {"branch_contingency": "3658"}, "3661": {"branch_contingency": "3661"}, "3663": {"branch_contingency": "3663"}, "3664": {"branch_contingency": "3664"}, "3665": {"branch_contingency": "3665"}, "3667": {"branch_contingency": "3667"}, "3668": {"branch_contingency": "3668"}, "3669": {"branch_contingency": "3669"}, "3670": {"branch_contingency": "3670"}, "3671": {"branch_contingency": "3671"}, "3672": {"branch_contingency": "3672"}, "3674": {"branch_contingency": "3674"}, "3675": {"branch_contingency": "3675"}, "3676": {"branch_contingency": "3676"}, "3677": {"branch_contingency": "3677"}, "3679": {"branch_contingency": "3679"}, "3680": {"branch_contingency": "3680"}, "3681": {"branch_contingency": "3681"}, "3682": {"branch_contingency": "3682"}, "3683": {"branch_contingency": "3683"}, "3684": {"branch_contingency": "3684"}, "3685": {"branch_contingency": "3685"}, "3688": {"branch_contingency": "3688"}, "3690": {"branch_contingency": "3690"}, "3691": {"branch_contingency": "3691"}, "3692": {"branch_contingency": "3692"}, "3693": {"branch_contingency": "3693"}, "3695": {"branch_contingency": "3695"}, "3696": {"branch_contingency": "3696"}, "3697": {"branch_contingency": "3697"}, "3698": {"branch_contingency": "3698"}, "3699": {"branch_contingency": "3699"}, "3700": {"branch_contingency": "3700"}, "3701": {"branch_contingency": "3701"}, "3702": {"branch_contingency": "3702"}, "3703": {"branch_contingency": "3703"}, "3704": {"branch_contingency": "3704"}, "3705": {"branch_contingency": "3705"}, "3706": {"branch_contingency": "3706"}, "3707": {"branch_contingency": "3707"}, "3710": {"branch_contingency": "3710"}, "3711": {"branch_contingency": "3711"}, "3712": {"branch_contingency": "3712"}, "3713": {"branch_contingency": "3713"}, "3714": {"branch_contingency": "3714"}, "3715": {"branch_contingency": "3715"}, "3716": {"branch_contingency": "3716"}, "3717": {"branch_contingency": "3717"}, "3718": {"branch_contingency": "3718"}, "3719": {"branch_contingency": "3719"}, "3720": {"branch_contingency": "3720"}, "3721": {"branch_contingency": "3721"}, "3722": {"branch_contingency": "3722"}, "3723": {"branch_contingency": "3723"}, "3724": {"branch_contingency": "3724"}, "3725": {"branch_contingency": "3725"}, "3726": {"branch_contingency": "3726"}, "3727": {"branch_contingency": "3727"}, "3728": {"branch_contingency": "3728"}, "3729": {"branch_contingency": "3729"}, "3730": {"branch_contingency": "3730"}, "3731": {"branch_contingency": "3731"}, "3732": {"branch_contingency": "3732"}, "3733": {"branch_contingency": "3733"}, "3734": {"branch_contingency": "3734"}, "3735": {"branch_contingency": "3735"}, "3736": {"branch_contingency": "3736"}, "3737": {"branch_contingency": "3737"}, "3738": {"branch_contingency": "3738"}, "3739": {"branch_contingency": "3739"}, "3740": {"branch_contingency": "3740"}, "3741": {"branch_contingency": "3741"}, "3742": {"branch_contingency": "3742"}, "3743": {"branch_contingency": "3743"}, "3744": {"branch_contingency": "3744"}, "3745": {"branch_contingency": "3745"}, "3746": {"branch_contingency": "3746"}, "3747": {"branch_contingency": "3747"}, "3748": {"branch_contingency": "3748"}, "3749": {"branch_contingency": "3749"}, "3750": {"branch_contingency": "3750"}, "3752": {"branch_contingency": "3752"}, "3754": {"branch_contingency": "3754"}, "3755": {"branch_contingency": "3755"}, "3757": {"branch_contingency": "3757"}, "3758": {"branch_contingency": "3758"}, "3759": {"branch_contingency": "3759"}, "3761": {"branch_contingency": "3761"}, "3762": {"branch_contingency": "3762"}, "3763": {"branch_contingency": "3763"}, "3764": {"branch_contingency": "3764"}, "3765": {"branch_contingency": "3765"}, "3766": {"branch_contingency": "3766"}, "3767": {"branch_contingency": "3767"}, "3768": {"branch_contingency": "3768"}, "3769": {"branch_contingency": "3769"}, "3770": {"branch_contingency": "3770"}, "3771": {"branch_contingency": "3771"}, "3772": {"branch_contingency": "3772"}, "3773": {"branch_contingency": "3773"}, "3774": {"branch_contingency": "3774"}, "3775": {"branch_contingency": "3775"}, "3776": {"branch_contingency": "3776"}, "3777": {"branch_contingency": "3777"}, "3778": {"branch_contingency": "3778"}, "3779": {"branch_contingency": "3779"}, "3780": {"branch_contingency": "3780"}, "3781": {"branch_contingency": "3781"}, "3782": {"branch_contingency": "3782"}, "3783": {"branch_contingency": "3783"}, "3784": {"branch_contingency": "3784"}, "3785": {"branch_contingency": "3785"}, "3786": {"branch_contingency": "3786"}, "3787": {"branch_contingency": "3787"}, "3788": {"branch_contingency": "3788"}, "3789": {"branch_contingency": "3789"}, "3790": {"branch_contingency": "3790"}, "3791": {"branch_contingency": "3791"}, "3792": {"branch_contingency": "3792"}, "3793": {"branch_contingency": "3793"}, "3794": {"branch_contingency": "3794"}, "3796": {"branch_contingency": "3796"}, "3797": {"branch_contingency": "3797"}, "3798": {"branch_contingency": "3798"}, "3799": {"branch_contingency": "3799"}, "3801": {"branch_contingency": "3801"}, "3802": {"branch_contingency": "3802"}, "3803": {"branch_contingency": "3803"}, "3804": {"branch_contingency": "3804"}, "3805": {"branch_contingency": "3805"}, "3806": {"branch_contingency": "3806"}, "3807": {"branch_contingency": "3807"}, "3808": {"branch_contingency": "3808"}, "3810": {"branch_contingency": "3810"}, "3811": {"branch_contingency": "3811"}, "3812": {"branch_contingency": "3812"}, "3813": {"branch_contingency": "3813"}, "3814": {"branch_contingency": "3814"}, "3816": {"branch_contingency": "3816"}, "3817": {"branch_contingency": "3817"}, "3818": {"branch_contingency": "3818"}, "3819": {"branch_contingency": "3819"}, "3820": {"branch_contingency": "3820"}, "3821": {"branch_contingency": "3821"}, "3822": {"branch_contingency": "3822"}, "3823": {"branch_contingency": "3823"}, "3824": {"branch_contingency": "3824"}, "3825": {"branch_contingency": "3825"}, "3826": {"branch_contingency": "3826"}, "3827": {"branch_contingency": "3827"}, "3828": {"branch_contingency": "3828"}, "3829": {"branch_contingency": "3829"}, "3830": {"branch_contingency": "3830"}, "3831": {"branch_contingency": "3831"}, "3832": {"branch_contingency": "3832"}, "3833": {"branch_contingency": "3833"}, "3834": {"branch_contingency": "3834"}, "3835": {"branch_contingency": "3835"}, "3836": {"branch_contingency": "3836"}, "3837": {"branch_contingency": "3837"}, "3838": {"branch_contingency": "3838"}, "3839": {"branch_contingency": "3839"}, "3840": {"branch_contingency": "3840"}, "3841": {"branch_contingency": "3841"}, "3842": {"branch_contingency": "3842"}, "3843": {"branch_contingency": "3843"}, "3844": {"branch_contingency": "3844"}, "3845": {"branch_contingency": "3845"}, "3846": {"branch_contingency": "3846"}, "3847": {"branch_contingency": "3847"}, "3850": {"branch_contingency": "3850"}, "3851": {"branch_contingency": "3851"}, "3852": {"branch_contingency": "3852"}, "3853": {"branch_contingency": "3853"}, "3854": {"branch_contingency": "3854"}, "3855": {"branch_contingency": "3855"}, "3856": {"branch_contingency": "3856"}, "3857": {"branch_contingency": "3857"}, "3858": {"branch_contingency": "3858"}, "3859": {"branch_contingency": "3859"}, "3860": {"branch_contingency": "3860"}, "3861": {"branch_contingency": "3861"}, "3862": {"branch_contingency": "3862"}, "3863": {"branch_contingency": "3863"}, "3864": {"branch_contingency": "3864"}, "3865": {"branch_contingency": "3865"}, "3866": {"branch_contingency": "3866"}, "3867": {"branch_contingency": "3867"}, "3869": {"branch_contingency": "3869"}, "3870": {"branch_contingency": "3870"}, "3871": {"branch_contingency": "3871"}, "3872": {"branch_contingency": "3872"}, "3873": {"branch_contingency": "3873"}, "3874": {"branch_contingency": "3874"}, "3875": {"branch_contingency": "3875"}, "3876": {"branch_contingency": "3876"}, "3877": {"branch_contingency": "3877"}, "3878": {"branch_contingency": "3878"}, "3879": {"branch_contingency": "3879"}, "3880": {"branch_contingency": "3880"}, "3881": {"branch_contingency": "3881"}, "3882": {"branch_contingency": "3882"}, "3883": {"branch_contingency": "3883"}, "3884": {"branch_contingency": "3884"}, "3885": {"branch_contingency": "3885"}, "3886": {"branch_contingency": "3886"}, "3887": {"branch_contingency": "3887"}, "3888": {"branch_contingency": "3888"}, "3889": {"branch_contingency": "3889"}, "3890": {"branch_contingency": "3890"}, "3891": {"branch_contingency": "3891"}, "3892": {"branch_contingency": "3892"}, "3893": {"branch_contingency": "3893"}, "3894": {"branch_contingency": "3894"}, "3895": {"branch_contingency": "3895"}, "3896": {"branch_contingency": "3896"}, "3897": {"branch_contingency": "3897"}, "3898": {"branch_contingency": "3898"}, "3899": {"branch_contingency": "3899"}, "3900": {"branch_contingency": "3900"}, "3901": {"branch_contingency": "3901"}, "3902": {"branch_contingency": "3902"}, "3903": {"branch_contingency": "3903"}, "3904": {"branch_contingency": "3904"}, "3905": {"branch_contingency": "3905"}, "3906": {"branch_contingency": "3906"}, "3907": {"branch_contingency": "3907"}, "3908": {"branch_contingency": "3908"}, "3909": {"branch_contingency": "3909"}, "3910": {"branch_contingency": "3910"}, "3911": {"branch_contingency": "3911"}, "3912": {"branch_contingency": "3912"}, "3913": {"branch_contingency": "3913"}, "3914": {"branch_contingency": "3914"}, "3915": {"branch_contingency": "3915"}, "3916": {"branch_contingency": "3916"}, "3917": {"branch_contingency": "3917"}, "3918": {"branch_contingency": "3918"}, "3919": {"branch_contingency": "3919"}, "3920": {"branch_contingency": "3920"}, "3921": {"branch_contingency": "3921"}, "3922": {"branch_contingency": "3922"}, "3924": {"branch_contingency": "3924"}, "3925": {"branch_contingency": "3925"}, "3926": {"branch_contingency": "3926"}, "3927": {"branch_contingency": "3927"}, "3928": {"branch_contingency": "3928"}, "3929": {"branch_contingency": "3929"}, "3930": {"branch_contingency": "3930"}, "3932": {"branch_contingency": "3932"}, "3933": {"branch_contingency": "3933"}, "3934": {"branch_contingency": "3934"}, "3935": {"branch_contingency": "3935"}, "3936": {"branch_contingency": "3936"}, "3937": {"branch_contingency": "3937"}, "3938": {"branch_contingency": "3938"}, "3939": {"branch_contingency": "3939"}, "3940": {"branch_contingency": "3940"}, "3941": {"branch_contingency": "3941"}, "3942": {"branch_contingency": "3942"}, "3943": {"branch_contingency": "3943"}, "3944": {"branch_contingency": "3944"}, "3945": {"branch_contingency": "3945"}, "3947": {"branch_contingency": "3947"}, "3948": {"branch_contingency": "3948"}, "3949": {"branch_contingency": "3949"}, "3950": {"branch_contingency": "3950"}, "3951": {"branch_contingency": "3951"}, "3952": {"branch_contingency": "3952"}, "3953": {"branch_contingency": "3953"}, "3954": {"branch_contingency": "3954"}, "3956": {"branch_contingency": "3956"}, "3957": {"branch_contingency": "3957"}, "3958": {"branch_contingency": "3958"}, "3959": {"branch_contingency": "3959"}, "3960": {"branch_contingency": "3960"}, "3961": {"branch_contingency": "3961"}, "3962": {"branch_contingency": "3962"}, "3963": {"branch_contingency": "3963"}, "3964": {"branch_contingency": "3964"}, "3965": {"branch_contingency": "3965"}, "3966": {"branch_contingency": "3966"}, "3967": {"branch_contingency": "3967"}, "3968": {"branch_contingency": "3968"}, "3969": {"branch_contingency": "3969"}, "3970": {"branch_contingency": "3970"}, "3971": {"branch_contingency": "3971"}, "3972": {"branch_contingency": "3972"}, "3973": {"branch_contingency": "3973"}, "3975": {"branch_contingency": "3975"}, "3976": {"branch_contingency": "3976"}, "3977": {"branch_contingency": "3977"}, "3978": {"branch_contingency": "3978"}, "3979": {"branch_contingency": "3979"}, "3980": {"branch_contingency": "3980"}, "3981": {"branch_contingency": "3981"}, "3982": {"branch_contingency": "3982"}, "3983": {"branch_contingency": "3983"}, "3984": {"branch_contingency": "3984"}, "3985": {"branch_contingency": "3985"}, "3986": {"branch_contingency": "3986"}, "3987": {"branch_contingency": "3987"}, "3988": {"branch_contingency": "3988"}, "3989": {"branch_contingency": "3989"}, "3990": {"branch_contingency": "3990"}, "3991": {"branch_contingency": "3991"}, "3992": {"branch_contingency": "3992"}, "3993": {"branch_contingency": "3993"}, "3994": {"branch_contingency": "3994"}, "3995": {"branch_contingency": "3995"}, "3996": {"branch_contingency": "3996"}, "3997": {"branch_contingency": "3997"}, "3998": {"branch_contingency": "3998"}, "3999": {"branch_contingency": "3999"}, "4000": {"branch_contingency": "4000"}, "4001": {"branch_contingency": "4001"}, "4002": {"branch_contingency": "4002"}, "4003": {"branch_contingency": "4003"}, "4004": {"branch_contingency": "4004"}, "4005": {"branch_contingency": "4005"}, "4006": {"branch_contingency": "4006"}, "4007": {"branch_contingency": "4007"}, "4008": {"branch_contingency": "4008"}, "4009": {"branch_contingency": "4009"}, "4010": {"branch_contingency": "4010"}, "4011": {"branch_contingency": "4011"}, "4012": {"branch_contingency": "4012"}, "4013": {"branch_contingency": "4013"}, "4014": {"branch_contingency": "4014"}, "4015": {"branch_contingency": "4015"}, "4016": {"branch_contingency": "4016"}, "4017": {"branch_contingency": "4017"}, "4018": {"branch_contingency": "4018"}, "4019": {"branch_contingency": "4019"}, "4020": {"branch_contingency": "4020"}, "4021": {"branch_contingency": "4021"}, "4023": {"branch_contingency": "4023"}, "4024": {"branch_contingency": "4024"}, "4025": {"branch_contingency": "4025"}, "4026": {"branch_contingency": "4026"}, "4027": {"branch_contingency": "4027"}, "4028": {"branch_contingency": "4028"}, "4029": {"branch_contingency": "4029"}, "4030": {"branch_contingency": "4030"}, "4031": {"branch_contingency": "4031"}, "4032": {"branch_contingency": "4032"}, "4033": {"branch_contingency": "4033"}, "4034": {"branch_contingency": "4034"}, "4035": {"branch_contingency": "4035"}, "4036": {"branch_contingency": "4036"}, "4037": {"branch_contingency": "4037"}, "4038": {"branch_contingency": "4038"}, "4039": {"branch_contingency": "4039"}, "4040": {"branch_contingency": "4040"}, "4041": {"branch_contingency": "4041"}, "4042": {"branch_contingency": "4042"}, "4043": {"branch_contingency": "4043"}, "4044": {"branch_contingency": "4044"}, "4045": {"branch_contingency": "4045"}, "4046": {"branch_contingency": "4046"}, "4047": {"branch_contingency": "4047"}, "4048": {"branch_contingency": "4048"}, "4049": {"branch_contingency": "4049"}, "4051": {"branch_contingency": "4051"}, "4052": {"branch_contingency": "4052"}, "4054": {"branch_contingency": "4054"}, "4055": {"branch_contingency": "4055"}, "4056": {"branch_contingency": "4056"}, "4057": {"branch_contingency": "4057"}, "4058": {"branch_contingency": "4058"}, "4060": {"branch_contingency": "4060"}, "4062": {"branch_contingency": "4062"}, "4063": {"branch_contingency": "4063"}, "4067": {"branch_contingency": "4067"}, "4071": {"branch_contingency": "4071"}, "4072": {"branch_contingency": "4072"}, "4076": {"branch_contingency": "4076"}, "4078": {"branch_contingency": "4078"}, "4080": {"branch_contingency": "4080"}, "4081": {"branch_contingency": "4081"}, "4082": {"branch_contingency": "4082"}, "4083": {"branch_contingency": "4083"}, "4084": {"branch_contingency": "4084"}, "4085": {"branch_contingency": "4085"}, "4086": {"branch_contingency": "4086"}, "4091": {"branch_contingency": "4091"}, "4092": {"branch_contingency": "4092"}, "4093": {"branch_contingency": "4093"}, "4095": {"branch_contingency": "4095"}, "4097": {"branch_contingency": "4097"}, "4099": {"branch_contingency": "4099"}, "4100": {"branch_contingency": "4100"}, "4101": {"branch_contingency": "4101"}, "4103": {"branch_contingency": "4103"}, "4104": {"branch_contingency": "4104"}, "4105": {"branch_contingency": "4105"}, "4108": {"branch_contingency": "4108"}, "4109": {"branch_contingency": "4109"}, "4110": {"branch_contingency": "4110"}, "4111": {"branch_contingency": "4111"}, "4114": {"branch_contingency": "4114"}, "4115": {"branch_contingency": "4115"}, "4116": {"branch_contingency": "4116"}, "4118": {"branch_contingency": "4118"}, "4119": {"branch_contingency": "4119"}, "4120": {"branch_contingency": "4120"}, "4121": {"branch_contingency": "4121"}, "4122": {"branch_contingency": "4122"}, "4123": {"branch_contingency": "4123"}, "4124": {"branch_contingency": "4124"}, "4125": {"branch_contingency": "4125"}, "4126": {"branch_contingency": "4126"}, "4127": {"branch_contingency": "4127"}, "4128": {"branch_contingency": "4128"}, "4129": {"branch_contingency": "4129"}, "4132": {"branch_contingency": "4132"}, "4133": {"branch_contingency": "4133"}, "4134": {"branch_contingency": "4134"}, "4135": {"branch_contingency": "4135"}, "4136": {"branch_contingency": "4136"}, "4137": {"branch_contingency": "4137"}, "4138": {"branch_contingency": "4138"}, "4139": {"branch_contingency": "4139"}, "4140": {"branch_contingency": "4140"}, "4141": {"branch_contingency": "4141"}, "4142": {"branch_contingency": "4142"}, "4143": {"branch_contingency": "4143"}, "4144": {"branch_contingency": "4144"}, "4146": {"branch_contingency": "4146"}, "4147": {"branch_contingency": "4147"}, "4148": {"branch_contingency": "4148"}, "4149": {"branch_contingency": "4149"}, "4150": {"branch_contingency": "4150"}, "4151": {"branch_contingency": "4151"}, "4152": {"branch_contingency": "4152"}, "4153": {"branch_contingency": "4153"}, "4154": {"branch_contingency": "4154"}, "4156": {"branch_contingency": "4156"}, "4157": {"branch_contingency": "4157"}, "4158": {"branch_contingency": "4158"}, "4159": {"branch_contingency": "4159"}}}, "system": {"model_name": "pglib_opf_case3375wp_k", "mpc_version": "'2'", "baseMVA": 100.0, "reference_bus": "37", "reference_bus_angle": 0.0, "load_mismatch_cost": 1000000.0, "total_cost": 7321612.74246075, "p_balance_violation": 0.0}}